    0.000000E+00,            !- Coefficient7 x**3
    -1.039758E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.56,                   !- Minimum Value of x
    31.51,                   !- Maximum Value of x
    0.08,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YT 1125kW/7.92COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1125 kW (320 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD,  !- Name
    1125300,                 !- Reference Capacity {W}
    7.92,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    18.64,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1125kW/7.92COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD CAPFT,  !- Name
    -1.825851E-01,           !- Coefficient1 Constant
    -1.890742E-02,           !- Coefficient2 x
    -1.452495E-03,           !- Coefficient3 x**2
    9.494132E-02,            !- Coefficient4 y
    -2.160634E-03,           !- Coefficient5 y**2
    2.833148E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.64,                   !- Minimum Value of y
    31.75;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFT,  !- Name
    6.772525E-01,            !- Coefficient1 Constant
    -1.573620E-02,           !- Coefficient2 x
    1.805356E-03,            !- Coefficient3 x**2
    2.061048E-02,            !- Coefficient4 y
    5.587604E-04,            !- Coefficient5 y**2
    -2.014421E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.64,                   !- Minimum Value of y
    31.75;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR,  !- Name
    3.110875E-01,            !- Coefficient1 Constant
    -5.972965E-03,           !- Coefficient2 x
    -8.888194E-05,           !- Coefficient3 x**2
    -5.317766E-01,           !- Coefficient4 y
    1.932563E+00,            !- Coefficient5 y**2
    1.040312E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.660775E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.35,                   !- Minimum Value of x
    29.51,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1125 kW (320 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes,  !- Name
    1125300,                 !- Reference Capacity {W}
    4.89,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    36.27,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes CAPFT,  !- Name
    3.738655E-01,            !- Coefficient1 Constant
    -1.966419E-02,           !- Coefficient2 x
    -1.212112E-03,           !- Coefficient3 x**2
    3.549468E-02,            !- Coefficient4 y
    -5.800042E-04,           !- Coefficient5 y**2
    1.250514E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.10,                   !- Minimum Value of y
    36.56;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFT,  !- Name
    4.744658E-01,            !- Coefficient1 Constant
    -3.998991E-02,           !- Coefficient2 x
    -8.170569E-05,           !- Coefficient3 x**2
    1.686296E-02,            !- Coefficient4 y
    8.315397E-05,            !- Coefficient5 y**2
    1.607491E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.10,                   !- Minimum Value of y
    36.56;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFPLR,  !- Name
    3.526188E-01,            !- Coefficient1 Constant
    -2.052741E-03,           !- Coefficient2 x
    5.127782E-06,            !- Coefficient3 x**2
    -3.558764E-01,           !- Coefficient4 y
    1.168571E+00,            !- Coefficient5 y**2
    1.752891E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.609826E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.57,                   !- Minimum Value of x
    34.89,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller York YT 1125kW/7.92COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1125 kW (320 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD_2,  !- Name
    1125300,                 !- Reference Capacity {W}
    7.92,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    18.64,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1125kW/7.92COP/VSD CAPFT_2,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFT_2,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR_2,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD CAPFT_2,  !- Name
    -1.825851E-01,           !- Coefficient1 Constant
    -1.890742E-02,           !- Coefficient2 x
    -1.452495E-03,           !- Coefficient3 x**2
    9.494132E-02,            !- Coefficient4 y
    -2.160634E-03,           !- Coefficient5 y**2
    2.833148E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.64,                   !- Minimum Value of y
    31.75;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFT_2,  !- Name
    6.772525E-01,            !- Coefficient1 Constant
    -1.573620E-02,           !- Coefficient2 x
    1.805356E-03,            !- Coefficient3 x**2
    2.061048E-02,            !- Coefficient4 y
    5.587604E-04,            !- Coefficient5 y**2
    -2.014421E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.64,                   !- Minimum Value of y
    31.75;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR_2,  !- Name
    3.110875E-01,            !- Coefficient1 Constant
    -5.972965E-03,           !- Coefficient2 x
    -8.888194E-05,           !- Coefficient3 x**2
    -5.317766E-01,           !- Coefficient4 y
    1.932563E+00,            !- Coefficient5 y**2
    1.040312E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.660775E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.35,                   !- Minimum Value of x
    29.51,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1129 kW (321 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes,  !- Name
    1128800,                 !- Reference Capacity {W}
    7.19,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.87,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes CAPFT,  !- Name
    4.234935E-02,            !- Coefficient1 Constant
    -6.711406E-02,           !- Coefficient2 x
    -2.677761E-03,           !- Coefficient3 x**2
    8.534835E-02,            !- Coefficient4 y
    -2.240897E-03,           !- Coefficient5 y**2
    5.028453E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.75,                   !- Minimum Value of y
    30.64;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFT,  !- Name
    2.480712E-01,            !- Coefficient1 Constant
    -5.163331E-02,           !- Coefficient2 x
    -3.517164E-04,           !- Coefficient3 x**2
    3.943482E-02,            !- Coefficient4 y
    -3.224045E-04,           !- Coefficient5 y**2
    9.124398E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.75,                   !- Minimum Value of y
    30.64;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFPLR,  !- Name
    2.681887E-01,            !- Coefficient1 Constant
    -1.329414E-03,           !- Coefficient2 x
    -1.542108E-05,           !- Coefficient3 x**2
    5.321500E-01,            !- Coefficient4 y
    -2.230911E-01,           !- Coefficient5 y**2
    2.236942E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.101272E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.20,                   !- Minimum Value of x
    28.69,                   !- Maximum Value of x
    0.15,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1143 kW (325 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD,  !- Name
    1142900,                 !- Reference Capacity {W}
    6.57,                    !- Reference COP {W/W}
    10.00,                   !- Reference Leaving Chilled Water Temperature {C}
    32.79,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD CAPFT,  !- Name
    7.863855E-01,            !- Coefficient1 Constant
    3.259744E-02,            !- Coefficient2 x
    -1.927704E-03,           !- Coefficient3 x**2
    4.333411E-03,            !- Coefficient4 y
    -6.022390E-04,           !- Coefficient5 y**2
    1.809424E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.02,                   !- Minimum Value of y
    33.61;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFT,  !- Name
    9.612126E-01,            !- Coefficient1 Constant
    -1.211702E-02,           !- Coefficient2 x
    1.782802E-04,            !- Coefficient3 x**2
    -2.807827E-03,           !- Coefficient4 y
    2.421828E-04,            !- Coefficient5 y**2
    1.165934E-05,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.02,                   !- Minimum Value of y
    33.61;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFPLR,  !- Name
    -1.922490E-02,           !- Coefficient1 Constant
    1.026695E-02,            !- Coefficient2 x
    -3.079249E-05,           !- Coefficient3 x**2
    1.432686E-01,            !- Coefficient4 y
    4.844691E-01,            !- Coefficient5 y**2
    -8.952298E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.774796E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.95,                   !- Minimum Value of x
    32.79,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1157 kW (329 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD,  !- Name
    1156900,                 !- Reference Capacity {W}
    5.62,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.34,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02801,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03186,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD CAPFT,  !- Name
    1.095494E+00,            !- Coefficient1 Constant
    -5.546137E-03,           !- Coefficient2 x
    -5.186584E-04,           !- Coefficient3 x**2
    1.420446E-03,            !- Coefficient4 y
    -2.801603E-04,           !- Coefficient5 y**2
    1.007864E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.97,                   !- Minimum Value of y
    34.50;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFT,  !- Name
    1.221566E+00,            !- Coefficient1 Constant
    -2.771462E-02,           !- Coefficient2 x
    1.220059E-03,            !- Coefficient3 x**2
    -2.228215E-02,           !- Coefficient4 y
    7.578438E-04,            !- Coefficient5 y**2
    -8.532836E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.97,                   !- Minimum Value of y
    34.50;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFPLR,  !- Name
    2.260949E-01,            !- Coefficient1 Constant
    -1.619690E-02,           !- Coefficient2 x
    2.953765E-06,            !- Coefficient3 x**2
    4.956395E-01,            !- Coefficient4 y
    1.180777E-01,            !- Coefficient5 y**2
    1.582337E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.675772E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.12,                   !- Minimum Value of x
    32.10,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1196 kW (340 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes CAPFT,  !- Name
    1.006647E+00,            !- Coefficient1 Constant
    -3.596242E-02,           !- Coefficient2 x
    -2.549306E-03,           !- Coefficient3 x**2
    2.690324E-02,            !- Coefficient4 y
    -1.255051E-03,           !- Coefficient5 y**2
    3.669880E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    21.72,                   !- Minimum Value of y
    33.03;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFT,  !- Name
    1.001094E+00,            !- Coefficient1 Constant
    -1.641469E-02,           !- Coefficient2 x
    3.314844E-04,            !- Coefficient3 x**2
    -1.095655E-02,           !- Coefficient4 y
    5.687863E-04,            !- Coefficient5 y**2
    -4.694134E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    21.72,                   !- Minimum Value of y
    33.03;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFPLR,  !- Name
    1.659565E-01,            !- Coefficient1 Constant
    2.824668E-03,            !- Coefficient2 x
    -4.941235E-05,           !- Coefficient3 x**2
    9.544016E-01,            !- Coefficient4 y
    -7.843794E-01,           !- Coefficient5 y**2
    -1.991887E-04,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    6.294448E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.58,                   !- Minimum Value of x
    31.65,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1213 kW (345 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes,  !- Name
    1213200,                 !- Reference Capacity {W}
    7.78,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    19.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04782,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes CAPFT,  !- Name
    7.578317E-01,            !- Coefficient1 Constant
    -2.467497E-02,           !- Coefficient2 x
    -1.185171E-03,           !- Coefficient3 x**2
    3.095499E-02,            !- Coefficient4 y
    -1.160103E-03,           !- Coefficient5 y**2
    2.330164E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.63,                   !- Minimum Value of y
    30.97;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFT,  !- Name
    1.009816E+00,            !- Coefficient1 Constant
    -1.640134E-02,           !- Coefficient2 x
    7.295439E-04,            !- Coefficient3 x**2
    -5.050832E-03,           !- Coefficient4 y
    6.901476E-04,            !- Coefficient5 y**2
    -9.104064E-04,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.63,                   !- Minimum Value of y
    30.97;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFPLR,  !- Name
    2.257912E-01,            !- Coefficient1 Constant
    3.697616E-03,            !- Coefficient2 x
    -2.645195E-05,           !- Coefficient3 x**2
    7.936322E-01,            !- Coefficient4 y
    -4.424994E-01,           !- Coefficient5 y**2
    -2.424456E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.078706E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.10,                   !- Minimum Value of x
    29.98,                   !- Maximum Value of x
    0.17,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1231 kW (350 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes,  !- Name
    1230800,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.47,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0511,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes CAPFT,  !- Name
    1.253381E+00,            !- Coefficient1 Constant
    8.875124E-02,            !- Coefficient2 x
    -8.323384E-03,           !- Coefficient3 x**2
    -1.024474E-02,           !- Coefficient4 y
    -6.751294E-04,           !- Coefficient5 y**2
    2.456063E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.98,                   !- Minimum Value of y
    31.25;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFT,  !- Name
    8.880010E-01,            !- Coefficient1 Constant
    -9.202757E-03,           !- Coefficient2 x
    -5.021594E-03,           !- Coefficient3 x**2
    -9.074393E-03,           !- Coefficient4 y
    2.554841E-04,            !- Coefficient5 y**2
    2.313326E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.98,                   !- Minimum Value of y
    31.25;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFPLR,  !- Name
    1.651794E-01,            !- Coefficient1 Constant
    -3.089335E-03,           !- Coefficient2 x
    2.301100E-04,            !- Coefficient3 x**2
    1.104907E+00,            !- Coefficient4 y
    -8.157905E-01,           !- Coefficient5 y**2
    -8.477359E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    6.893449E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.36,                   !- Minimum Value of x
    30.61,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1234 kW (351 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD,  !- Name
    1234300,                 !- Reference Capacity {W}
    5.39,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    35.73,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03861,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD CAPFT,  !- Name
    6.134255E-01,            !- Coefficient1 Constant
    1.092476E-01,            !- Coefficient2 x
    -7.352739E-03,           !- Coefficient3 x**2
    -2.589985E-03,           !- Coefficient4 y
    -3.793512E-04,           !- Coefficient5 y**2
    1.839978E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    22.24,                   !- Minimum Value of y
    36.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFT,  !- Name
    4.746375E-01,            !- Coefficient1 Constant
    9.120326E-02,            !- Coefficient2 x
    -7.295060E-03,           !- Coefficient3 x**2
    -5.662273E-03,           !- Coefficient4 y
    1.928027E-04,            !- Coefficient5 y**2
    8.244779E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    22.24,                   !- Minimum Value of y
    36.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFPLR,  !- Name
    1.207212E-01,            !- Coefficient1 Constant
    -9.914826E-03,           !- Coefficient2 x
    1.854918E-05,            !- Coefficient3 x**2
    9.880331E-01,            !- Coefficient4 y
    -8.955866E-01,           !- Coefficient5 y**2
    8.894574E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    8.005552E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.38,                   !- Minimum Value of x
    34.99,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1259 kW (358 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.26,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    35.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03823,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes CAPFT,  !- Name
    1.013444E+00,            !- Coefficient1 Constant
    -3.162384E-03,           !- Coefficient2 x
    -4.418949E-03,           !- Coefficient3 x**2
    1.601141E-02,            !- Coefficient4 y
    -1.029678E-03,           !- Coefficient5 y**2
    3.508932E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    22.61,                   !- Minimum Value of y
    36.74;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFT,  !- Name
    7.661241E-01,            !- Coefficient1 Constant
    1.157734E-02,            !- Coefficient2 x
    -8.937094E-04,           !- Coefficient3 x**2
    -6.824770E-03,           !- Coefficient4 y
    5.288283E-04,            !- Coefficient5 y**2
    -7.378113E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    22.61,                   !- Minimum Value of y
    36.74;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Name
    4.602131E-02,            !- Coefficient1 Constant
    2.433945E-02,            !- Coefficient2 x
    6.394526E-05,            !- Coefficient3 x**2
    -3.648563E-01,           !- Coefficient4 y
    1.854759E+00,            !- Coefficient5 y**2
    -2.809346E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.821515E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.56,                   !- Minimum Value of x
    34.97,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 1259kW/6.45COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 1259 kW (358 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.45,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    32.24,                   !- Reference Leaving Condenser Water Temperature {C}
    0.02631,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06246,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes CAPFT,  !- Name
    7.917669E-01,            !- Coefficient1 Constant
    7.718144E-02,            !- Coefficient2 x
    -1.868147E-03,           !- Coefficient3 x**2
    2.168367E-02,            !- Coefficient4 y
    -9.454040E-04,           !- Coefficient5 y**2
    -1.251512E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.63,                   !- Minimum Value of y
    32.83;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes EIRFT,  !- Name
    1.207755E+00,            !- Coefficient1 Constant
    2.704147E-02,            !- Coefficient2 x
    -1.882949E-05,           !- Coefficient3 x**2
    -5.234106E-02,           !- Coefficient4 y
    1.851447E-03,            !- Coefficient5 y**2
    -2.375891E-03,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.63,                   !- Minimum Value of y
    32.83;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 1259kW/6.45COP/Vanes EIRFPLR,  !- Name
    -3.830726E-01,           !- Coefficient1 Constant
    3.222162E-02,            !- Coefficient2 x
    7.399276E-05,            !- Coefficient3 x**2
    3.649000E-01,            !- Coefficient4 y
    1.497231E+00,            !- Coefficient5 y**2
    -3.597905E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.321713E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.89,                   !- Minimum Value of x
    31.82,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 1266kW/4.39COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1266 kW (360 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes,  !- Name
    1266000,                 !- Reference Capacity {W}
    4.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    41.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05773,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes CAPFT,  !- Name
    1.556501E-03,            !- Coefficient1 Constant
    -4.410896E-02,           !- Coefficient2 x
    -1.854492E-03,           !- Coefficient3 x**2
    6.411584E-02,            !- Coefficient4 y
    -1.204698E-03,           !- Coefficient5 y**2
    3.060359E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.28,                   !- Minimum Value of y
    42.31;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes EIRFT,  !- Name
    1.265473E-01,            !- Coefficient1 Constant
    5.028662E-02,            !- Coefficient2 x
    -4.704162E-03,           !- Coefficient3 x**2
    7.913033E-03,            !- Coefficient4 y
    3.096000E-04,            !- Coefficient5 y**2
    -4.283498E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.28,                   !- Minimum Value of y
    42.31;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1266kW/4.39COP/Vanes EIRFPLR,  !- Name
    1.253346E+00,            !- Coefficient1 Constant
    -3.406609E-02,           !- Coefficient2 x
    1.893094E-04,            !- Coefficient3 x**2
    2.554443E-01,            !- Coefficient4 y
    -1.655620E+00,           !- Coefficient5 y**2
    2.220865E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.319681E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.55,                   !- Minimum Value of x
    29.97,                   !- Maximum Value of x
    0.11,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1284 kW (365 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes,  !- Name
    1283500,                 !- Reference Capacity {W}
    6.20,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.46,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Name
    1.115795E+00,            !- Coefficient1 Constant
    -2.963853E-02,           !- Coefficient2 x
    -1.135671E-03,           !- Coefficient3 x**2
    4.184083E-03,            !- Coefficient4 y
    -4.382921E-04,           !- Coefficient5 y**2
    2.096512E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.55,                   !- Minimum Value of y
    30.85;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Name
    7.586434E-01,            !- Coefficient1 Constant
    -1.231609E-02,           !- Coefficient2 x
    1.784584E-03,            !- Coefficient3 x**2
    -2.678401E-03,           !- Coefficient4 y
    6.302421E-04,            !- Coefficient5 y**2
    -1.385469E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.55,                   !- Minimum Value of y
    30.85;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Name
    9.435414E-01,            !- Coefficient1 Constant
    -6.553709E-02,           !- Coefficient2 x
    1.115089E-04,            !- Coefficient3 x**2
    1.530548E+00,            !- Coefficient4 y
    -1.486930E+00,           !- Coefficient5 y**2
    6.031382E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    7.320523E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    15.30,                   !- Minimum Value of x
    30.57,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1294 kW (368 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes,  !- Name
    1294100,                 !- Reference Capacity {W}
    7.61,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    20.18,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Name
    8.542077E-01,            !- Coefficient1 Constant
    -5.459736E-03,           !- Coefficient2 x
    -1.943025E-03,           !- Coefficient3 x**2
    1.670770E-02,            !- Coefficient4 y
    -9.079473E-04,           !- Coefficient5 y**2
    2.332448E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.18,                   !- Minimum Value of y
    31.56;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Name
    1.167182E+00,            !- Coefficient1 Constant
    -4.534610E-03,           !- Coefficient2 x
    -2.394329E-03,           !- Coefficient3 x**2
    -1.568154E-02,           !- Coefficient4 y
    4.922543E-04,            !- Coefficient5 y**2
    5.971107E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.18,                   !- Minimum Value of y
    31.56;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Name
    -2.942311E-02,           !- Coefficient1 Constant
    2.842914E-02,            !- Coefficient2 x
    -1.096497E-05,           !- Coefficient3 x**2
    -1.072984E+00,           !- Coefficient4 y
    3.343046E+00,            !- Coefficient5 y**2
    -2.769791E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.251621E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.02,                   !- Minimum Value of x
    30.01,                   !- Maximum Value of x
    0.16,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1329 kW (378 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes,  !- Name
    1329300,                 !- Reference Capacity {W}
    5.38,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    34.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04732,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07098,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.29,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.29,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Name
    2.971340E-01,            !- Coefficient1 Constant
    1.063097E-01,            !- Coefficient2 x
    -4.449876E-03,           !- Coefficient3 x**2
    2.540435E-02,            !- Coefficient4 y
    -5.696223E-04,           !- Coefficient5 y**2
    1.269921E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.77,                   !- Minimum Value of y
    41.98;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Name
    9.460623E-01,            !- Coefficient1 Constant
    3.685465E-02,            !- Coefficient2 x
    -7.530867E-04,           !- Coefficient3 x**2
    -1.753701E-02,           !- Coefficient4 y
    5.832929E-04,            !- Coefficient5 y**2
    -1.143458E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.77,                   !- Minimum Value of y
    41.98;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Name
    -9.512023E-02,           !- Coefficient1 Constant
    8.704652E-03,            !- Coefficient2 x
    -6.499682E-06,           !- Coefficient3 x**2
    1.336749E+00,            !- Coefficient4 y
    -6.968012E-01,           !- Coefficient5 y**2
    -8.318175E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.497796E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    21.44,                   !- Minimum Value of x
    41.11,                   !- Maximum Value of x
    0.29,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1350 kW (384 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD,  !- Name
    1350400,                 !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    19.60,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD CAPFT,  !- Name
    1.060586E+00,            !- Coefficient1 Constant
    -2.817204E-02,           !- Coefficient2 x
    -1.079479E-03,           !- Coefficient3 x**2
    3.977058E-03,            !- Coefficient4 y
    -4.166057E-04,           !- Coefficient5 y**2
    1.992778E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.55,                   !- Minimum Value of y
    30.85;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFT,  !- Name
    9.661627E-01,            !- Coefficient1 Constant
    -1.568504E-02,           !- Coefficient2 x
    2.272739E-03,            !- Coefficient3 x**2
    -3.411051E-03,           !- Coefficient4 y
    8.026386E-04,            !- Coefficient5 y**2
    -1.764450E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.55,                   !- Minimum Value of y
    30.85;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFPLR,  !- Name
    1.868582E+00,            !- Coefficient1 Constant
    -1.412449E-01,           !- Coefficient2 x
    2.563520E-04,            !- Coefficient3 x**2
    8.432680E-01,            !- Coefficient4 y
    -1.538206E+00,           !- Coefficient5 y**2
    1.292323E-01,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -3.507772E-02,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    15.22,                   !- Minimum Value of x
    30.57,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 1368kW/7.35COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1368 kW (389 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1368kW/7.35COP/VSD,  !- Name
    1367900,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1368kW/7.35COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1368kW/7.35COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1368kW/7.35COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1368kW/7.35COP/VSD CAPFT,  !- Name
    -1.988920E-01,           !- Coefficient1 Constant
    -1.019014E-01,           !- Coefficient2 x
    -4.605586E-03,           !- Coefficient3 x**2
    1.364167E-01,            !- Coefficient4 y
    -4.142785E-03,           !- Coefficient5 y**2
    8.790965E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.76,                   !- Minimum Value of y
    34.51;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1368kW/7.35COP/VSD EIRFT,  !- Name
    1.787713E-01,            !- Coefficient1 Constant
    -1.943742E-02,           !- Coefficient2 x
    -5.155001E-03,           !- Coefficient3 x**2
    4.314534E-02,            !- Coefficient4 y
    -5.446713E-04,           !- Coefficient5 y**2
    2.049096E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.76,                   !- Minimum Value of y
    34.51;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1368kW/7.35COP/VSD EIRFPLR,  !- Name
    -4.466479E-01,           !- Coefficient1 Constant
    1.188856E-01,            !- Coefficient2 x
    -5.385997E-05,           !- Coefficient3 x**2
    -2.756308E+00,           !- Coefficient4 y
    4.709118E+00,            !- Coefficient5 y**2
    -1.161211E-01,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -5.402852E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    10.76,                   !- Minimum Value of x
    25.87,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1372 kW (390 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes,  !- Name
    1371500,                 !- Reference Capacity {W}
    7.49,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.11,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes CAPFT,  !- Name
    3.397637E-01,            !- Coefficient1 Constant
    3.431595E-02,            !- Coefficient2 x
    -1.008753E-02,           !- Coefficient3 x**2
    5.766544E-02,            !- Coefficient4 y
    -2.300721E-03,           !- Coefficient5 y**2
    6.035544E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.87,                   !- Minimum Value of y
    34.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFT,  !- Name
    1.033692E+00,            !- Coefficient1 Constant
    3.558404E-02,            !- Coefficient2 x
    3.589722E-03,            !- Coefficient3 x**2
    -2.717762E-02,           !- Coefficient4 y
    1.379031E-03,            !- Coefficient5 y**2
    -4.158610E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.87,                   !- Minimum Value of y
    34.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFPLR,  !- Name
    4.723036E-01,            !- Coefficient1 Constant
    8.571830E-03,            !- Coefficient2 x
    4.576667E-05,            !- Coefficient3 x**2
    -1.502847E+00,           !- Coefficient4 y
    3.731872E+00,            !- Coefficient5 y**2
    -1.107635E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.669562E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.02,                   !- Minimum Value of x
    28.37,                   !- Maximum Value of x
    0.41,                    !- Minimum Value of y
    1.11;                    !- Maximum Value of y

! ReformEIRChiller York YT 1396kW/7.35COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1396 kW (397 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1396kW/7.35COP/Vanes,  !- Name
    1396100,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.90,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1396kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1396kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1396kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1396kW/7.35COP/Vanes CAPFT,  !- Name
    3.601322E-02,            !- Coefficient1 Constant
    -9.771124E-02,           !- Coefficient2 x
    -2.845248E-03,           !- Coefficient3 x**2
    1.124508E-01,            !- Coefficient4 y
    -3.477685E-03,           !- Coefficient5 y**2
    7.688650E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.94,                   !- Minimum Value of y
    34.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1396kW/7.35COP/Vanes EIRFT,  !- Name
    4.546708E-01,            !- Coefficient1 Constant
    3.725193E-03,            !- Coefficient2 x
    -1.145409E-04,           !- Coefficient3 x**2
    1.695408E-02,            !- Coefficient4 y
    3.224089E-04,            !- Coefficient5 y**2
    -1.265009E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.94,                   !- Minimum Value of y
    34.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1396kW/7.35COP/Vanes EIRFPLR,  !- Name
    -2.549993E-01,           !- Coefficient1 Constant
    1.161730E-01,            !- Coefficient2 x
    1.913023E-06,            !- Coefficient3 x**2
    -3.306674E+00,           !- Coefficient4 y
    5.813195E+00,            !- Coefficient5 y**2
    -1.164290E-01,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.247308E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    11.42,                   !- Minimum Value of x
    26.45,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1403 kW (399 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD,  !- Name
    1403100,                 !- Reference Capacity {W}
    7.09,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    21.78,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD CAPFT,  !- Name
    8.573696E-01,            !- Coefficient1 Constant
    -3.077045E-02,           !- Coefficient2 x
    -2.171254E-03,           !- Coefficient3 x**2
    2.296255E-02,            !- Coefficient4 y
    -1.067689E-03,           !- Coefficient5 y**2
    3.125156E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    21.77,                   !- Minimum Value of y
    33.09;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFT,  !- Name
    1.172049E+00,            !- Coefficient1 Constant
    -1.768334E-02,           !- Coefficient2 x
    3.356460E-04,            !- Coefficient3 x**2
    -1.485826E-02,           !- Coefficient4 y
    6.930197E-04,            !- Coefficient5 y**2
    -5.461447E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    21.77,                   !- Minimum Value of y
    33.09;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFPLR,  !- Name
    1.386665E-01,            !- Coefficient1 Constant
    4.836823E-03,            !- Coefficient2 x
    -5.406708E-05,           !- Coefficient3 x**2
    -4.609915E-01,           !- Coefficient4 y
    2.214035E+00,            !- Coefficient5 y**2
    -1.925694E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -9.302446E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.09,                   !- Minimum Value of x
    31.70,                   !- Maximum Value of x
    0.17,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YT 1403kW/6.94COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1403 kW (399 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1403kW/6.94COP/VSD,  !- Name
    1403100,                 !- Reference Capacity {W}
    6.94,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.50,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1403kW/6.94COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1403kW/6.94COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1403kW/6.94COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.13,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1403kW/6.94COP/VSD CAPFT,  !- Name
    -1.721714E+00,           !- Coefficient1 Constant
    8.594308E-02,            !- Coefficient2 x
    -1.220844E-02,           !- Coefficient3 x**2
    2.037396E-01,            !- Coefficient4 y
    -4.654718E-03,           !- Coefficient5 y**2
    4.701301E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.33,                   !- Minimum Value of y
    36.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1403kW/6.94COP/VSD EIRFT,  !- Name
    5.348381E-01,            !- Coefficient1 Constant
    -1.779962E-02,           !- Coefficient2 x
    -4.925343E-03,           !- Coefficient3 x**2
    1.066975E-02,            !- Coefficient4 y
    9.573974E-05,            !- Coefficient5 y**2
    1.717894E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.33,                   !- Minimum Value of y
    36.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1403kW/6.94COP/VSD EIRFPLR,  !- Name
    1.005500E+00,            !- Coefficient1 Constant
    3.906974E-02,            !- Coefficient2 x
    -7.721440E-06,           !- Coefficient3 x**2
    -5.794857E+00,           !- Coefficient4 y
    9.282464E+00,            !- Coefficient5 y**2
    -3.755116E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -3.524493E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    11.01,                   !- Minimum Value of x
    28.14,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.13;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1407 kW (400 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD,  !- Name
    1406600,                 !- Reference Capacity {W}
    7.14,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    28.96,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD CAPFT,  !- Name
    1.098635E-01,            !- Coefficient1 Constant
    -4.154795E-02,           !- Coefficient2 x
    -6.348039E-03,           !- Coefficient3 x**2
    8.801570E-02,            !- Coefficient4 y
    -2.631387E-03,           !- Coefficient5 y**2
    5.846073E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.66,                   !- Minimum Value of y
    34.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFT,  !- Name
    6.391346E-01,            !- Coefficient1 Constant
    5.159383E-02,            !- Coefficient2 x
    -5.750293E-03,           !- Coefficient3 x**2
    -9.196660E-03,           !- Coefficient4 y
    7.380570E-04,            !- Coefficient5 y**2
    -4.665422E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.66,                   !- Minimum Value of y
    34.28;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFPLR,  !- Name
    2.754461E-01,            !- Coefficient1 Constant
    6.701607E-02,            !- Coefficient2 x
    -8.579222E-05,           !- Coefficient3 x**2
    -4.299994E+00,           !- Coefficient4 y
    7.901098E+00,            !- Coefficient5 y**2
    -6.298243E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.924081E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    15.06,                   !- Minimum Value of x
    28.39,                   !- Maximum Value of x
    0.30,                    !- Minimum Value of y
    1.07;                    !- Maximum Value of y

! ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 1407 kW (400 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes,  !- Name
    1406600,                 !- Reference Capacity {W}
    6.60,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.45,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04038,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05804,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes CAPFT,  !- Name
    4.857520E-01,            !- Coefficient1 Constant
    -1.139327E-01,           !- Coefficient2 x
    -1.036160E-02,           !- Coefficient3 x**2
    1.146315E-01,            !- Coefficient4 y
    -4.547626E-03,           !- Coefficient5 y**2
    1.263077E-02,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.90,                   !- Minimum Value of y
    32.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFT,  !- Name
    9.392120E-01,            !- Coefficient1 Constant
    3.430098E-02,            !- Coefficient2 x
    -5.178425E-03,           !- Coefficient3 x**2
    -2.274002E-02,           !- Coefficient4 y
    6.827442E-04,            !- Coefficient5 y**2
    7.649464E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.90,                   !- Minimum Value of y
    32.26;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFPLR,  !- Name
    -6.446736E-01,           !- Coefficient1 Constant
    5.352860E-02,            !- Coefficient2 x
    1.582353E-06,            !- Coefficient3 x**2
    2.669373E-01,            !- Coefficient4 y
    1.497456E+00,            !- Coefficient5 y**2
    -5.364380E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.183319E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.30,                   !- Minimum Value of x
    30.58,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1407 kW (400 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD,  !- Name
    1406600,                 !- Reference Capacity {W}
    6.04,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD CAPFT,  !- Name
    9.006457E-01,            !- Coefficient1 Constant
    -1.139681E-02,           !- Coefficient2 x
    -1.480623E-03,           !- Coefficient3 x**2
    2.770949E-02,            !- Coefficient4 y
    -9.617215E-04,           !- Coefficient5 y**2
    1.812986E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.11,                   !- Minimum Value of y
    37.42;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFT,  !- Name
    1.174615E+00,            !- Coefficient1 Constant
    -1.237741E-02,           !- Coefficient2 x
    -1.147159E-03,           !- Coefficient3 x**2
    -2.996332E-02,           !- Coefficient4 y
    8.901939E-04,            !- Coefficient5 y**2
    -2.302077E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.11,                   !- Minimum Value of y
    37.42;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFPLR,  !- Name
    -5.839828E-01,           !- Coefficient1 Constant
    4.640814E-02,            !- Coefficient2 x
    -7.366007E-05,           !- Coefficient3 x**2
    -1.926398E-01,           !- Coefficient4 y
    2.597682E+00,            !- Coefficient5 y**2
    -4.268655E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -8.666390E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    19.35,                   !- Minimum Value of x
    34.63,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1410 kW (401 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD,  !- Name
    1410100,                 !- Reference Capacity {W}
    8.54,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    19.21,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04,                    !- Reference Chilled Water Flow Rate {m3/s}
    0.05861,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD CAPFT,  !- Name
    9.053779E-01,            !- Coefficient1 Constant
    -1.615047E-02,           !- Coefficient2 x
    -1.175290E-03,           !- Coefficient3 x**2
    1.318125E-02,            !- Coefficient4 y
    -5.919239E-04,           !- Coefficient5 y**2
    1.756836E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.05,                   !- Minimum Value of y
    30.63;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFT,  !- Name
    1.074067E+00,            !- Coefficient1 Constant
    -6.702565E-02,           !- Coefficient2 x
    3.043272E-04,            !- Coefficient3 x**2
    6.055739E-03,            !- Coefficient4 y
    4.615039E-04,            !- Coefficient5 y**2
    3.375766E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.05,                   !- Minimum Value of y
    30.63;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFPLR,  !- Name
    -6.984658E-02,           !- Coefficient1 Constant
    2.103714E-02,            !- Coefficient2 x
    5.767453E-05,            !- Coefficient3 x**2
    5.267406E-01,            !- Coefficient4 y
    6.390076E-01,            !- Coefficient5 y**2
    -2.389231E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -6.097179E-02,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.00,                   !- Minimum Value of x
    30.01,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1442 kW (410 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD,  !- Name
    1441800,                 !- Reference Capacity {W}
    6.61,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.76,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Name
    -2.660651E-01,           !- Coefficient1 Constant
    -2.114972E-02,           !- Coefficient2 x
    -3.928472E-04,           !- Coefficient3 x**2
    9.573910E-02,            !- Coefficient4 y
    -2.015949E-03,           !- Coefficient5 y**2
    2.030045E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.72,                   !- Minimum Value of y
    41.41;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Name
    6.807134E-01,            !- Coefficient1 Constant
    -2.285082E-02,           !- Coefficient2 x
    8.153057E-04,            !- Coefficient3 x**2
    9.280487E-04,            !- Coefficient4 y
    4.950540E-04,            !- Coefficient5 y**2
    -6.106817E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.72,                   !- Minimum Value of y
    41.41;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Name
    -5.842314E-01,           !- Coefficient1 Constant
    5.001539E-02,            !- Coefficient2 x
    -1.157444E-04,           !- Coefficient3 x**2
    -3.287848E-03,           !- Coefficient4 y
    1.916917E+00,            !- Coefficient5 y**2
    -4.340928E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.222738E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.21,                   !- Minimum Value of x
    30.50,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller York YT 1459kW/6.40COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1459 kW (415 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1459kW/6.40COP/VSD,  !- Name
    1459400,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1459kW/6.40COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1459kW/6.40COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1459kW/6.40COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.17,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1459kW/6.40COP/VSD CAPFT,  !- Name
    -1.194034E+00,           !- Coefficient1 Constant
    2.466392E-01,            !- Coefficient2 x
    -1.770803E-02,           !- Coefficient3 x**2
    1.203228E-01,            !- Coefficient4 y
    -2.570051E-03,           !- Coefficient5 y**2
    8.497187E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.15,                   !- Minimum Value of y
    37.17;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1459kW/6.40COP/VSD EIRFT,  !- Name
    -6.559788E-02,           !- Coefficient1 Constant
    4.189764E-02,            !- Coefficient2 x
    -9.367876E-03,           !- Coefficient3 x**2
    4.551296E-02,            !- Coefficient4 y
    -5.411967E-04,           !- Coefficient5 y**2
    1.453585E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.15,                   !- Minimum Value of y
    37.17;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1459kW/6.40COP/VSD EIRFPLR,  !- Name
    -1.614787E-01,           !- Coefficient1 Constant
    6.417258E-02,            !- Coefficient2 x
    1.317124E-05,            !- Coefficient3 x**2
    -2.149029E+00,           !- Coefficient4 y
    4.405653E+00,            !- Coefficient5 y**2
    -6.621165E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.055839E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    11.01,                   !- Minimum Value of x
    28.17,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.17;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1484 kW (422 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD,  !- Name
    1484000,                 !- Reference Capacity {W}
    9.96,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    17.08,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.24,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.24,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Name
    -9.759100E-01,           !- Coefficient1 Constant
    -1.446866E-01,           !- Coefficient2 x
    -4.694254E-03,           !- Coefficient3 x**2
    1.963005E-01,            !- Coefficient4 y
    -4.543768E-03,           !- Coefficient5 y**2
    8.998114E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.08,                   !- Minimum Value of y
    35.97;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Name
    -6.183288E-01,           !- Coefficient1 Constant
    -1.151565E-01,           !- Coefficient2 x
    -1.663662E-04,           !- Coefficient3 x**2
    1.539757E-01,            !- Coefficient4 y
    -2.390058E-03,           !- Coefficient5 y**2
    2.818373E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.08,                   !- Minimum Value of y
    35.97;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Name
    2.203029E-01,            !- Coefficient1 Constant
    9.195177E-02,            !- Coefficient2 x
    1.943558E-05,            !- Coefficient3 x**2
    -5.815422E+00,           !- Coefficient4 y
    9.366237E+00,            !- Coefficient5 y**2
    -9.299721E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.757689E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.58,                   !- Minimum Value of x
    32.83,                   !- Maximum Value of x
    0.24,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller York YT 1495kW/7.51COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1495 kW (425 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1495kW/7.51COP/VSD,  !- Name
    1494500,                 !- Reference Capacity {W}
    7.51,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    29.92,                   !- Reference Leaving Condenser Water Temperature {C}
    0.0429,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.06719,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1495kW/7.51COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1495kW/7.51COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1495kW/7.51COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1495kW/7.51COP/VSD CAPFT,  !- Name
    6.015487E-01,            !- Coefficient1 Constant
    -1.630120E-01,           !- Coefficient2 x
    9.951930E-03,            !- Coefficient3 x**2
    7.452875E-02,            !- Coefficient4 y
    -1.608224E-03,           !- Coefficient5 y**2
    2.001891E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.69,                   !- Minimum Value of y
    41.38;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1495kW/7.51COP/VSD EIRFT,  !- Name
    1.954138E-01,            !- Coefficient1 Constant
    -1.627980E-01,           !- Coefficient2 x
    5.924232E-03,            !- Coefficient3 x**2
    8.194832E-02,            !- Coefficient4 y
    -8.723337E-04,           !- Coefficient5 y**2
    7.443855E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.69,                   !- Minimum Value of y
    41.38;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1495kW/7.51COP/VSD EIRFPLR,  !- Name
    6.377828E-01,            !- Coefficient1 Constant
    -3.620643E-02,           !- Coefficient2 x
    -1.187858E-04,           !- Coefficient3 x**2
    5.832958E-01,            !- Coefficient4 y
    -9.230655E-01,           !- Coefficient5 y**2
    4.307256E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    6.079021E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.42,                   !- Minimum Value of x
    29.92,                   !- Maximum Value of x
    0.11,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 1519 kW (432 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes,  !- Name
    1519200,                 !- Reference Capacity {W}
    7.10,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    31.76,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08139,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes CAPFT,  !- Name
    1.244930E+00,            !- Coefficient1 Constant
    -3.988254E-02,           !- Coefficient2 x
    -8.293893E-03,           !- Coefficient3 x**2
    3.053704E-02,            !- Coefficient4 y
    -2.899547E-03,           !- Coefficient5 y**2
    9.784227E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.71,                   !- Minimum Value of y
    33.53;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFT,  !- Name
    1.087821E+00,            !- Coefficient1 Constant
    -2.763242E-02,           !- Coefficient2 x
    -3.692617E-03,           !- Coefficient3 x**2
    -1.419848E-02,           !- Coefficient4 y
    6.903140E-05,            !- Coefficient5 y**2
    2.920296E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.71,                   !- Minimum Value of y
    33.53;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFPLR,  !- Name
    4.209093E-01,            !- Coefficient1 Constant
    -1.860468E-02,           !- Coefficient2 x
    1.580518E-05,            !- Coefficient3 x**2
    8.654910E-01,            !- Coefficient4 y
    -6.538795E-01,           !- Coefficient5 y**2
    1.786849E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.759658E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.24,                   !- Minimum Value of x
    31.74,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1558 kW (443 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60Hz
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD,  !- Name
    1557800,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.61,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Name
    1.062937E+00,            !- Coefficient1 Constant
    1.795402E-02,            !- Coefficient2 x
    -1.393291E-03,           !- Coefficient3 x**2
    -9.669825E-04,           !- Coefficient4 y
    -2.580121E-04,           !- Coefficient5 y**2
    7.734796E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.93,                   !- Minimum Value of y
    32.69;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Name
    1.228621E+00,            !- Coefficient1 Constant
    -2.576180E-02,           !- Coefficient2 x
    5.933105E-04,            !- Coefficient3 x**2
    -2.005035E-02,           !- Coefficient4 y
    6.691169E-04,            !- Coefficient5 y**2
    -5.915039E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.93,                   !- Minimum Value of y
    32.69;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Name
    3.269754E-01,            !- Coefficient1 Constant
    -2.384434E-02,           !- Coefficient2 x
    1.204600E-06,            !- Coefficient3 x**2
    3.858219E-01,            !- Coefficient4 y
    1.457104E-01,            !- Coefficient5 y**2
    2.369999E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.441457E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.50,                   !- Minimum Value of x
    30.50,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1586 kW (451 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD,  !- Name
    1586000,                 !- Reference Capacity {W}
    5.53,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    36.26,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03388,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04669,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD CAPFT,  !- Name
    1.132174E+00,            !- Coefficient1 Constant
    8.236001E-04,            !- Coefficient2 x
    -8.207587E-04,           !- Coefficient3 x**2
    2.967657E-03,            !- Coefficient4 y
    -3.898313E-04,           !- Coefficient5 y**2
    1.015830E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    23.36,                   !- Minimum Value of y
    36.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFT,  !- Name
    1.223690E+00,            !- Coefficient1 Constant
    -3.668987E-02,           !- Coefficient2 x
    4.038915E-04,            !- Coefficient3 x**2
    -1.595573E-02,           !- Coefficient4 y
    5.080640E-04,            !- Coefficient5 y**2
    -7.276256E-05,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    23.36,                   !- Minimum Value of y
    36.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFPLR,  !- Name
    3.381660E-01,            !- Coefficient1 Constant
    -2.323866E-02,           !- Coefficient2 x
    -7.810564E-06,           !- Coefficient3 x**2
    1.017389E+00,            !- Coefficient4 y
    -8.328919E-01,           !- Coefficient5 y**2
    2.371783E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.701559E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.58,                   !- Minimum Value of x
    35.67,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1635 kW (465 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes,  !- Name
    1635200,                 !- Reference Capacity {W}
    7.47,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    19.47,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04416,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06624,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes CAPFT,  !- Name
    8.307757E-01,            !- Coefficient1 Constant
    -2.169411E-02,           !- Coefficient2 x
    -3.184578E-03,           !- Coefficient3 x**2
    2.945840E-02,            !- Coefficient4 y
    -1.412831E-03,           !- Coefficient5 y**2
    3.405965E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.47,                   !- Minimum Value of y
    34.79;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFT,  !- Name
    1.029659E+00,            !- Coefficient1 Constant
    -6.966329E-02,           !- Coefficient2 x
    2.674887E-03,            !- Coefficient3 x**2
    9.677160E-04,            !- Coefficient4 y
    5.197288E-04,            !- Coefficient5 y**2
    1.456235E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.47,                   !- Minimum Value of y
    34.79;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFPLR,  !- Name
    -6.247932E-02,           !- Coefficient1 Constant
    1.538879E-02,            !- Coefficient2 x
    4.295421E-05,            !- Coefficient3 x**2
    6.945495E-01,            !- Coefficient4 y
    2.544881E-01,            !- Coefficient5 y**2
    -1.740972E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.367965E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.28,                   !- Minimum Value of x
    31.90,                   !- Maximum Value of x
    0.08,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1635 kW (465 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes,  !- Name
    1635200,                 !- Reference Capacity {W}
    6.36,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    35.66,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03432,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05035,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes CAPFT,  !- Name
    3.092875E-01,            !- Coefficient1 Constant
    -3.293511E-02,           !- Coefficient2 x
    -4.782933E-03,           !- Coefficient3 x**2
    6.860171E-02,            !- Coefficient4 y
    -2.017588E-03,           !- Coefficient5 y**2
    4.670722E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.44,                   !- Minimum Value of y
    36.54;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFT,  !- Name
    6.499856E-01,            !- Coefficient1 Constant
    -6.235681E-03,           !- Coefficient2 x
    -2.219743E-04,           !- Coefficient3 x**2
    8.417414E-03,            !- Coefficient4 y
    2.314691E-04,            !- Coefficient5 y**2
    -5.679479E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.44,                   !- Minimum Value of y
    36.54;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFPLR,  !- Name
    4.206254E-01,            !- Coefficient1 Constant
    -1.310337E-03,           !- Coefficient2 x
    8.796454E-05,            !- Coefficient3 x**2
    6.600709E-02,            !- Coefficient4 y
    4.642310E-01,            !- Coefficient5 y**2
    -3.720394E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.189466E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.54,                   !- Minimum Value of x
    34.96,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1656 kW (471 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD,  !- Name
    1656300,                 !- Reference Capacity {W}
    8.24,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    19.83,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04322,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD CAPFT,  !- Name
    3.653257E-01,            !- Coefficient1 Constant
    -6.139152E-02,           !- Coefficient2 x
    -2.815890E-03,           !- Coefficient3 x**2
    7.447010E-02,            !- Coefficient4 y
    -2.488202E-03,           !- Coefficient5 y**2
    5.049502E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.63,                   !- Minimum Value of y
    31.21;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFT,  !- Name
    2.129183E-01,            !- Coefficient1 Constant
    -9.725092E-02,           !- Coefficient2 x
    -2.082833E-03,           !- Coefficient3 x**2
    8.782361E-02,            !- Coefficient4 y
    -1.867589E-03,           !- Coefficient5 y**2
    3.572892E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.63,                   !- Minimum Value of y
    31.21;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFPLR,  !- Name
    1.682264E-01,            !- Coefficient1 Constant
    5.313899E-02,            !- Coefficient2 x
    1.193363E-04,            !- Coefficient3 x**2
    -2.621319E+00,           !- Coefficient4 y
    4.728237E+00,            !- Coefficient5 y**2
    -5.785047E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.229602E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.02,                   !- Minimum Value of x
    30.00,                   !- Maximum Value of x
    0.17,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller York YT 1663kW/9.34COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1663 kW (473 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1663kW/9.34COP/Vanes,  !- Name
    1663300,                 !- Reference Capacity {W}
    9.34,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    18.45,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04139,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0776,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1663kW/9.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1663kW/9.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1663kW/9.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1663kW/9.34COP/Vanes CAPFT,  !- Name
    6.972683E-01,            !- Coefficient1 Constant
    -9.692349E-02,           !- Coefficient2 x
    4.846738E-03,            !- Coefficient3 x**2
    5.523481E-02,            !- Coefficient4 y
    -1.995272E-03,           !- Coefficient5 y**2
    3.533436E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.45,                   !- Minimum Value of y
    34.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1663kW/9.34COP/Vanes EIRFT,  !- Name
    9.477120E-01,            !- Coefficient1 Constant
    -3.913396E-02,           !- Coefficient2 x
    2.408597E-03,            !- Coefficient3 x**2
    6.703909E-03,            !- Coefficient4 y
    5.744537E-04,            !- Coefficient5 y**2
    -1.084620E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.45,                   !- Minimum Value of y
    34.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1663kW/9.34COP/Vanes EIRFPLR,  !- Name
    3.131373E-01,            !- Coefficient1 Constant
    -3.438844E-03,           !- Coefficient2 x
    -2.715303E-06,           !- Coefficient3 x**2
    1.918294E-01,            !- Coefficient4 y
    7.024552E-01,            !- Coefficient5 y**2
    3.301543E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.040731E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.82,                   !- Minimum Value of x
    28.89,                   !- Maximum Value of x
    0.17,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1674 kW (476 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes,  !- Name
    1673900,                 !- Reference Capacity {W}
    7.89,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    17.74,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.32,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.32,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes CAPFT,  !- Name
    -1.604710E-01,           !- Coefficient1 Constant
    -5.170996E-02,           !- Coefficient2 x
    -1.502523E-03,           !- Coefficient3 x**2
    1.078170E-01,            !- Coefficient4 y
    -2.402469E-03,           !- Coefficient5 y**2
    3.063152E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.74,                   !- Minimum Value of y
    34.74;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFT,  !- Name
    1.038212E+00,            !- Coefficient1 Constant
    -5.515980E-02,           !- Coefficient2 x
    3.732790E-03,            !- Coefficient3 x**2
    2.569418E-03,            !- Coefficient4 y
    5.139774E-04,            !- Coefficient5 y**2
    -7.883225E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.74,                   !- Minimum Value of y
    34.74;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFPLR,  !- Name
    6.276299E-01,            !- Coefficient1 Constant
    -2.633919E-02,           !- Coefficient2 x
    5.269229E-05,            !- Coefficient3 x**2
    1.008569E+00,            !- Coefficient4 y
    -1.063131E+00,           !- Coefficient5 y**2
    2.353572E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.628347E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    18.61,                   !- Minimum Value of x
    32.12,                   !- Maximum Value of x
    0.32,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1681 kW (478 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes,  !- Name
    1680900,                 !- Reference Capacity {W}
    6.59,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.90,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04366,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes CAPFT,  !- Name
    6.849319E-01,            !- Coefficient1 Constant
    -9.745913E-02,           !- Coefficient2 x
    -6.516486E-03,           !- Coefficient3 x**2
    4.595970E-02,            !- Coefficient4 y
    -1.596854E-03,           !- Coefficient5 y**2
    7.102706E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    27.96,                   !- Minimum Value of y
    34.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFT,  !- Name
    5.325528E-01,            !- Coefficient1 Constant
    2.791268E-02,            !- Coefficient2 x
    1.983583E-03,            !- Coefficient3 x**2
    -2.742380E-03,           !- Coefficient4 y
    7.801907E-04,            !- Coefficient5 y**2
    -2.694731E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    27.96,                   !- Minimum Value of y
    34.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFPLR,  !- Name
    -1.598454E+00,           !- Coefficient1 Constant
    9.989791E-02,            !- Coefficient2 x
    -1.680617E-04,           !- Coefficient3 x**2
    1.430978E+00,            !- Coefficient4 y
    5.318671E-01,            !- Coefficient5 y**2
    -8.914051E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.647834E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    19.34,                   !- Minimum Value of x
    32.01,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1723 kW (490 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD,  !- Name
    1723100,                 !- Reference Capacity {W}
    8.32,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    19.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06934,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD CAPFT,  !- Name
    1.239005E-01,            !- Coefficient1 Constant
    -7.123944E-02,           !- Coefficient2 x
    -2.643936E-03,           !- Coefficient3 x**2
    9.396468E-02,            !- Coefficient4 y
    -2.643737E-03,           !- Coefficient5 y**2
    4.923920E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.07,                   !- Minimum Value of y
    31.40;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFT,  !- Name
    -1.372893E-01,           !- Coefficient1 Constant
    -1.137042E-01,           !- Coefficient2 x
    -3.395214E-03,           !- Coefficient3 x**2
    1.210097E-01,            !- Coefficient4 y
    -2.615543E-03,           !- Coefficient5 y**2
    4.943923E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.07,                   !- Minimum Value of y
    31.40;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFPLR,  !- Name
    1.363743E+00,            !- Coefficient1 Constant
    -2.534882E-02,           !- Coefficient2 x
    7.213176E-05,            !- Coefficient3 x**2
    -3.644022E+00,           !- Coefficient4 y
    5.935760E+00,            !- Coefficient5 y**2
    2.202104E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.617944E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.01,                   !- Minimum Value of x
    30.01,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1727 kW (491 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes,  !- Name
    1726600,                 !- Reference Capacity {W}
    9.04,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    19.16,                   !- Reference Leaving Condenser Water Temperature {C}
    0.03912,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07192,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Name
    2.574689E-01,            !- Coefficient1 Constant
    2.272600E-03,            !- Coefficient2 x
    -5.815624E-03,           !- Coefficient3 x**2
    6.540193E-02,            !- Coefficient4 y
    -1.958828E-03,           !- Coefficient5 y**2
    3.701057E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.94,                   !- Minimum Value of y
    35.13;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Name
    1.247058E+00,            !- Coefficient1 Constant
    -1.353289E-02,           !- Coefficient2 x
    -1.160647E-03,           !- Coefficient3 x**2
    -2.086541E-02,           !- Coefficient4 y
    9.395685E-04,            !- Coefficient5 y**2
    -2.989847E-05,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.94,                   !- Minimum Value of y
    35.13;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Name
    1.552467E-02,            !- Coefficient1 Constant
    1.482533E-02,            !- Coefficient2 x
    -2.165341E-05,           !- Coefficient3 x**2
    9.371381E-01,            !- Coefficient4 y
    -5.717707E-01,           !- Coefficient5 y**2
    -1.368813E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    6.047782E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.75,                   !- Minimum Value of x
    28.29,                   !- Maximum Value of x
    0.17,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 1751 kW (498 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes,  !- Name
    1751300,                 !- Reference Capacity {W}
    6.73,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    31.82,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes CAPFT,  !- Name
    6.997155E-01,            !- Coefficient1 Constant
    1.013018E-01,            !- Coefficient2 x
    -5.069597E-03,           !- Coefficient3 x**2
    1.512092E-02,            !- Coefficient4 y
    -9.198614E-04,           !- Coefficient5 y**2
    1.134806E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.25,                   !- Minimum Value of y
    32.66;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFT,  !- Name
    9.968396E-01,            !- Coefficient1 Constant
    2.738711E-02,            !- Coefficient2 x
    -1.295424E-03,           !- Coefficient3 x**2
    -2.546976E-02,           !- Coefficient4 y
    9.706321E-04,            !- Coefficient5 y**2
    -9.771396E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.25,                   !- Minimum Value of y
    32.66;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFPLR,  !- Name
    -4.199061E-01,           !- Coefficient1 Constant
    3.348162E-02,            !- Coefficient2 x
    -3.463872E-06,           !- Coefficient3 x**2
    1.370150E+00,            !- Coefficient4 y
    -1.116699E+00,           !- Coefficient5 y**2
    -3.393707E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.177655E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.29,                   !- Minimum Value of x
    32.07,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.07;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.23,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes CAPFT,  !- Name
    1.152910E+00,            !- Coefficient1 Constant
    -3.989989E-03,           !- Coefficient2 x
    -3.188662E-03,           !- Coefficient3 x**2
    -1.713324E-02,           !- Coefficient4 y
    1.013638E-04,            !- Coefficient5 y**2
    2.380003E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.13,                   !- Minimum Value of y
    32.40;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFT,  !- Name
    5.175819E-02,            !- Coefficient1 Constant
    -9.767577E-02,           !- Coefficient2 x
    4.582364E-03,            !- Coefficient3 x**2
    6.527440E-02,            !- Coefficient4 y
    -7.594482E-04,           !- Coefficient5 y**2
    1.621435E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.13,                   !- Minimum Value of y
    32.40;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFPLR,  !- Name
    -3.445966E+00,           !- Coefficient1 Constant
    3.643598E-01,            !- Coefficient2 x
    -1.697759E-04,           !- Coefficient3 x**2
    -2.909905E+00,           !- Coefficient4 y
    6.045776E+00,            !- Coefficient5 y**2
    -3.553254E-01,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.192526E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.97,                   !- Minimum Value of x
    32.23,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 1758kW/5.76COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60Hz
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1758kW/5.76COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.76,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.27,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Name
    1.960842E-01,            !- Coefficient1 Constant
    1.462778E-01,            !- Coefficient2 x
    -4.568082E-03,           !- Coefficient3 x**2
    3.185311E-02,            !- Coefficient4 y
    -6.290125E-04,           !- Coefficient5 y**2
    -1.279459E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.51,                   !- Maximum Value of x
    21.27,                   !- Minimum Value of y
    32.81;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Name
    9.622331E-01,            !- Coefficient1 Constant
    8.325124E-02,            !- Coefficient2 x
    -2.403189E-03,           !- Coefficient3 x**2
    -3.668907E-02,           !- Coefficient4 y
    1.323874E-03,            !- Coefficient5 y**2
    -2.828319E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.51,                   !- Maximum Value of x
    21.27,                   !- Minimum Value of y
    32.81;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Name
    4.914420E-01,            !- Coefficient1 Constant
    -3.736264E-02,           !- Coefficient2 x
    -1.708310E-04,           !- Coefficient3 x**2
    7.127945E-01,            !- Coefficient4 y
    -1.838011E-01,           !- Coefficient5 y**2
    4.633977E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.370201E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.54,                   !- Minimum Value of x
    32.27,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YT 1758kW/6.26COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 230V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1758kW/6.26COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.26,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.18,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1758kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1758kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1758kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.16,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/6.26COP/Vanes CAPFT,  !- Name
    4.841919E-01,            !- Coefficient1 Constant
    -2.437152E-02,           !- Coefficient2 x
    3.244522E-03,            !- Coefficient3 x**2
    5.590357E-02,            !- Coefficient4 y
    -1.302819E-03,           !- Coefficient5 y**2
    9.257097E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.48,                   !- Minimum Value of y
    33.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/6.26COP/Vanes EIRFT,  !- Name
    1.729452E-01,            !- Coefficient1 Constant
    9.227136E-02,            !- Coefficient2 x
    -5.580943E-03,           !- Coefficient3 x**2
    1.946191E-02,            !- Coefficient4 y
    3.155080E-05,            !- Coefficient5 y**2
    -7.904242E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.48,                   !- Minimum Value of y
    33.76;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1758kW/6.26COP/Vanes EIRFPLR,  !- Name
    9.471258E-01,            !- Coefficient1 Constant
    -4.669457E-02,           !- Coefficient2 x
    -4.461248E-04,           !- Coefficient3 x**2
    5.587776E-02,            !- Coefficient4 y
    6.578054E-01,            !- Coefficient5 y**2
    7.103286E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -9.855688E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.72,                   !- Minimum Value of x
    32.18,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.16;                    !- Maximum Value of y

! ReformEIRChiller York YT 1758kW/5.96COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 230V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.23,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/5.96COP/Vanes CAPFT,  !- Name
    8.075668E-01,            !- Coefficient1 Constant
    5.287917E-02,            !- Coefficient2 x
    -4.493793E-04,           !- Coefficient3 x**2
    7.036068E-03,            !- Coefficient4 y
    -3.536822E-04,           !- Coefficient5 y**2
    3.731438E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.29,                   !- Minimum Value of y
    33.53;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/5.96COP/Vanes EIRFT,  !- Name
    2.593808E-01,            !- Coefficient1 Constant
    -1.873181E-03,           !- Coefficient2 x
    -4.808688E-04,           !- Coefficient3 x**2
    3.822020E-02,            !- Coefficient4 y
    -3.813018E-04,           !- Coefficient5 y**2
    -2.995903E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.29,                   !- Minimum Value of y
    33.53;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1758kW/5.96COP/Vanes EIRFPLR,  !- Name
    1.303414E-01,            !- Coefficient1 Constant
    1.618347E-02,            !- Coefficient2 x
    -7.157278E-05,           !- Coefficient3 x**2
    -1.337481E-01,           !- Coefficient4 y
    1.186910E+00,            !- Coefficient5 y**2
    -1.240299E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.328976E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.72,                   !- Minimum Value of x
    32.23,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.63,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Name
    -3.784203E-01,           !- Coefficient1 Constant
    -8.333229E-02,           !- Coefficient2 x
    -8.509675E-03,           !- Coefficient3 x**2
    1.031937E-01,            !- Coefficient4 y
    -2.432261E-03,           !- Coefficient5 y**2
    7.065530E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    28.68,                   !- Minimum Value of y
    40.15;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Name
    1.583438E+00,            !- Coefficient1 Constant
    -3.412919E-03,           !- Coefficient2 x
    4.476231E-03,            !- Coefficient3 x**2
    -5.243024E-02,           !- Coefficient4 y
    1.295102E-03,            !- Coefficient5 y**2
    -2.210725E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    28.68,                   !- Minimum Value of y
    40.15;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Name
    1.466664E+00,            !- Coefficient1 Constant
    -4.222011E-02,           !- Coefficient2 x
    -1.153513E-04,           !- Coefficient3 x**2
    -7.738226E-02,           !- Coefficient4 y
    -9.896333E-01,           !- Coefficient5 y**2
    5.014539E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.671251E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    30.56,                   !- Minimum Value of x
    34.63,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller York YT 1758kW/6.28COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1758kW/6.28COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.60,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1758kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1758kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1758kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/6.28COP/Vanes CAPFT,  !- Name
    5.062633E-01,            !- Coefficient1 Constant
    -9.373882E-03,           !- Coefficient2 x
    -2.822764E-03,           !- Coefficient3 x**2
    4.202164E-02,            !- Coefficient4 y
    -1.092132E-03,           !- Coefficient5 y**2
    2.074549E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.46,                   !- Minimum Value of y
    39.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1758kW/6.28COP/Vanes EIRFT,  !- Name
    5.699849E-01,            !- Coefficient1 Constant
    -9.813327E-03,           !- Coefficient2 x
    4.223116E-04,            !- Coefficient3 x**2
    4.842283E-03,            !- Coefficient4 y
    4.078201E-04,            !- Coefficient5 y**2
    -7.615896E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.46,                   !- Minimum Value of y
    39.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1758kW/6.28COP/Vanes EIRFPLR,  !- Name
    2.911331E-01,            !- Coefficient1 Constant
    -4.317969E-03,           !- Coefficient2 x
    1.448369E-05,            !- Coefficient3 x**2
    6.226793E-01,            !- Coefficient4 y
    7.992053E-02,            !- Coefficient5 y**2
    3.393326E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.919540E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    20.33,                   !- Minimum Value of x
    34.60,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60Hz
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.86,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    31.15,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD CAPFT,  !- Name
    9.528317E-02,            !- Coefficient1 Constant
    -4.119086E-02,           !- Coefficient2 x
    -3.854298E-03,           !- Coefficient3 x**2
    7.698517E-02,            !- Coefficient4 y
    -1.945011E-03,           !- Coefficient5 y**2
    4.285126E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.86,                   !- Minimum Value of y
    31.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFT,  !- Name
    -6.333861E-02,           !- Coefficient1 Constant
    -5.533069E-02,           !- Coefficient2 x
    -4.591740E-03,           !- Coefficient3 x**2
    7.468402E-02,            !- Coefficient4 y
    -1.455300E-03,           !- Coefficient5 y**2
    3.506040E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    17.86,                   !- Minimum Value of y
    31.43;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFPLR,  !- Name
    1.251509E+00,            !- Coefficient1 Constant
    -9.433150E-02,           !- Coefficient2 x
    -2.849753E-05,           !- Coefficient3 x**2
    8.544238E-01,            !- Coefficient4 y
    -1.491994E+00,           !- Coefficient5 y**2
    9.568956E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.698862E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.63,                   !- Minimum Value of x
    31.15,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.46,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.14,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD CAPFT,  !- Name
    1.155538E+00,            !- Coefficient1 Constant
    -6.017270E-03,           !- Coefficient2 x
    -3.052085E-03,           !- Coefficient3 x**2
    -1.615198E-02,           !- Coefficient4 y
    1.178682E-04,            !- Coefficient5 y**2
    2.213641E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.10,                   !- Minimum Value of y
    32.22;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFT,  !- Name
    -2.601408E-01,           !- Coefficient1 Constant
    2.870346E-02,            !- Coefficient2 x
    2.635595E-04,            !- Coefficient3 x**2
    4.992457E-02,            !- Coefficient4 y
    -1.859076E-04,           !- Coefficient5 y**2
    -1.832446E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.10,                   !- Minimum Value of y
    32.22;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFPLR,  !- Name
    -1.842588E-01,           !- Coefficient1 Constant
    5.105821E-02,            !- Coefficient2 x
    6.142934E-05,            !- Coefficient3 x**2
    6.478691E-01,            !- Coefficient4 y
    -4.242816E-01,           !- Coefficient5 y**2
    -5.442456E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.005374E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.93,                   !- Minimum Value of x
    32.14,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.87,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    32.08,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes CAPFT,  !- Name
    7.950124E-01,            !- Coefficient1 Constant
    3.170632E-02,            !- Coefficient2 x
    -5.547610E-04,           !- Coefficient3 x**2
    4.268492E-03,            !- Coefficient4 y
    -1.289046E-04,           !- Coefficient5 y**2
    4.509069E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.44,                   !- Minimum Value of y
    32.98;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFT,  !- Name
    6.428117E-01,            !- Coefficient1 Constant
    1.299499E-02,            !- Coefficient2 x
    5.872739E-04,            !- Coefficient3 x**2
    -5.532320E-03,           !- Coefficient4 y
    6.809308E-04,            !- Coefficient5 y**2
    -1.480167E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    20.44,                   !- Minimum Value of y
    32.98;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFPLR,  !- Name
    5.682807E-01,            !- Coefficient1 Constant
    -3.888781E-02,           !- Coefficient2 x
    6.619097E-06,            !- Coefficient3 x**2
    1.715735E+00,            !- Coefficient4 y
    -1.791541E+00,           !- Coefficient5 y**2
    3.851853E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.124705E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.92,                   !- Minimum Value of x
    32.08,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1776 kW (505 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes,  !- Name
    1775900,                 !- Reference Capacity {W}
    8.00,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    19.60,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07003,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes CAPFT,  !- Name
    -1.221213E-01,           !- Coefficient1 Constant
    -6.119865E-02,           !- Coefficient2 x
    -1.798410E-03,           !- Coefficient3 x**2
    1.162623E-01,            !- Coefficient4 y
    -3.162366E-03,           !- Coefficient5 y**2
    4.088809E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.69,                   !- Minimum Value of y
    30.73;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFT,  !- Name
    7.400829E-01,            !- Coefficient1 Constant
    -2.067083E-02,           !- Coefficient2 x
    6.695036E-04,            !- Coefficient3 x**2
    1.727139E-02,            !- Coefficient4 y
    2.554481E-04,            !- Coefficient5 y**2
    -7.023159E-04,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    18.69,                   !- Minimum Value of y
    30.73;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFPLR,  !- Name
    8.623059E-01,            !- Coefficient1 Constant
    -3.289272E-02,           !- Coefficient2 x
    6.345837E-05,            !- Coefficient3 x**2
    1.416109E-01,            !- Coefficient4 y
    2.335827E-01,            !- Coefficient5 y**2
    3.016537E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.083488E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.11,                   !- Minimum Value of x
    30.00,                   !- Maximum Value of x
    0.17,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1779 kW (506 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.69,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08858,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Name
    -7.421879E-02,           !- Coefficient1 Constant
    -6.864609E-02,           !- Coefficient2 x
    -6.656797E-03,           !- Coefficient3 x**2
    9.778610E-02,            !- Coefficient4 y
    -2.680195E-03,           !- Coefficient5 y**2
    6.765638E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.83,                   !- Minimum Value of y
    32.12;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Name
    5.396428E-01,            !- Coefficient1 Constant
    -3.183208E-02,           !- Coefficient2 x
    1.041725E-03,            !- Coefficient3 x**2
    2.112772E-02,            !- Coefficient4 y
    4.504330E-05,            !- Coefficient5 y**2
    -4.947764E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.83,                   !- Minimum Value of y
    32.12;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Name
    7.137642E-01,            !- Coefficient1 Constant
    -3.096191E-02,           !- Coefficient2 x
    1.459047E-04,            !- Coefficient3 x**2
    8.907204E-01,            !- Coefficient4 y
    -1.051301E+00,           !- Coefficient5 y**2
    2.348095E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.406677E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.72,                   !- Minimum Value of x
    31.69,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1779 kW (506 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    33.51,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04454,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Name
    -1.379667E-01,           !- Coefficient1 Constant
    -8.817299E-02,           !- Coefficient2 x
    -1.551247E-03,           !- Coefficient3 x**2
    9.297586E-02,            !- Coefficient4 y
    -1.943005E-03,           !- Coefficient5 y**2
    4.050538E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    27.96,                   !- Minimum Value of y
    34.47;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Name
    3.679272E-01,            !- Coefficient1 Constant
    3.649996E-03,            !- Coefficient2 x
    -1.333659E-03,           !- Coefficient3 x**2
    6.605569E-03,            !- Coefficient4 y
    4.699578E-04,            !- Coefficient5 y**2
    -5.527094E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    27.96,                   !- Minimum Value of y
    34.47;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Name
    6.454991E-03,            !- Coefficient1 Constant
    1.094255E-02,            !- Coefficient2 x
    5.090580E-05,            !- Coefficient3 x**2
    8.866733E-01,            !- Coefficient4 y
    -4.314429E-01,           !- Coefficient5 y**2
    -1.400320E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.835670E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    19.36,                   !- Minimum Value of x
    32.68,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YT 1794kW/8.11COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1794 kW (510 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1794kW/8.11COP/Vanes,  !- Name
    1793500,                 !- Reference Capacity {W}
    8.11,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    28.88,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1794kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1794kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1794kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1794kW/8.11COP/Vanes CAPFT,  !- Name
    1.475615E+00,            !- Coefficient1 Constant
    -2.480005E-01,           !- Coefficient2 x
    1.353388E-02,            !- Coefficient3 x**2
    5.216264E-02,            !- Coefficient4 y
    -2.330109E-03,           !- Coefficient5 y**2
    5.131852E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.71,                   !- Minimum Value of y
    34.34;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1794kW/8.11COP/Vanes EIRFT,  !- Name
    1.190864E+00,            !- Coefficient1 Constant
    3.400270E-01,            !- Coefficient2 x
    -8.717000E-03,           !- Coefficient3 x**2
    -1.107704E-01,           !- Coefficient4 y
    3.433891E-03,            !- Coefficient5 y**2
    -8.538300E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.71,                   !- Minimum Value of y
    34.34;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1794kW/8.11COP/Vanes EIRFPLR,  !- Name
    -9.081317E-02,           !- Coefficient1 Constant
    1.524614E-02,            !- Coefficient2 x
    8.256304E-04,            !- Coefficient3 x**2
    -6.921348E-01,           !- Coefficient4 y
    4.110008E+00,            !- Coefficient5 y**2
    -6.003188E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.751625E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.35,                   !- Minimum Value of x
    28.88,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.08;                    !- Maximum Value of y

! ReformEIRChiller York YT 1794kW/7.90COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1794 kW (510 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1794kW/7.90COP/VSD,  !- Name
    1793500,                 !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    28.90,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1794kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1794kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1794kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1794kW/7.90COP/VSD CAPFT,  !- Name
    7.431766E-01,            !- Coefficient1 Constant
    -1.738759E-01,           !- Coefficient2 x
    7.863010E-03,            !- Coefficient3 x**2
    6.780689E-02,            !- Coefficient4 y
    -1.636950E-03,           !- Coefficient5 y**2
    3.409649E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.43,                   !- Minimum Value of y
    35.71;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1794kW/7.90COP/VSD EIRFT,  !- Name
    3.622079E-01,            !- Coefficient1 Constant
    -1.249125E-01,           !- Coefficient2 x
    5.333823E-03,            !- Coefficient3 x**2
    5.641261E-02,            !- Coefficient4 y
    -3.290614E-04,           !- Coefficient5 y**2
    8.180145E-06,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.43,                   !- Minimum Value of y
    35.71;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1794kW/7.90COP/VSD EIRFPLR,  !- Name
    3.828090E-01,            !- Coefficient1 Constant
    -1.598908E-02,           !- Coefficient2 x
    -1.273038E-04,           !- Coefficient3 x**2
    5.991790E-01,            !- Coefficient4 y
    -5.063099E-01,           !- Coefficient5 y**2
    2.273951E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    4.390985E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.27,                   !- Minimum Value of x
    28.90,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1797 kW (511 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes,  !- Name
    1797000,                 !- Reference Capacity {W}
    5.69,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.67,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07737,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09672,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.39,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.39,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes CAPFT,  !- Name
    9.173209E-01,            !- Coefficient1 Constant
    4.990036E-02,            !- Coefficient2 x
    -1.196031E-03,           !- Coefficient3 x**2
    -2.024380E-03,           !- Coefficient4 y
    -3.141698E-05,           !- Coefficient5 y**2
    -3.752508E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.59,                   !- Minimum Value of y
    34.91;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFT,  !- Name
    1.079738E+00,            !- Coefficient1 Constant
    -4.447776E-02,           !- Coefficient2 x
    1.617276E-03,            !- Coefficient3 x**2
    8.485662E-04,            !- Coefficient4 y
    8.268362E-05,            !- Coefficient5 y**2
    5.543283E-05,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    26.59,                   !- Minimum Value of y
    34.91;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFPLR,  !- Name
    5.147565E+00,            !- Coefficient1 Constant
    -1.604653E-01,           !- Coefficient2 x
    2.139293E-05,            !- Coefficient3 x**2
    -3.215408E+00,           !- Coefficient4 y
    -1.636618E+00,           !- Coefficient5 y**2
    1.592219E-01,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    7.224656E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.64,                   !- Minimum Value of x
    34.67,                   !- Maximum Value of x
    0.39,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1801 kW (512 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD,  !- Name
    1800500,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05161,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06385,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD CAPFT,  !- Name
    3.277256E-01,            !- Coefficient1 Constant
    -9.423458E-02,           !- Coefficient2 x
    -1.714249E-03,           !- Coefficient3 x**2
    7.496846E-02,            !- Coefficient4 y
    -1.987466E-03,           !- Coefficient5 y**2
    4.807394E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    19.63,                   !- Minimum Value of y
    32.95;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFT,  !- Name
    6.993760E-01,            !- Coefficient1 Constant
    3.436644E-03,            !- Coefficient2 x
    1.120695E-03,            !- Coefficient3 x**2
    -3.794674E-03,           !- Coefficient4 y
    7.200808E-04,            !- Coefficient5 y**2
    -1.623357E-03,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    19.63,                   !- Minimum Value of y
    32.95;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFPLR,  !- Name
    -3.986781E-03,           !- Coefficient1 Constant
    2.064845E-02,            !- Coefficient2 x
    -1.459614E-05,           !- Coefficient3 x**2
    -5.111204E-01,           !- Coefficient4 y
    2.257468E+00,            !- Coefficient5 y**2
    -1.990453E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.517775E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.53,                   !- Minimum Value of x
    31.70,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YT 1867kW/10.09COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1867 kW (531 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1867kW/10.09COP/Vanes,  !- Name
    1867300,                 !- Reference Capacity {W}
    10.09,                   !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    18.18,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1867kW/10.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1867kW/10.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1867kW/10.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1867kW/10.09COP/Vanes CAPFT,  !- Name
    -8.621766E-02,           !- Coefficient1 Constant
    -4.282771E-02,           !- Coefficient2 x
    -4.467391E-03,           !- Coefficient3 x**2
    9.890042E-02,            !- Coefficient4 y
    -2.768144E-03,           !- Coefficient5 y**2
    5.728215E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.96,                   !- Minimum Value of y
    39.35;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1867kW/10.09COP/Vanes EIRFT,  !- Name
    6.584483E-01,            !- Coefficient1 Constant
    1.696214E-02,            !- Coefficient2 x
    -3.465522E-03,           !- Coefficient3 x**2
    2.078998E-02,            !- Coefficient4 y
    2.909474E-04,            !- Coefficient5 y**2
    -2.222756E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.96,                   !- Minimum Value of y
    39.35;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1867kW/10.09COP/Vanes EIRFPLR,  !- Name
    -3.108659E-01,           !- Coefficient1 Constant
    5.639190E-02,            !- Coefficient2 x
    -6.487474E-05,           !- Coefficient3 x**2
    -9.450752E-01,           !- Coefficient4 y
    2.690004E+00,            !- Coefficient5 y**2
    -5.309347E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.748500E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    14.77,                   !- Minimum Value of x
    32.22,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1871 kW (532 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes,  !- Name
    1870800,                 !- Reference Capacity {W}
    6.49,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    32.00,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0877,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes CAPFT,  !- Name
    -7.422008E-01,           !- Coefficient1 Constant
    -5.893189E-02,           !- Coefficient2 x
    -6.359815E-03,           !- Coefficient3 x**2
    1.450953E-01,            !- Coefficient4 y
    -3.416848E-03,           !- Coefficient5 y**2
    5.905773E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.92,                   !- Minimum Value of y
    35.06;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFT,  !- Name
    1.182368E+00,            !- Coefficient1 Constant
    -6.852914E-02,           !- Coefficient2 x
    2.718010E-03,            !- Coefficient3 x**2
    -1.693531E-02,           !- Coefficient4 y
    6.861400E-04,            !- Coefficient5 y**2
    4.136164E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.92,                   !- Minimum Value of y
    35.06;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFPLR,  !- Name
    1.085769E+00,            !- Coefficient1 Constant
    -5.971095E-02,           !- Coefficient2 x
    1.041798E-04,            !- Coefficient3 x**2
    7.182300E-01,            !- Coefficient4 y
    -5.729312E-01,           !- Coefficient5 y**2
    5.367072E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.472327E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.73,                   !- Minimum Value of x
    32.00,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YT 1881kW/6.77COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1881 kW (535 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1881kW/6.77COP/VSD,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.35,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1881kW/6.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1881kW/6.77COP/VSD CAPFT,  !- Name
    2.510830E-01,            !- Coefficient1 Constant
    -3.997687E-02,           !- Coefficient2 x
    -3.627911E-03,           !- Coefficient3 x**2
    6.819530E-02,            !- Coefficient4 y
    -2.135260E-03,           !- Coefficient5 y**2
    5.245082E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.80,                   !- Minimum Value of y
    35.02;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFT,  !- Name
    5.450343E-01,            !- Coefficient1 Constant
    -3.893169E-02,           !- Coefficient2 x
    9.377632E-04,            !- Coefficient3 x**2
    2.314284E-02,            !- Coefficient4 y
    -1.134638E-05,           !- Coefficient5 y**2
    7.362152E-05,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.80,                   !- Minimum Value of y
    35.02;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1881kW/6.77COP/VSD EIRFPLR,  !- Name
    4.949889E-02,            !- Coefficient1 Constant
    2.267854E-02,            !- Coefficient2 x
    -2.003269E-05,           !- Coefficient3 x**2
    -9.059476E-01,           !- Coefficient4 y
    3.032884E+00,            !- Coefficient5 y**2
    -2.155668E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.190898E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    11.90,                   !- Minimum Value of x
    29.35,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 1881kW/6.53COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 1881 kW (535 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.53,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    31.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT,  !- Name
    8.031671E-01,            !- Coefficient1 Constant
    3.618657E-02,            !- Coefficient2 x
    -1.027472E-03,           !- Coefficient3 x**2
    1.237132E-02,            !- Coefficient4 y
    -7.469842E-04,           !- Coefficient5 y**2
    1.123058E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.00,                   !- Minimum Value of y
    32.45;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT,  !- Name
    4.262865E-01,            !- Coefficient1 Constant
    4.727402E-02,            !- Coefficient2 x
    -1.347198E-03,           !- Coefficient3 x**2
    4.334960E-03,            !- Coefficient4 y
    5.282605E-04,            !- Coefficient5 y**2
    -1.449676E-03,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.00,                   !- Minimum Value of y
    32.45;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR,  !- Name
    3.568323E-01,            !- Coefficient1 Constant
    -1.271482E-02,           !- Coefficient2 x
    -2.846121E-05,           !- Coefficient3 x**2
    -3.832856E-01,           !- Coefficient4 y
    2.337873E+00,            !- Coefficient5 y**2
    1.393942E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.324225E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.42,                   !- Minimum Value of x
    30.85,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 1881kW/6.53COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 1881 kW (535 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes_2,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.53,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    31.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT_2,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT_2,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR_2,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT_2,  !- Name
    8.031671E-01,            !- Coefficient1 Constant
    3.618657E-02,            !- Coefficient2 x
    -1.027472E-03,           !- Coefficient3 x**2
    1.237132E-02,            !- Coefficient4 y
    -7.469842E-04,           !- Coefficient5 y**2
    1.123058E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.00,                   !- Minimum Value of y
    32.45;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT_2,  !- Name
    4.262865E-01,            !- Coefficient1 Constant
    4.727402E-02,            !- Coefficient2 x
    -1.347198E-03,           !- Coefficient3 x**2
    4.334960E-03,            !- Coefficient4 y
    5.282605E-04,            !- Coefficient5 y**2
    -1.449676E-03,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    15.00,                   !- Minimum Value of y
    32.45;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR_2,  !- Name
    2.470999E-01,            !- Coefficient1 Constant
    -4.530708E-03,           !- Coefficient2 x
    2.522038E-05,            !- Coefficient3 x**2
    -5.464802E-01,           !- Coefficient4 y
    2.572647E+00,            !- Coefficient5 y**2
    3.398388E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.261128E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.27,                   !- Minimum Value of x
    31.58,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1895 kW (539 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes,  !- Name
    1895400,                 !- Reference Capacity {W}
    6.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.66,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Name
    4.518352E-01,            !- Coefficient1 Constant
    -1.535612E-01,           !- Coefficient2 x
    1.760231E-03,            !- Coefficient3 x**2
    8.123118E-02,            !- Coefficient4 y
    -2.460493E-03,           !- Coefficient5 y**2
    6.371948E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.93,                   !- Minimum Value of y
    40.14;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Name
    1.851189E-01,            !- Coefficient1 Constant
    -3.198165E-02,           !- Coefficient2 x
    -8.437565E-04,           !- Coefficient3 x**2
    4.384625E-02,            !- Coefficient4 y
    -4.446880E-04,           !- Coefficient5 y**2
    8.645981E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.93,                   !- Minimum Value of y
    40.14;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Name
    4.912394E-02,            !- Coefficient1 Constant
    1.922190E-02,            !- Coefficient2 x
    1.458006E-04,            !- Coefficient3 x**2
    -1.286997E-01,           !- Coefficient4 y
    1.371824E+00,            !- Coefficient5 y**2
    -2.769626E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.782073E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.30,                   !- Minimum Value of x
    30.36,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.1;                     !- Maximum Value of y

! ReformEIRChiller York YT 1934kW/7.55COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1934 kW (550 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 1934kW/7.55COP/Vanes,  !- Name
    1934100,                 !- Reference Capacity {W}
    7.55,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    19.93,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08675,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 1934kW/7.55COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 1934kW/7.55COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 1934kW/7.55COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1934kW/7.55COP/Vanes CAPFT,  !- Name
    -8.034452E-01,           !- Coefficient1 Constant
    5.620880E-02,            !- Coefficient2 x
    -1.066333E-03,           !- Coefficient3 x**2
    1.377705E-01,            !- Coefficient4 y
    -3.123388E-03,           !- Coefficient5 y**2
    1.042684E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.55,                   !- Minimum Value of y
    35.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 1934kW/7.55COP/Vanes EIRFT,  !- Name
    1.464148E+00,            !- Coefficient1 Constant
    -1.335550E-01,           !- Coefficient2 x
    4.793466E-03,            !- Coefficient3 x**2
    -2.069042E-02,           !- Coefficient4 y
    6.523211E-04,            !- Coefficient5 y**2
    1.245111E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.55,                   !- Minimum Value of y
    35.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 1934kW/7.55COP/Vanes EIRFPLR,  !- Name
    7.339218E-01,            !- Coefficient1 Constant
    -3.184317E-02,           !- Coefficient2 x
    -9.387398E-05,           !- Coefficient3 x**2
    -2.274806E-01,           !- Coefficient4 y
    1.677164E+00,            !- Coefficient5 y**2
    3.688705E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.250228E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.48,                   !- Minimum Value of x
    29.90,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1934 kW (550 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes,  !- Name
    1934100,                 !- Reference Capacity {W}
    6.01,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.54,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes CAPFT,  !- Name
    -4.043899E-01,           !- Coefficient1 Constant
    -5.695254E-02,           !- Coefficient2 x
    -1.353511E-03,           !- Coefficient3 x**2
    1.215555E-01,            !- Coefficient4 y
    -2.814037E-03,           !- Coefficient5 y**2
    4.161831E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.00,                   !- Minimum Value of y
    36.60;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFT,  !- Name
    1.191090E-01,            !- Coefficient1 Constant
    7.702949E-04,            !- Coefficient2 x
    -2.852916E-03,           !- Coefficient3 x**2
    4.290826E-02,            !- Coefficient4 y
    -4.014538E-04,           !- Coefficient5 y**2
    8.913432E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.00,                   !- Minimum Value of y
    36.60;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFPLR,  !- Name
    1.000427E+00,            !- Coefficient1 Constant
    -3.176111E-02,           !- Coefficient2 x
    -2.412562E-04,           !- Coefficient3 x**2
    4.886225E-01,            !- Coefficient4 y
    -2.020669E+00,           !- Coefficient5 y**2
    4.495646E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.357430E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.42,                   !- Minimum Value of x
    30.67,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes
! Manufacturer = McQuay, Model Line = WDC
! Reference Capacity = 1973 kW (561 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes,  !- Name
    1972800,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    32.53,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes CAPFT,  !- Name
    1.327385E+00,            !- Coefficient1 Constant
    5.589128E-02,            !- Coefficient2 x
    -6.418354E-03,           !- Coefficient3 x**2
    -2.827763E-02,           !- Coefficient4 y
    -2.655572E-04,           !- Coefficient5 y**2
    2.996574E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.36,                   !- Minimum Value of y
    32.81;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFT,  !- Name
    1.179827E+00,            !- Coefficient1 Constant
    -5.349290E-02,           !- Coefficient2 x
    -2.095113E-03,           !- Coefficient3 x**2
    -1.285812E-02,           !- Coefficient4 y
    2.267511E-04,            !- Coefficient5 y**2
    2.197542E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.36,                   !- Minimum Value of y
    32.81;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFPLR,  !- Name
    -9.986603E-01,           !- Coefficient1 Constant
    7.542346E-02,            !- Coefficient2 x
    -5.753431E-05,           !- Coefficient3 x**2
    6.665711E-02,            !- Coefficient4 y
    2.154745E+00,            !- Coefficient5 y**2
    -7.250027E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.590669E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.29,                   !- Minimum Value of x
    32.08,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller York YK 1997kW/7.24COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 1997 kW (568 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 1997kW/7.24COP/Vanes,  !- Name
    1997400,                 !- Reference Capacity {W}
    7.24,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    31.89,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 1997kW/7.24COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 1997kW/7.24COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 1997kW/7.24COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1997kW/7.24COP/Vanes CAPFT,  !- Name
    1.039493E+00,            !- Coefficient1 Constant
    1.593009E-01,            !- Coefficient2 x
    -3.989073E-03,           !- Coefficient3 x**2
    -3.812180E-02,           !- Coefficient4 y
    2.881779E-04,            !- Coefficient5 y**2
    -7.520087E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.16,                   !- Minimum Value of y
    32.70;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 1997kW/7.24COP/Vanes EIRFT,  !- Name
    1.550813E-01,            !- Coefficient1 Constant
    1.022114E-01,            !- Coefficient2 x
    -6.511170E-04,           !- Coefficient3 x**2
    -1.241272E-02,           !- Coefficient4 y
    1.514358E-03,            !- Coefficient5 y**2
    -4.090377E-03,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    19.16,                   !- Minimum Value of y
    32.70;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 1997kW/7.24COP/Vanes EIRFPLR,  !- Name
    1.838759E-01,            !- Coefficient1 Constant
    -1.009515E-02,           !- Coefficient2 x
    1.677624E-04,            !- Coefficient3 x**2
    9.181489E-01,            !- Coefficient4 y
    -2.434151E-02,           !- Coefficient5 y**2
    1.727052E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    2.527075E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.57,                   !- Minimum Value of x
    31.75,                   !- Maximum Value of x
    0.18,                    !- Minimum Value of y
    1.07;                    !- Maximum Value of y

! ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 2043 kW (581 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes,  !- Name
    2043100,                 !- Reference Capacity {W}
    8.44,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    20.80,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06814,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes CAPFT,  !- Name
    7.565419E-01,            !- Coefficient1 Constant
    1.690707E-02,            !- Coefficient2 x
    -3.988252E-03,           !- Coefficient3 x**2
    2.008625E-02,            !- Coefficient4 y
    -1.439363E-03,           !- Coefficient5 y**2
    3.931271E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.80,                   !- Minimum Value of y
    32.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFT,  !- Name
    6.806067E-01,            !- Coefficient1 Constant
    5.701621E-03,            !- Coefficient2 x
    -1.329020E-03,           !- Coefficient3 x**2
    1.210419E-02,            !- Coefficient4 y
    2.563048E-04,            !- Coefficient5 y**2
    -2.528032E-04,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    20.80,                   !- Minimum Value of y
    32.72;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFPLR,  !- Name
    -7.300240E-01,           !- Coefficient1 Constant
    6.016914E-02,            !- Coefficient2 x
    2.516862E-05,            !- Coefficient3 x**2
    1.606362E-01,            !- Coefficient4 y
    1.803623E+00,            !- Coefficient5 y**2
    -6.158982E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.149832E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.27,                   !- Minimum Value of x
    30.07,                   !- Maximum Value of x
    0.08,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2043 kW (581 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes,  !- Name
    2043100,                 !- Reference Capacity {W}
    9.08,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    23.11,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes CAPFT,  !- Name
    -2.215335E+00,           !- Coefficient1 Constant
    -3.294601E-02,           !- Coefficient2 x
    -5.300740E-03,           !- Coefficient3 x**2
    2.341598E-01,            !- Coefficient4 y
    -4.558661E-03,           !- Coefficient5 y**2
    4.631243E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.06,                   !- Minimum Value of y
    34.90;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Name
    1.008753E+00,            !- Coefficient1 Constant
    3.282653E-02,            !- Coefficient2 x
    3.719189E-03,            !- Coefficient3 x**2
    -2.508242E-02,           !- Coefficient4 y
    1.367676E-03,            !- Coefficient5 y**2
    -3.739705E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.06,                   !- Minimum Value of y
    34.90;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Name
    3.696812E-01,            !- Coefficient1 Constant
    3.068332E-02,            !- Coefficient2 x
    1.965912E-05,            !- Coefficient3 x**2
    -1.915197E+00,           !- Coefficient4 y
    3.980757E+00,            !- Coefficient5 y**2
    -3.185207E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.418416E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    19.45,                   !- Minimum Value of x
    31.08,                   !- Maximum Value of x
    0.28,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 2057 kW (585 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes,  !- Name
    2057200,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    29.79,                   !- Reference Leaving Condenser Water Temperature {C}
    0.08322,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09722,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Name
    6.448091E-01,            !- Coefficient1 Constant
    -3.315001E-02,           !- Coefficient2 x
    -3.168485E-03,           !- Coefficient3 x**2
    3.196459E-02,            !- Coefficient4 y
    -1.138880E-03,           !- Coefficient5 y**2
    3.799700E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.89,                   !- Minimum Value of y
    35.37;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Name
    7.341312E-01,            !- Coefficient1 Constant
    -7.592418E-02,           !- Coefficient2 x
    -2.065951E-03,           !- Coefficient3 x**2
    3.153945E-02,            !- Coefficient4 y
    -8.888217E-04,           !- Coefficient5 y**2
    3.650961E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.89,                   !- Minimum Value of y
    35.37;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Name
    1.353291E-01,            !- Coefficient1 Constant
    -5.973382E-03,           !- Coefficient2 x
    -2.152787E-05,           !- Coefficient3 x**2
    1.844856E+00,            !- Coefficient4 y
    -2.868168E+00,           !- Coefficient5 y**2
    7.003543E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.875512E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    18.64,                   !- Minimum Value of x
    32.19,                   !- Maximum Value of x
    0.28,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YT 2110kW/7.15COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 2110 kW (600 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 2110kW/7.15COP/Vanes,  !- Name
    2110000,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    29.97,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Name
    6.132568E-02,            !- Coefficient1 Constant
    -1.142230E-02,           !- Coefficient2 x
    1.660419E-03,            !- Coefficient3 x**2
    8.345415E-02,            !- Coefficient4 y
    -2.159087E-03,           !- Coefficient5 y**2
    1.699787E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.99,                   !- Minimum Value of y
    34.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Name
    6.140372E-01,            !- Coefficient1 Constant
    -4.277763E-02,           !- Coefficient2 x
    9.446169E-04,            !- Coefficient3 x**2
    1.580154E-02,            !- Coefficient4 y
    1.226130E-04,            !- Coefficient5 y**2
    3.616708E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.99,                   !- Minimum Value of y
    34.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Name
    3.834325E-01,            !- Coefficient1 Constant
    -1.806511E-03,           !- Coefficient2 x
    5.390925E-05,            !- Coefficient3 x**2
    1.510060E-02,            !- Coefficient4 y
    7.165451E-01,            !- Coefficient5 y**2
    -1.195918E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.564269E-02,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.48,                   !- Minimum Value of x
    29.97,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 2124 kW (604 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes,  !- Name
    2124000,                 !- Reference Capacity {W}
    6.03,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    31.31,                   !- Reference Leaving Condenser Water Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Name
    8.466662E-01,            !- Coefficient1 Constant
    -3.809647E-02,           !- Coefficient2 x
    4.003930E-04,            !- Coefficient3 x**2
    2.913659E-02,            !- Coefficient4 y
    -1.138034E-03,           !- Coefficient5 y**2
    2.405293E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.28,                   !- Minimum Value of y
    36.13;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Name
    1.198331E+00,            !- Coefficient1 Constant
    -5.731652E-02,           !- Coefficient2 x
    -4.950792E-03,           !- Coefficient3 x**2
    -1.013222E-02,           !- Coefficient4 y
    -1.112759E-04,           !- Coefficient5 y**2
    4.138878E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    20.28,                   !- Minimum Value of y
    36.13;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Name
    -1.353862E+00,           !- Coefficient1 Constant
    9.444334E-02,            !- Coefficient2 x
    -1.467992E-05,           !- Coefficient3 x**2
    1.291373E+00,            !- Coefficient4 y
    -2.276361E-01,           !- Coefficient5 y**2
    -9.395594E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    1.285196E+00,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.28,                   !- Minimum Value of x
    30.62,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 2159kW/6.85COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2159 kW (614 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2159kW/6.85COP/Vanes,  !- Name
    2159200,                 !- Reference Capacity {W}
    6.85,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.32,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2159kW/6.85COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 2159kW/6.85COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Name
    -5.164056E-02,           !- Coefficient1 Constant
    -7.384855E-02,           !- Coefficient2 x
    -1.036241E-02,           !- Coefficient3 x**2
    1.201446E-01,            !- Coefficient4 y
    -3.881099E-03,           !- Coefficient5 y**2
    9.873049E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.13,                   !- Minimum Value of y
    34.75;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2159kW/6.85COP/Vanes EIRFT,  !- Name
    1.013059E+00,            !- Coefficient1 Constant
    2.176325E-03,            !- Coefficient2 x
    -4.682395E-04,           !- Coefficient3 x**2
    -1.887683E-02,           !- Coefficient4 y
    7.444727E-04,            !- Coefficient5 y**2
    -6.685547E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.13,                   !- Minimum Value of y
    34.75;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 2159kW/6.85COP/Vanes EIRFPLR,  !- Name
    2.315688E-02,            !- Coefficient1 Constant
    2.746250E-02,            !- Coefficient2 x
    -2.345600E-05,           !- Coefficient3 x**2
    -4.728932E-01,           !- Coefficient4 y
    1.778530E+00,            !- Coefficient5 y**2
    -2.621741E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -3.448533E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.39,                   !- Minimum Value of x
    31.32,                   !- Maximum Value of x
    0.14,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2184 kW (621 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes,  !- Name
    2183800,                 !- Reference Capacity {W}
    6.78,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    35.55,                   !- Reference Leaving Condenser Water Temperature {C}
    0.04883,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes CAPFT,  !- Name
    1.214452E+00,            !- Coefficient1 Constant
    -1.495671E-02,           !- Coefficient2 x
    -2.934194E-03,           !- Coefficient3 x**2
    1.568925E-02,            !- Coefficient4 y
    -9.780218E-04,           !- Coefficient5 y**2
    2.723254E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    30.67,                   !- Minimum Value of y
    36.06;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFT,  !- Name
    1.286650E+00,            !- Coefficient1 Constant
    3.478277E-02,            !- Coefficient2 x
    2.888239E-03,            !- Coefficient3 x**2
    -4.763798E-02,           !- Coefficient4 y
    1.463610E-03,            !- Coefficient5 y**2
    -3.194170E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    30.67,                   !- Minimum Value of y
    36.06;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 2184kW/6.78COP/Vanes EIRFPLR,  !- Name
    2.473025E+00,            !- Coefficient1 Constant
    -1.277887E-01,           !- Coefficient2 x
    -3.279364E-05,           !- Coefficient3 x**2
    -3.156699E-01,           !- Coefficient4 y
    -3.527895E-01,           !- Coefficient5 y**2
    1.304080E-01,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -8.547163E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    19.44,                   !- Minimum Value of x
    32.76,                   !- Maximum Value of x
    0.09,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller York YK 2201kW/6.69COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2201 kW (626 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes,  !- Name
    2201400,                 !- Reference Capacity {W}
    6.69,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes CAPFT,  !- Name
    -2.132698E-01,           !- Coefficient1 Constant
    -9.712289E-02,           !- Coefficient2 x
    -7.445252E-03,           !- Coefficient3 x**2
    1.333444E-01,            !- Coefficient4 y
    -3.971284E-03,           !- Coefficient5 y**2
    9.247854E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    34.92;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFT,  !- Name
    8.761500E-01,            !- Coefficient1 Constant
    2.513467E-02,            !- Coefficient2 x
    -8.565300E-04,           !- Coefficient3 x**2
    -1.383243E-02,           !- Coefficient4 y
    6.968311E-04,            !- Coefficient5 y**2
    -1.236275E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    34.92;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 2201kW/6.69COP/Vanes EIRFPLR,  !- Name
    3.515554E-03,            !- Coefficient1 Constant
    3.070346E-02,            !- Coefficient2 x
    -1.198496E-08,           !- Coefficient3 x**2
    -5.568236E-01,           !- Coefficient4 y
    1.810053E+00,            !- Coefficient5 y**2
    -3.070120E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -2.564025E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.39,                   !- Minimum Value of x
    31.44,                   !- Maximum Value of x
    0.14,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller York YT 2233kW/9.54COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 2233 kW (635 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD,  !- Name
    2233000,                 !- Reference Capacity {W}
    9.54,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    17.85,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06214,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1164,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD CAPFT,  !- Name
    4.415564E-01,            !- Coefficient1 Constant
    -8.565634E-02,           !- Coefficient2 x
    5.991478E-03,            !- Coefficient3 x**2
    7.254089E-02,            !- Coefficient4 y
    -2.100013E-03,           !- Coefficient5 y**2
    2.235322E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.85,                   !- Minimum Value of y
    34.04;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFT,  !- Name
    6.807725E-01,            !- Coefficient1 Constant
    5.131219E-03,            !- Coefficient2 x
    -1.903951E-03,           !- Coefficient3 x**2
    1.574939E-02,            !- Coefficient4 y
    4.860452E-04,            !- Coefficient5 y**2
    -8.155062E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.85,                   !- Minimum Value of y
    34.04;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR,  !- Name
    5.277145E-01,            !- Coefficient1 Constant
    -3.889873E-02,           !- Coefficient2 x
    3.184271E-04,            !- Coefficient3 x**2
    -3.914956E-02,           !- Coefficient4 y
    1.530363E+00,            !- Coefficient5 y**2
    2.241553E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -8.178631E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.30,                   !- Minimum Value of x
    28.93,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.05;                    !- Maximum Value of y

! ReformEIRChiller York YT 2233kW/9.54COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 2233 kW (635 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD_2,  !- Name
    2233000,                 !- Reference Capacity {W}
    9.54,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    17.93,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06107,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11451,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YT 2233kW/9.54COP/VSD CAPFT_2,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFT_2,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR_2,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD CAPFT_2,  !- Name
    4.939632E-01,            !- Coefficient1 Constant
    -9.743766E-02,           !- Coefficient2 x
    6.782771E-03,            !- Coefficient3 x**2
    7.149216E-02,            !- Coefficient4 y
    -2.077461E-03,           !- Coefficient5 y**2
    2.246608E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.93,                   !- Minimum Value of y
    34.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFT_2,  !- Name
    7.177745E-01,            !- Coefficient1 Constant
    -9.460212E-04,           !- Coefficient2 x
    -1.451469E-03,           !- Coefficient3 x**2
    1.431719E-02,            !- Coefficient4 y
    5.149926E-04,            !- Coefficient5 y**2
    -8.367784E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.93,                   !- Minimum Value of y
    34.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YT 2233kW/9.54COP/VSD EIRFPLR_2,  !- Name
    4.637900E-01,            !- Coefficient1 Constant
    -3.344690E-02,           !- Coefficient2 x
    2.768776E-04,            !- Coefficient3 x**2
    -2.457480E-03,           !- Coefficient4 y
    1.477501E+00,            !- Coefficient5 y**2
    1.903803E-02,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -7.622945E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    13.30,                   !- Minimum Value of x
    28.92,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.06;                    !- Maximum Value of y

! ReformEIRChiller York YK 2237kW/6.41COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2237 kW (636 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes,  !- Name
    2236600,                 !- Reference Capacity {W}
    6.41,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.56,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes CAPFT,  !- Name
    2.686272E-01,            !- Coefficient1 Constant
    -4.051077E-02,           !- Coefficient2 x
    -2.130203E-03,           !- Coefficient3 x**2
    7.674578E-02,            !- Coefficient4 y
    -2.282522E-03,           !- Coefficient5 y**2
    4.478325E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    35.03;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFT,  !- Name
    9.801548E-01,            !- Coefficient1 Constant
    2.026687E-02,            !- Coefficient2 x
    1.578707E-03,            !- Coefficient3 x**2
    -2.077442E-02,           !- Coefficient4 y
    9.180399E-04,            !- Coefficient5 y**2
    -2.105614E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    35.03;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 2237kW/6.41COP/Vanes EIRFPLR,  !- Name
    2.013555E-01,            !- Coefficient1 Constant
    1.055744E-02,            !- Coefficient2 x
    -2.587525E-05,           !- Coefficient3 x**2
    -3.074339E-01,           !- Coefficient4 y
    1.634011E+00,            !- Coefficient5 y**2
    -9.188562E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -5.458636E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.40,                   !- Minimum Value of x
    31.56,                   !- Maximum Value of x
    0.13,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YK 2275kW/6.32COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2275 kW (647 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes,  !- Name
    2275200,                 !- Reference Capacity {W}
    6.32,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.66,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT,  !- Name
    3.942868E-01,            !- Coefficient1 Constant
    -5.577019E-02,           !- Coefficient2 x
    -1.105625E-03,           !- Coefficient3 x**2
    6.901415E-02,            !- Coefficient4 y
    -2.090072E-03,           !- Coefficient5 y**2
    4.392250E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.39,                   !- Minimum Value of y
    35.17;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT,  !- Name
    9.580348E-01,            !- Coefficient1 Constant
    3.689486E-02,            !- Coefficient2 x
    4.773179E-04,            !- Coefficient3 x**2
    -2.362075E-02,           !- Coefficient4 y
    9.923519E-04,            !- Coefficient5 y**2
    -2.211705E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.39,                   !- Minimum Value of y
    35.17;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR,  !- Name
    3.719905E-01,            !- Coefficient1 Constant
    -8.208446E-04,           !- Coefficient2 x
    -2.324176E-05,           !- Coefficient3 x**2
    -3.530535E-01,           !- Coefficient4 y
    1.643505E+00,            !- Coefficient5 y**2
    2.031420E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -6.783250E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.41,                   !- Minimum Value of x
    31.66,                   !- Maximum Value of x
    0.13,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller York YK 2275kW/6.32COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2275 kW (647 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes_2,  !- Name
    2275200,                 !- Reference Capacity {W}
    6.32,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    31.66,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT_2,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT_2,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR_2,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.13,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.13,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes CAPFT_2,  !- Name
    9.227391E-01,            !- Coefficient1 Constant
    -3.381914E-02,           !- Coefficient2 x
    4.402874E-04,            !- Coefficient3 x**2
    2.528344E-02,            !- Coefficient4 y
    -1.131217E-03,           !- Coefficient5 y**2
    2.844510E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.78,                   !- Minimum Value of y
    35.17;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFT_2,  !- Name
    8.910758E-01,            !- Coefficient1 Constant
    4.115735E-03,            !- Coefficient2 x
    -2.403988E-04,           !- Coefficient3 x**2
    -1.277389E-02,           !- Coefficient4 y
    6.650664E-04,            !- Coefficient5 y**2
    -8.163142E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.78,                   !- Minimum Value of y
    35.17;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 2275kW/6.32COP/Vanes EIRFPLR_2,  !- Name
    2.464807E-01,            !- Coefficient1 Constant
    6.198472E-03,            !- Coefficient2 x
    -2.091245E-05,           !- Coefficient3 x**2
    -1.584035E-01,           !- Coefficient4 y
    1.396936E+00,            !- Coefficient5 y**2
    -5.134757E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -4.982764E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.41,                   !- Minimum Value of x
    31.66,                   !- Maximum Value of x
    0.13,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2300 kW (654 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes,  !- Name
    2299900,                 !- Reference Capacity {W}
    8.10,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    19.58,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.23,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.23,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes CAPFT,  !- Name
    4.945951E-02,            !- Coefficient1 Constant
    1.763194E-02,            !- Coefficient2 x
    -1.707908E-03,           !- Coefficient3 x**2
    8.024411E-02,            !- Coefficient4 y
    -2.301455E-03,           !- Coefficient5 y**2
    2.334434E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.58,                   !- Minimum Value of y
    34.79;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFT,  !- Name
    6.870347E-01,            !- Coefficient1 Constant
    1.176508E-02,            !- Coefficient2 x
    5.473075E-04,            !- Coefficient3 x**2
    1.235577E-02,            !- Coefficient4 y
    3.200085E-04,            !- Coefficient5 y**2
    -1.378535E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    19.58,                   !- Minimum Value of y
    34.79;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 2300kW/8.10COP/Vanes EIRFPLR,  !- Name
    -8.187804E-01,           !- Coefficient1 Constant
    9.052788E-02,            !- Coefficient2 x
    -2.443564E-04,           !- Coefficient3 x**2
    -2.116230E+00,           !- Coefficient4 y
    5.680799E+00,            !- Coefficient5 y**2
    -7.780553E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.907348E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    18.53,                   !- Minimum Value of x
    32.25,                   !- Maximum Value of x
    0.23,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2317 kW (659 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD,  !- Name
    2317400,                 !- Reference Capacity {W}
    6.33,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    35.10,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD CAPFT,  !- Name
    6.632457E-01,            !- Coefficient1 Constant
    4.608638E-03,            !- Coefficient2 x
    -1.100111E-03,           !- Coefficient3 x**2
    1.651605E-02,            !- Coefficient4 y
    -4.753748E-04,           !- Coefficient5 y**2
    1.648311E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.67,                   !- Minimum Value of y
    35.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFT,  !- Name
    2.905409E-01,            !- Coefficient1 Constant
    -2.093028E-02,           !- Coefficient2 x
    9.792522E-04,            !- Coefficient3 x**2
    1.493146E-02,            !- Coefficient4 y
    3.511684E-04,            !- Coefficient5 y**2
    -8.356167E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    17.67,                   !- Minimum Value of y
    35.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Trane CVHF 2317kW/6.33COP/VSD EIRFPLR,  !- Name
    -4.540034E-01,           !- Coefficient1 Constant
    3.433262E-02,            !- Coefficient2 x
    4.845589E-05,            !- Coefficient3 x**2
    9.799190E-01,            !- Coefficient4 y
    2.028044E-01,            !- Coefficient5 y**2
    -3.705958E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    3.066979E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.11,                   !- Minimum Value of x
    31.11,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.04;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 2391 kW (680 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.65,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes CAPFT,  !- Name
    -1.092340E-01,           !- Coefficient1 Constant
    -7.214951E-02,           !- Coefficient2 x
    -1.929403E-03,           !- Coefficient3 x**2
    1.073964E-01,            !- Coefficient4 y
    -2.585892E-03,           !- Coefficient5 y**2
    4.163448E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    19.72,                   !- Minimum Value of y
    32.63;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFT,  !- Name
    6.095032E-01,            !- Coefficient1 Constant
    -1.108553E-02,           !- Coefficient2 x
    6.938966E-04,            !- Coefficient3 x**2
    1.166583E-02,            !- Coefficient4 y
    2.514251E-04,            !- Coefficient5 y**2
    -7.733820E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    19.72,                   !- Minimum Value of y
    32.63;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes EIRFPLR,  !- Name
    4.306200E-01,            !- Coefficient1 Constant
    -7.328716E-03,           !- Coefficient2 x
    9.930747E-06,            !- Coefficient3 x**2
    9.234623E-01,            !- Coefficient4 y
    -1.158929E+00,           !- Coefficient5 y**2
    6.792175E-03,            !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    8.117517E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.57,                   !- Minimum Value of x
    31.65,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 2391 kW (680 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD,  !- Name
    2391300,                 !- Reference Capacity {W}
    6.44,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    31.70,                   !- Reference Leaving Condenser Water Temperature {C}
    0.06858,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0846,                  !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD CAPFT,  !- Name
    -1.105784E-01,           !- Coefficient1 Constant
    -7.215657E-02,           !- Coefficient2 x
    -1.924398E-03,           !- Coefficient3 x**2
    1.073110E-01,            !- Coefficient4 y
    -2.578512E-03,           !- Coefficient5 y**2
    4.153768E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    19.76,                   !- Minimum Value of y
    32.68;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFT,  !- Name
    6.030335E-01,            !- Coefficient1 Constant
    -1.099862E-02,           !- Coefficient2 x
    6.898379E-04,            !- Coefficient3 x**2
    1.213607E-02,            !- Coefficient4 y
    2.415707E-04,            !- Coefficient5 y**2
    -7.792847E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    19.76,                   !- Minimum Value of y
    32.68;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller Carrier 19XR 2391kW/6.44COP/VSD EIRFPLR,  !- Name
    1.309393E-01,            !- Coefficient1 Constant
    1.443518E-02,            !- Coefficient2 x
    -9.784460E-07,           !- Coefficient3 x**2
    -8.596110E-01,           !- Coefficient4 y
    2.724452E+00,            !- Coefficient5 y**2
    -1.436270E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -9.969677E-01,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    17.53,                   !- Minimum Value of x
    31.70,                   !- Maximum Value of x
    0.20,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

! ReformEIRChiller York YK 2412kW/5.58COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2412 kW (686 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes,  !- Name
    2412400,                 !- Reference Capacity {W}
    5.58,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    32.10,                   !- Reference Leaving Condenser Water Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.12,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.12,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes CAPFT,  !- Name
    6.042244E-01,            !- Coefficient1 Constant
    -5.282819E-03,           !- Coefficient2 x
    -1.993748E-04,           !- Coefficient3 x**2
    2.972266E-02,            !- Coefficient4 y
    -8.288016E-04,           !- Coefficient5 y**2
    1.587869E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    35.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes EIRFT,  !- Name
    3.175495E-01,            !- Coefficient1 Constant
    -2.563749E-02,           !- Coefficient2 x
    1.177157E-03,            !- Coefficient3 x**2
    3.422467E-02,            !- Coefficient4 y
    -2.556973E-04,           !- Coefficient5 y**2
    -1.034934E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.30,                   !- Minimum Value of y
    35.78;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller York YK 2412kW/5.58COP/Vanes EIRFPLR,  !- Name
    -8.659288E-02,           !- Coefficient1 Constant
    4.280342E-02,            !- Coefficient2 x
    4.027354E-05,            !- Coefficient3 x**2
    -8.726041E-01,           !- Coefficient4 y
    3.432389E+00,            !- Coefficient5 y**2
    -4.514744E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    -1.440179E+00,           !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.47,                   !- Minimum Value of x
    32.10,                   !- Maximum Value of x
    0.12,                    !- Minimum Value of y
    1.01;                    !- Maximum Value of y

! ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 2462 kW (700 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes,  !- Name
    2461600,                 !- Reference Capacity {W}
    6.67,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Leaving Condenser Water Temperature {C}
    0.07066,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.10157,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes CAPFT,  !- Name
    4.142265E-01,            !- Coefficient1 Constant
    1.542602E-02,            !- Coefficient2 x
    -7.911049E-03,           !- Coefficient3 x**2
    7.508392E-02,            !- Coefficient4 y
    -2.773731E-03,           !- Coefficient5 y**2
    5.837360E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.31,                   !- Minimum Value of y
    31.55;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFT,  !- Name
    5.570216E-01,            !- Coefficient1 Constant
    9.193251E-03,            !- Coefficient2 x
    -5.145487E-03,           !- Coefficient3 x**2
    6.832209E-03,            !- Coefficient4 y
    1.403064E-04,            !- Coefficient5 y**2
    1.590130E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    21.31,                   !- Minimum Value of y
    31.55;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser Water Temperature and y = Part Load Ratio (load/capacity)

  Curve:Bicubic,
    ReformEIRChiller McQuay PFH 2462kW/6.67COP/Vanes EIRFPLR,  !- Name
    -8.594949E-01,           !- Coefficient1 Constant
    6.566973E-02,            !- Coefficient2 x
    1.939985E-05,            !- Coefficient3 x**2
    1.001788E+00,            !- Coefficient4 y
    1.280680E-01,            !- Coefficient5 y**2
    -6.652851E-02,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    7.389430E-01,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    16.29,                   !- Minimum Value of x
    30.58,                   !- Maximum Value of x
    0.10,                    !- Minimum Value of y
    1.02;                    !- Maximum Value of y

! ReformEIRChiller Trane CVHG670-44&86 2490kW/6.5COP
! Creator: John Wu
! Organization: Trane Energy Solutions Group
! Manufacturer = Trane, Model Line = TCVHG0670
! Reference Capacity = 2490 kW (708 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R123, Voltage & Phase = 415V-3PH-50HZ
! Unloading Mechanism = Inlet Guide Vanes
!

  Output:PreprocessorMessage,
    Conversion 7.2 => 8.0,   !- Preprocessor Name
    Warning,                 !- Error Severity
    Chiller:Electric:ReformulatedEIR="ReformEIRChiller Trane CVHG670-44&86 2490kW/6.5COP",  !- Message Line 1
    defaults for this object have changed. See InputOutputReference document for details.;  !- Message Line 2

  Chiller:Electric:ReformulatedEIR,
    ReformEIRChiller Trane CVHG670-44&86 2490kW/6.5COP,  !- Name
    2490036,                 !- Reference Capacity {W}
    6.505,                   !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    35.24,                   !- Reference Leaving Condenser Water Temperature {C}
    0.08894,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.13400,                 !- Reference Condenser Water Flow Rate {m3/s}
    ReformEIRChiller Trane CVHG670-44&86 2490kW/6.5COP CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ReformEIRChiller Trane CVHG670-44&86 2490kW/6.5COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    ReformEIRChiller Trane CVHG670-44&86 2490kW/6.5COP EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.087,                   !- Minimum Part Load Ratio
    1.001,                   !- Maximum Part Load Ratio
    0.801,                   !- Optimum Part Load Ratio
    0.087,                   !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    5.6,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode Type
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

