    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2X Low-Profile: Multi-Deck Convertible Merchandiser 6,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    673,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    4.72,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5.00,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2X Low-Profile: Multi-Deck Convertible Merchandiser 7,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    918,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    6.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.41;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2X Low-Profile: Multi-Deck Convertible Merchandiser 8,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    524,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-LGEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2X Low-Profile: Multi-Deck Convertible Merchandiser 9,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    553,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5.00,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    788,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    2.78,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    24.2,                    !- Standard Case Lighting Power per Unit Length {W/m}
    96.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.60;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    827,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    5.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    24.2,                    !- Standard Case Lighting Power per Unit Length {W/m}
    96.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5.00,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.60;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 3,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    995,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    6.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.42;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 4,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    697,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 5,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    735,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    4.17,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5.00,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 6,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1130,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    5.28,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.42;                    !- Average Refrigerant Charge Inventory {kg/m}

!-   is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 7,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    865,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    4.17,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 8,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    908,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    5.28,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5.00,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 9,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    745,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLGEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 10,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    783,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5.00,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C3X Multi-Deck Convertible Merchandiser with four display levels is a Open Tall Vertical Case based on Hussmann Impact Excel C3X-LGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C3X Multi-Deck Convertible Merchandiser with four display levels 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1192,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.11,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.4,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    102.5,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C3X Multi-Deck Convertible Merchandiser with four display levels is a Open Tall Vertical Case based on Hussmann Impact Excel C3X-LGEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

  Refrigeration:Case,
    C3X Multi-Deck Convertible Merchandiser with four display levels 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1101,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.94,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.4,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    102.5,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.67;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes :
!- Defrost Notes :

  Refrigeration:Case,
    C4X Multi-Deck Convertible Merchandiser 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1370,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    2.22,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Meat  served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes :
!- Defrost Notes :

  Refrigeration:Case,
    C4X Multi-Deck Convertible Merchandiser 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1514,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -19.17,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Produce  served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes :
!- Defrost Notes :

  Refrigeration:Case,
    C4X Multi-Deck Convertible Merchandiser 3,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1480,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -17.78,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5NX-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1365,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    64.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    141.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5NX-LE Deli served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1649,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.56,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    64.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    141.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 3,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1509,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.8,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.56;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 4,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1625,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.94,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.8,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.56;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 5,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1567,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.81,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.8,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.56;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5X-EP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 6,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1365,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    3.06,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5X-EP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 7,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1433,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    2.50,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -5.00,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 8,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1528,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.83,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    77.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    156.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 9,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1649,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.28,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    77.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    156.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 10,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1586,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.83,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    77.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    156.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LEPDairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C5X Multi-Deck Convertible Merchandiser 11,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1365,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.56,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1692,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    3.89,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1783,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.56,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 3,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1778,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.56,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-EP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 4,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1351,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.28,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual caselights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 5,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1721,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 6,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1812,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.56,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 7,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1812,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6X High Capacity: Multi-Deck Convertible Merchandiser 8,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1413,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.83,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6XLRE High Capacity: Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli is a Open Tall Vertical Case based on Hussmann Impact Excel C6X-LRE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case light T8 canopy, other canopy options available, shelf lighting not recommended
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    C6XLRE High Capacity: Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1721,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    3.33,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    23.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-ULEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1452,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    5.56,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    127.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay20MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay20MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.67;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-E Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-E served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 29 W/ft.
!- Fan Notes : Capacity with peg shelves 1475 B/h-ft
!- Defrost Notes :

  Refrigeration:Case,
    D5X-E Multi-Deck Dairy/Deli Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1303,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    2.22,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.4,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-EP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-EP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D5X-EP Multi-Deck Dairy/Deli Merchandiser 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1187,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.11,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-EP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-EP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D5X-EP Multi-Deck Dairy/Deli Merchandiser 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1331,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    3.06,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-HE Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-HE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Capacity with peg shelves 1400 B/h-ft
!- Defrost Notes :

  Refrigeration:Case,
    D5X-HE Multi-Deck Dairy/Deli Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1230,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    3.33,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.8,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    79.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-HEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan, Capacity with peg shelves 1315 B/h-ft
!- Defrost Notes :

  Refrigeration:Case,
    D5X Multi-Deck Dairy/Deli Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1120,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -1.94,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.8,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    141.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-LE Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Capacity with peg shelves 1545 B/h-ft
!- Defrost Notes :

  Refrigeration:Case,
    D5X-LE Multi-Deck Dairy/Deli Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1370,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.83,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-LEP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D5X-LEP Multi-Deck Dairy/Deli Merchandiser 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1240,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -1.94,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-LEP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LEP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D5X-LEP Multi-Deck Dairy/Deli Merchandiser 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1389,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.83,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front is a Open Vertical Case based on Hussmann Impact Excel D5XLRE  served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 4 rows T8, others available as low as 25 W/ft.
!- Fan Notes : Capacity with peg shelves 1690 B/h-ft
!- Defrost Notes :

  Refrigeration:Case,
    D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1509,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -1.94,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    127.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5XRRI Rear Roll-IN Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5XRRI served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only,  Additional canopy lighting options available, no shelf lighting options.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D5XRRI Rear Roll-IN Dairy Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1764,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.83,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    182.1,                   !- Standard Case Fan Power per Unit Length {W/m}
    62.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    23.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5XRRIS Rear Roll-IN Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5XRRIS served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only,  Additional canopy lighting options available, no shelf lighting options.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D5XRRIS Rear Roll-IN Dairy Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1764,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    5.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    182.1,                   !- Standard Case Fan Power per Unit Length {W/m}
    62.3,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
    23.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 1,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    5.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LE Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 2,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1620,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    5.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 3,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1485,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -22.22,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.50;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LEP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 4,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1625,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.56,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.0,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
    142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.50;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6X-ULEP Ultra Low Front Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6X-ULEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    D6X-ULEP Ultra Low Front Dairy Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1576,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.83,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
    127.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched4PerDay25MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay25MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.67;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F Single Deck Wall Model Merchandiser  with solid front for Frozen Food is a Horizontal Case based on Hussmann Impact Excel F Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    F Single Deck Wall Model Merchandiser  with solid front for Frozen Food,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    360,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.39,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F Single Deck Wall Model Merchandiser  with solid front for Ice Cream is a Horizontal Case based on Hussmann Impact Excel F Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    F Single Deck Wall Model Merchandiser  with solid front for Ice Cream,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    370,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -27.78,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products is a Horizontal Case based on Hussmann Impact Excel F Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    260,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.28,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FI Intermediate Island Merchandiser with solid walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel F1 served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FI Intermediate Island Merchandiser with solid walls for Frozen Food,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    461,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.83,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    19.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    6.6,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    787.4,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.46;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F2XLG Low Temperature: Multi-Deck Merchandiser for Frozen Seafood and Meat is a Open Tall Vertical Case based on Hussmann Impact Excel F2XLG served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : Rated lighting 1 row T8 canopy, actual includes optional add 2 row canopy T8
!- Fan Notes :
!- Defrost Notes :

  Refrigeration:Case,
    F2XLG Low Temperature: Multi-Deck Merchandiser for Frozen Seafood and Meat,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1971,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -20.56,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    71.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    71.7,                    !- Operating Case Fan Power per Unit Length {W/m}
    28.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
    57.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    123.5,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    599.3,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched4PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched4PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -26.67,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.64;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F6 Low Temperature: Multi-Deck Open Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel F6 served by the Low Temp Blank.
!- NOTES : Datasheet Feb 2002
!- Lighting Notes : Rated T8 1 row canopy and 1 row front rail, optional additional available
!- Fan Notes : Energy Efficient Fans with ECM; for gas defrost standard fans: 39 W/ft and ecm fans 20 W/ft
!- Defrost Notes :

  Refrigeration:Case,
    F6 Low Temperature: Multi-Deck Open Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1432,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -19.44,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    119.3,                   !- Standard Case Fan Power per Unit Length {W/m}
    93.6,                    !- Operating Case Fan Power per Unit Length {W/m}
    34.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
    34.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    155.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1403.7,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -26.67,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.64;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F6L Low Temperature: Multi-Deck Open Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel F6L served by the Medium Temp Blank.
!- NOTES : Datasheet Feb 2002
!- Lighting Notes : Rated T8 1 row canopy and 1 row front rail, optional additional available
!- Fan Notes : Energy Efficient Fans with ECM; for gas defrost standard fans: 39 W/ft and ecm fans 20 W/ft
!- Defrost Notes :

  Refrigeration:Case,
    F6L Low Temperature: Multi-Deck Open Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1687,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -25.00,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    119.3,                   !- Standard Case Fan Power per Unit Length {W/m}
    93.6,                    !- Operating Case Fan Power per Unit Length {W/m}
    34.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
    34.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    155.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1403.7,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -26.67,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.64;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FG Single Deck Wall Model Merchandiser with glass front for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FG Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FG Single Deck Wall Model Merchandiser with glass front for Frozen Food,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    404,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.28,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    46.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream  is a Horizontal Case based on Hussmann Impact Excel FG Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    413,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.28,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    46.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products is a Horizontal Case based on Hussmann Impact Excel FG Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    288,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    3.89,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    46.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FIG Intermediate Island Merchandiser with glass walls for Frozen Food is a Open Tall Vertical Case based on Hussmann Impact Excel FIG Frozen Food served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FIG Intermediate Island Merchandiser with glass walls for Frozen Food,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    514,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.28,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    19.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    6.6,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    68.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    787.4,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.46;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FL5NX Excel Multi-Deck: Narrow Footprint Floral Merchandiser is a Open Vertical Case based on Hussmann Impact Excel FL5NX-LEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated lighting 1 row T8 canopy, other options available
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

  Refrigeration:Case,
    FL5NX Excel Multi-Deck: Narrow Footprint Floral Merchandiser,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    1298,                    !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    3.89,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
    43.3,                    !- Standard Case Fan Power per Unit Length {W/m}
    15.6,                    !- Operating Case Fan Power per Unit Length {W/m}
    26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
    26.1,                    !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    none,                    !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    UserProvideDefSched3PerDay20MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched3PerDay20MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -2.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FN Narrow Island display with solid walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FN Frozen Food served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FN Narrow Island display with solid walls for Frozen Food,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    375,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -8.33,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    685.7,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FN Narrow Island display with solid walls for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FN Ice Cream served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FN Narrow Island display with solid walls for Ice Cream,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    385,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    685.7,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FN Narrow Island display with solid walls for medium temperature is a Horizontal Case based on Hussmann Impact Excel FN Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FN Narrow Island display with solid walls for medium temperature,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    269,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    685.7,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FNG Narrow Glass Sided Island Merchandiser for Frozen is a Horizontal Case based on Hussmann Impact Excel FNG Frozen Food served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FNG Narrow Glass Sided Island Merchandiser for Frozen,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    442,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -0.28,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    69.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FNG Narrow Glass Sided Island Merchandiser for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FNG Ice Cream served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FNG Narrow Glass Sided Island Merchandiser for Ice Cream,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    452,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    69.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FNG Narrow Glass Sided Island Merchandiser for Medium Temperature is a Horizontal Case based on Hussmann Impact Excel FNG Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FNG Narrow Glass Sided Island Merchandiser for Medium Temperature,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    284,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    0.00,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
    5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    69.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    656.2,                   !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FW Wide Island Display with Solid Walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FW Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FW Wide Island Display with Solid Walls for Frozen Food,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    509,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    1.94,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    31.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    65.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1371.4,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FW Wide Island Display with Solid Walls for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FW Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FW Wide Island Display with Solid Walls for Ice Cream,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    553,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    6.67,                    !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    31.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    65.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1371.4,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FW Wide Island Display with Solid Walls for Medium Temperature is a Horizontal Case based on Hussmann Impact Excel FW Medium Temperature served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

  Refrigeration:Case,
    FW Wide Island Display with Solid Walls for Medium Temperature,  !- Name
    ,                        !- Availability Schedule Name
    UserProvideZoneName,     !- Zone Name
    23.89,                   !- Rated Ambient Temperature {C}
    55,                      !- Rated Ambient Relative Humidity {percent}
    399,                     !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.30,                    !- Rated Latent Heat Ratio
    0.85,                    !- Rated Runtime Fraction
    2.4,                     !- Case Length {m}
    -2.22,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
    31.5,                    !- Standard Case Fan Power per Unit Length {W/m}
    10.5,                    !- Operating Case Fan Power per Unit Length {W/m}
    0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
    0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
    ,                        !- Case Lighting Schedule Name
    1.0,                     !- Fraction of Lighting Energy to Case
    65.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    constant,                !- Anti-Sweat Heater Control Type
    ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    ,                        !- Case Height {m}
    1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
    1371.4,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
    UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
    CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
    Single Shelf Horizontal, !- Defrost Energy Correction Curve Name
    0.00,                    !- Under Case HVAC Return Air Fraction
    ,                        !- Refrigerated Case Restocking Schedule Name
    ,                        !- Case Credit Fraction Schedule Name
    -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
    0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

