!===============================================================================
! RefrigerationCompressorCurves.idf
!
! Capacity curves for various refrigeration compressors
!
! Database developed by CDH Energy Corp., Cazenovia, NY, Used by permission
!
! Capacity Curve for Carlyle_R-22_Low_06CC016,   !nominal MBtu/h = 18561.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
!
! The objects and syntax in this dataset comply with EnergyPlus, Version 8.4.0 and above, unless otherwise noted.

  Curve:Bicubic,
    06CC016_R-22_Low_qcurv,  !- Name
    2.350e+004,              !- Coefficient1 Constant
    816.7,                   !- Coefficient2 x
    10.70,                   !- Coefficient3 x**2
    -28.24,                  !- Coefficient4 y
    0.1131,                  !- Coefficient5 y**2
    -0.4553,                 !- Coefficient6 x*y
    0.05604,                 !- Coefficient7 x**3
    -0.004120,               !- Coefficient8 y**3
    -0.006728,               !- Coefficient9 x**2*y
    0.006782,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC016,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC016_R-22_Low_pwrcurv,!- Name
    4018.,                   !- Coefficient1 Constant
    95.00,                   !- Coefficient2 x
    1.507,                   !- Coefficient3 x**2
    5.705,                   !- Coefficient4 y
    1.247,                   !- Coefficient5 y**2
    -1.381,                  !- Coefficient6 x*y
    0.01277,                 !- Coefficient7 x**3
    -0.007518,               !- Coefficient8 y**3
    -0.02424,                !- Coefficient9 x**2*y
    0.02917,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC016,   !nominal MBtu/h = 18561.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC016,!- Name
    06CC016_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC016_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC018,   !nominal MBtu/h = 23212.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC018_R-22_Low_qcurv,  !- Name
    1.454e+004,              !- Coefficient1 Constant
    166.5,                   !- Coefficient2 x
    -4.597,                  !- Coefficient3 x**2
    205.4,                   !- Coefficient4 y
    -1.776,                  !- Coefficient5 y**2
    8.176,                   !- Coefficient6 x*y
    -0.06810,                !- Coefficient7 x**3
    0.001151,                !- Coefficient8 y**3
    0.08580,                 !- Coefficient9 x**2*y
    -0.02712,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC018,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC018_R-22_Low_pwrcurv,!- Name
    -1771.,                  !- Coefficient1 Constant
    -295.1,                  !- Coefficient2 x
    -7.492,                  !- Coefficient3 x**2
    152.0,                   !- Coefficient4 y
    0.5134,                  !- Coefficient5 y**2
    4.536,                   !- Coefficient6 x*y
    -0.05830,                !- Coefficient7 x**3
    -0.007456,               !- Coefficient8 y**3
    0.04386,                 !- Coefficient9 x**2*y
    0.009352,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC018,   !nominal MBtu/h = 23212.0, !nominal kW = 3.8

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC018,!- Name
    06CC018_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC018_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC124,   !nominal MBtu/h = 24922.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC124_R-22_Low_qcurv,  !- Name
    2.812e+004,              !- Coefficient1 Constant
    988.2,                   !- Coefficient2 x
    13.19,                   !- Coefficient3 x**2
    -41.31,                  !- Coefficient4 y
    0.1326,                  !- Coefficient5 y**2
    -0.9583,                 !- Coefficient6 x*y
    0.06870,                 !- Coefficient7 x**3
    -0.0008482,              !- Coefficient8 y**3
    -0.006736,               !- Coefficient9 x**2*y
    0.0007973,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC124,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC124_R-22_Low_pwrcurv,!- Name
    4839.,                   !- Coefficient1 Constant
    115.9,                   !- Coefficient2 x
    1.521,                   !- Coefficient3 x**2
    55.56,                   !- Coefficient4 y
    0.2992,                  !- Coefficient5 y**2
    0.6546,                  !- Coefficient6 x*y
    0.009955,                !- Coefficient7 x**3
    -2.180e-006,             !- Coefficient8 y**3
    0.0001470,               !- Coefficient9 x**2*y
    0.003181,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC124,   !nominal MBtu/h = 24922.8, !nominal kW = 4.0

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC124,!- Name
    06CC124_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC124_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC228,   !nominal MBtu/h = 29783.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC228_R-22_Low_qcurv,  !- Name
    3.342e+004,              !- Coefficient1 Constant
    1164.,                   !- Coefficient2 x
    15.24,                   !- Coefficient3 x**2
    -50.15,                  !- Coefficient4 y
    0.1799,                  !- Coefficient5 y**2
    -1.142,                  !- Coefficient6 x*y
    0.07714,                 !- Coefficient7 x**3
    -0.001036,               !- Coefficient8 y**3
    -0.007351,               !- Coefficient9 x**2*y
    0.001522,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC228,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC228_R-22_Low_pwrcurv,!- Name
    5521.,                   !- Coefficient1 Constant
    116.0,                   !- Coefficient2 x
    1.123,                   !- Coefficient3 x**2
    57.40,                   !- Coefficient4 y
    0.4959,                  !- Coefficient5 y**2
    0.6718,                  !- Coefficient6 x*y
    0.005427,                !- Coefficient7 x**3
    -0.0007890,              !- Coefficient8 y**3
    0.001263,                !- Coefficient9 x**2*y
    0.005540,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC228,   !nominal MBtu/h = 29783.6, !nominal kW = 4.6

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC228,!- Name
    06CC228_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC228_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC337,   !nominal MBtu/h = 40337.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC337_R-22_Low_qcurv,  !- Name
    4.408e+004,              !- Coefficient1 Constant
    1536.,                   !- Coefficient2 x
    20.39,                   !- Coefficient3 x**2
    -32.11,                  !- Coefficient4 y
    -0.1294,                 !- Coefficient5 y**2
    -0.7336,                 !- Coefficient6 x*y
    0.1066,                  !- Coefficient7 x**3
    0.0004306,               !- Coefficient8 y**3
    -0.005138,               !- Coefficient9 x**2*y
    -0.0005615,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC337,   !nominal kW = 6.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC337_R-22_Low_pwrcurv,!- Name
    830.8,                   !- Coefficient1 Constant
    -160.2,                  !- Coefficient2 x
    -3.544,                  !- Coefficient3 x**2
    225.9,                   !- Coefficient4 y
    0.006751,                !- Coefficient5 y**2
    4.971,                   !- Coefficient6 x*y
    -0.01800,                !- Coefficient7 x**3
    0.0002163,               !- Coefficient8 y**3
    0.03186,                 !- Coefficient9 x**2*y
    0.003772,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC337,   !nominal MBtu/h = 40337.0, !nominal kW = 6.6

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC337,!- Name
    06CC337_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC337_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC550,   !nominal MBtu/h = 58905.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC550_R-22_Low_qcurv,  !- Name
    9.272e+004,              !- Coefficient1 Constant
    3496.,                   !- Coefficient2 x
    48.77,                   !- Coefficient3 x**2
    -389.3,                  !- Coefficient4 y
    0.4434,                  !- Coefficient5 y**2
    -9.628,                  !- Coefficient6 x*y
    0.2584,                  !- Coefficient7 x**3
    -0.001253,               !- Coefficient8 y**3
    -0.06778,                !- Coefficient9 x**2*y
    0.006079,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC550,   !nominal kW = 9.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC550_R-22_Low_pwrcurv,!- Name
    2.563e+004,              !- Coefficient1 Constant
    797.3,                   !- Coefficient2 x
    8.251,                   !- Coefficient3 x**2
    -142.4,                  !- Coefficient4 y
    2.558,                   !- Coefficient5 y**2
    -6.185,                  !- Coefficient6 x*y
    0.01776,                 !- Coefficient7 x**3
    -0.008450,               !- Coefficient8 y**3
    -0.06108,                !- Coefficient9 x**2*y
    0.03611,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC550,   !nominal MBtu/h = 58905.1, !nominal kW = 9.4

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC550,!- Name
    06CC550_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC550_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC665,   !nominal MBtu/h = 71847.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC665_R-22_Low_qcurv,  !- Name
    7.353e+004,              !- Coefficient1 Constant
    2513.,                   !- Coefficient2 x
    32.91,                   !- Coefficient3 x**2
    -25.69,                  !- Coefficient4 y
    0.3655,                  !- Coefficient5 y**2
    -0.8183,                 !- Coefficient6 x*y
    0.1712,                  !- Coefficient7 x**3
    -0.003657,               !- Coefficient8 y**3
    -0.01027,                !- Coefficient9 x**2*y
    0.009071,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC665,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC665_R-22_Low_pwrcurv,!- Name
    5546.,                   !- Coefficient1 Constant
    -61.38,                  !- Coefficient2 x
    -1.599,                  !- Coefficient3 x**2
    332.9,                   !- Coefficient4 y
    -0.07860,                !- Coefficient5 y**2
    5.981,                   !- Coefficient6 x*y
    0.0008655,               !- Coefficient7 x**3
    0.003784,                !- Coefficient8 y**3
    0.02998,                 !- Coefficient9 x**2*y
    0.01728,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC665,   !nominal MBtu/h = 71847.7, !nominal kW = 11.7

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC665,!- Name
    06CC665_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC665_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC675,   !nominal MBtu/h = 81443.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC675_R-22_Low_qcurv,  !- Name
    9.186e+004,              !- Coefficient1 Constant
    3214.,                   !- Coefficient2 x
    42.36,                   !- Coefficient3 x**2
    -134.3,                  !- Coefficient4 y
    0.2891,                  !- Coefficient5 y**2
    -3.258,                  !- Coefficient6 x*y
    0.2161,                  !- Coefficient7 x**3
    -0.001292,               !- Coefficient8 y**3
    -0.02234,                !- Coefficient9 x**2*y
    0.003307,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC675,   !nominal kW = 13.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC675_R-22_Low_pwrcurv,!- Name
    2.545e+004,              !- Coefficient1 Constant
    957.4,                   !- Coefficient2 x
    17.54,                   !- Coefficient3 x**2
    95.59,                   !- Coefficient4 y
    0.8611,                  !- Coefficient5 y**2
    -1.257,                  !- Coefficient6 x*y
    0.1304,                  !- Coefficient7 x**3
    0.004066,                !- Coefficient8 y**3
    -0.03198,                !- Coefficient9 x**2*y
    0.01219,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC675,   !nominal MBtu/h = 81443.2, !nominal kW = 13.4

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC675,!- Name
    06CC675_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC675_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06CC899,   !nominal MBtu/h = 104505.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC899_R-22_Low_qcurv,  !- Name
    1.176e+005,              !- Coefficient1 Constant
    4106.,                   !- Coefficient2 x
    54.13,                   !- Coefficient3 x**2
    -185.0,                  !- Coefficient4 y
    0.8767,                  !- Coefficient5 y**2
    -4.018,                  !- Coefficient6 x*y
    0.2772,                  !- Coefficient7 x**3
    -0.005833,               !- Coefficient8 y**3
    -0.02611,                !- Coefficient9 x**2*y
    0.005184,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC899,   !nominal kW = 18.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC899_R-22_Low_pwrcurv,!- Name
    3.300e+004,              !- Coefficient1 Constant
    1169.,                   !- Coefficient2 x
    20.41,                   !- Coefficient3 x**2
    175.3,                   !- Coefficient4 y
    1.696,                   !- Coefficient5 y**2
    0.7720,                  !- Coefficient6 x*y
    0.1569,                  !- Coefficient7 x**3
    0.004569,                !- Coefficient8 y**3
    0.002090,                !- Coefficient9 x**2*y
    0.02827,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06CC899,   !nominal MBtu/h = 104505.5, !nominal kW = 18.7

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06CC899,!- Name
    06CC899_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC899_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC016,   !nominal MBtu/h = 22772.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC016_R-507_Low_qcurv, !- Name
    4.567e+004,              !- Coefficient1 Constant
    1992.,                   !- Coefficient2 x
    33.05,                   !- Coefficient3 x**2
    -484.8,                  !- Coefficient4 y
    3.694,                   !- Coefficient5 y**2
    -17.12,                  !- Coefficient6 x*y
    0.2050,                  !- Coefficient7 x**3
    -0.01855,                !- Coefficient8 y**3
    -0.1614,                 !- Coefficient9 x**2*y
    0.06324,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC016,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC016_R-507_Low_pwrcurv,  !- Name
    506.5,                   !- Coefficient1 Constant
    -343.1,                  !- Coefficient2 x
    -10.36,                  !- Coefficient3 x**2
    23.27,                   !- Coefficient4 y
    4.856,                   !- Coefficient5 y**2
    7.335,                   !- Coefficient6 x*y
    -0.09085,                !- Coefficient7 x**3
    -0.04802,                !- Coefficient8 y**3
    0.08865,                 !- Coefficient9 x**2*y
    -0.002487,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC016,   !nominal MBtu/h = 22772.0, !nominal kW = 3.8

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC016,  !- Name
    06CC016_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC016_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC018,   !nominal MBtu/h = 25602.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC018_R-507_Low_qcurv, !- Name
    3.216e+004,              !- Coefficient1 Constant
    1091.,                   !- Coefficient2 x
    13.27,                   !- Coefficient3 x**2
    -39.32,                  !- Coefficient4 y
    -0.3735,                 !- Coefficient5 y**2
    -0.3304,                 !- Coefficient6 x*y
    0.06030,                 !- Coefficient7 x**3
    -0.0008379,              !- Coefficient8 y**3
    -0.001057,               !- Coefficient9 x**2*y
    -0.004250,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC018,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC018_R-507_Low_pwrcurv,  !- Name
    3127.,                   !- Coefficient1 Constant
    -31.68,                  !- Coefficient2 x
    -0.8343,                 !- Coefficient3 x**2
    84.75,                   !- Coefficient4 y
    2.113,                   !- Coefficient5 y**2
    4.500,                   !- Coefficient6 x*y
    0.004531,                !- Coefficient7 x**3
    -0.01205,                !- Coefficient8 y**3
    0.04177,                 !- Coefficient9 x**2*y
    0.01851,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC018,   !nominal MBtu/h = 25602.6, !nominal kW = 4.1

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC018,  !- Name
    06CC018_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC018_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC124,   !nominal MBtu/h = 32760.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC124_R-507_Low_qcurv, !- Name
    3.266e+004,              !- Coefficient1 Constant
    962.6,                   !- Coefficient2 x
    8.059,                   !- Coefficient3 x**2
    -16.36,                  !- Coefficient4 y
    -0.08891,                !- Coefficient5 y**2
    -0.1557,                 !- Coefficient6 x*y
    0.002580,                !- Coefficient7 x**3
    -0.0006071,              !- Coefficient8 y**3
    -0.0004489,              !- Coefficient9 x**2*y
    -0.0005837,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC124,   !nominal kW = 5.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC124_R-507_Low_pwrcurv,  !- Name
    7137.,                   !- Coefficient1 Constant
    293.8,                   !- Coefficient2 x
    7.317,                   !- Coefficient3 x**2
    44.30,                   !- Coefficient4 y
    2.952,                   !- Coefficient5 y**2
    1.758,                   !- Coefficient6 x*y
    0.06151,                 !- Coefficient7 x**3
    -0.02536,                !- Coefficient8 y**3
    -0.005559,               !- Coefficient9 x**2*y
    0.006301,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC124,   !nominal MBtu/h = 32760.8, !nominal kW = 5.1

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC124,  !- Name
    06CC124_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC124_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC228,   !nominal MBtu/h = 37842.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC228_R-507_Low_qcurv, !- Name
    3.845e+004,              !- Coefficient1 Constant
    1143.,                   !- Coefficient2 x
    9.595,                   !- Coefficient3 x**2
    -13.48,                  !- Coefficient4 y
    -0.4821,                 !- Coefficient5 y**2
    -0.2179,                 !- Coefficient6 x*y
    0.002868,                !- Coefficient7 x**3
    0.002283,                !- Coefficient8 y**3
    -0.0003371,              !- Coefficient9 x**2*y
    -0.002405,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC228,   !nominal kW = 5.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC228_R-507_Low_pwrcurv,  !- Name
    2670.,                   !- Coefficient1 Constant
    141.3,                   !- Coefficient2 x
    5.498,                   !- Coefficient3 x**2
    390.6,                   !- Coefficient4 y
    -3.210,                  !- Coefficient5 y**2
    9.142,                   !- Coefficient6 x*y
    0.07014,                 !- Coefficient7 x**3
    0.02260,                 !- Coefficient8 y**3
    0.09078,                 !- Coefficient9 x**2*y
    -0.004368,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC228,   !nominal MBtu/h = 37842.9, !nominal kW = 5.6

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC228,  !- Name
    06CC228_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC228_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC337,   !nominal MBtu/h = 52362.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC337_R-507_Low_qcurv, !- Name
    4.002e+004,              !- Coefficient1 Constant
    698.1,                   !- Coefficient2 x
    -6.370,                  !- Coefficient3 x**2
    -2.889,                  !- Coefficient4 y
    -0.07590,                !- Coefficient5 y**2
    1.036,                   !- Coefficient6 x*y
    -0.1420,                 !- Coefficient7 x**3
    0.0009290,               !- Coefficient8 y**3
    0.01934,                 !- Coefficient9 x**2*y
    0.0003482,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC337,   !nominal kW = 7.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC337_R-507_Low_pwrcurv,  !- Name
    1.318e+004,              !- Coefficient1 Constant
    264.7,                   !- Coefficient2 x
    6.172,                   !- Coefficient3 x**2
    -290.8,                  !- Coefficient4 y
    15.44,                   !- Coefficient5 y**2
    4.810,                   !- Coefficient6 x*y
    0.06852,                 !- Coefficient7 x**3
    -0.1085,                 !- Coefficient8 y**3
    0.08311,                 !- Coefficient9 x**2*y
    0.07678,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC337,   !nominal MBtu/h = 52362.1, !nominal kW = 7.9

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC337,  !- Name
    06CC337_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC337_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC550,   !nominal MBtu/h = 67622.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC550_R-507_Low_qcurv, !- Name
    1.008e+005,              !- Coefficient1 Constant
    3601.,                   !- Coefficient2 x
    45.92,                   !- Coefficient3 x**2
    -525.7,                  !- Coefficient4 y
    -1.742,                  !- Coefficient5 y**2
    -19.44,                  !- Coefficient6 x*y
    0.2480,                  !- Coefficient7 x**3
    0.02945,                 !- Coefficient8 y**3
    -0.07899,                !- Coefficient9 x**2*y
    0.1026,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC550,   !nominal kW = 10.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC550_R-507_Low_pwrcurv,  !- Name
    3038.,                   !- Coefficient1 Constant
    -543.2,                  !- Coefficient2 x
    -13.06,                  !- Coefficient3 x**2
    562.2,                   !- Coefficient4 y
    -0.01469,                !- Coefficient5 y**2
    26.69,                   !- Coefficient6 x*y
    -0.05754,                !- Coefficient7 x**3
    -0.01435,                !- Coefficient8 y**3
    0.3080,                  !- Coefficient9 x**2*y
    -0.03624,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC550,   !nominal MBtu/h = 67622.1, !nominal kW = 10.8

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC550,  !- Name
    06CC550_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC550_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC665,   !nominal MBtu/h = 92217.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC665_R-507_Low_qcurv, !- Name
    9.422e+004,              !- Coefficient1 Constant
    2820.,                   !- Coefficient2 x
    24.28,                   !- Coefficient3 x**2
    -133.4,                  !- Coefficient4 y
    -0.1218,                 !- Coefficient5 y**2
    -3.394,                  !- Coefficient6 x*y
    0.007770,                !- Coefficient7 x**3
    0.001885,                !- Coefficient8 y**3
    -0.02370,                !- Coefficient9 x**2*y
    0.001201,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC665,   !nominal kW = 14.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC665_R-507_Low_pwrcurv,  !- Name
    1.054e+004,              !- Coefficient1 Constant
    78.36,                   !- Coefficient2 x
    -0.7739,                 !- Coefficient3 x**2
    373.7,                   !- Coefficient4 y
    0.2076,                  !- Coefficient5 y**2
    6.952,                   !- Coefficient6 x*y
    0.0004331,               !- Coefficient7 x**3
    0.002718,                !- Coefficient8 y**3
    0.03730,                 !- Coefficient9 x**2*y
    0.009907,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC665,   !nominal MBtu/h = 92217.1, !nominal kW = 14.5

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC665,  !- Name
    06CC665_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC665_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC675,   !nominal MBtu/h = 102876.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC675_R-507_Low_qcurv, !- Name
    9.973e+004,              !- Coefficient1 Constant
    2930.,                   !- Coefficient2 x
    24.52,                   !- Coefficient3 x**2
    -36.15,                  !- Coefficient4 y
    -0.1996,                 !- Coefficient5 y**2
    -0.4299,                 !- Coefficient6 x*y
    0.007495,                !- Coefficient7 x**3
    -0.001001,               !- Coefficient8 y**3
    -0.002087,               !- Coefficient9 x**2*y
    -0.002300,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC675,   !nominal kW = 16.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC675_R-507_Low_pwrcurv,  !- Name
    8449.,                   !- Coefficient1 Constant
    -46.98,                  !- Coefficient2 x
    -3.239,                  !- Coefficient3 x**2
    537.3,                   !- Coefficient4 y
    -1.547,                  !- Coefficient5 y**2
    8.955,                   !- Coefficient6 x*y
    -0.008880,               !- Coefficient7 x**3
    0.02192,                 !- Coefficient8 y**3
    0.05994,                 !- Coefficient9 x**2*y
    0.03095,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC675,   !nominal MBtu/h = 102876.0, !nominal kW = 16.4

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC675,  !- Name
    06CC675_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC675_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-507_Low_06CC899,   !nominal MBtu/h = 137020.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC899_R-507_Low_qcurv, !- Name
    1.322e+005,              !- Coefficient1 Constant
    3751.,                   !- Coefficient2 x
    29.64,                   !- Coefficient3 x**2
    -196.9,                  !- Coefficient4 y
    2.947,                   !- Coefficient5 y**2
    -0.6914,                 !- Coefficient6 x*y
    -0.01112,                !- Coefficient7 x**3
    -0.02097,                !- Coefficient8 y**3
    0.01847,                 !- Coefficient9 x**2*y
    0.01042,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06CC899,   !nominal kW = 23.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06CC899_R-507_Low_pwrcurv,  !- Name
    2.768e+004,              !- Coefficient1 Constant
    877.6,                   !- Coefficient2 x
    16.04,                   !- Coefficient3 x**2
    367.0,                   !- Coefficient4 y
    7.439,                   !- Coefficient5 y**2
    7.910,                   !- Coefficient6 x*y
    0.1177,                  !- Coefficient7 x**3
    -0.08045,                !- Coefficient8 y**3
    -0.01552,                !- Coefficient9 x**2*y
    -0.01400,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06CC899,   !nominal MBtu/h = 137020.2, !nominal kW = 23.0

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06CC899,  !- Name
    06CC899_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06CC899_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

! Capacity Curve for Carlyle_R-22_Low_06DR109,   !nominal MBtu/h = 8192.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR109_R-22_Low_qcurv,  !- Name
    1.497e+004,              !- Coefficient1 Constant
    566.5,                   !- Coefficient2 x
    9.349,                   !- Coefficient3 x**2
    -91.26,                  !- Coefficient4 y
    -0.09570,                !- Coefficient5 y**2
    -2.788,                  !- Coefficient6 x*y
    0.07425,                 !- Coefficient7 x**3
    -0.001240,               !- Coefficient8 y**3
    -0.03134,                !- Coefficient9 x**2*y
    0.003162,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR109,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR109_R-22_Low_pwrcurv,!- Name
    1605.,                   !- Coefficient1 Constant
    -1.585,                  !- Coefficient2 x
    -0.7683,                 !- Coefficient3 x**2
    13.96,                   !- Coefficient4 y
    0.7295,                  !- Coefficient5 y**2
    -0.6460,                 !- Coefficient6 x*y
    -0.01074,                !- Coefficient7 x**3
    -0.005551,               !- Coefficient8 y**3
    -0.01567,                !- Coefficient9 x**2*y
    0.02156,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR109,   !nominal MBtu/h = 8192.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR109,!- Name
    06DR109_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR109_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06DR013,   !nominal MBtu/h = 12803.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR013_R-22_Low_qcurv,  !- Name
    2.124e+004,              !- Coefficient1 Constant
    795.7,                   !- Coefficient2 x
    13.18,                   !- Coefficient3 x**2
    -120.9,                  !- Coefficient4 y
    -0.01037,                !- Coefficient5 y**2
    -3.535,                  !- Coefficient6 x*y
    0.1063,                  !- Coefficient7 x**3
    -0.002716,               !- Coefficient8 y**3
    -0.03838,                !- Coefficient9 x**2*y
    0.003900,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR013,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR013_R-22_Low_pwrcurv,!- Name
    1403.,                   !- Coefficient1 Constant
    -51.14,                  !- Coefficient2 x
    -1.936,                  !- Coefficient3 x**2
    56.35,                   !- Coefficient4 y
    0.5186,                  !- Coefficient5 y**2
    0.7877,                  !- Coefficient6 x*y
    -0.01722,                !- Coefficient7 x**3
    -0.005357,               !- Coefficient8 y**3
    -0.001211,               !- Coefficient9 x**2*y
    0.01884,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR013,   !nominal MBtu/h = 12803.4, !nominal kW = 2.4

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR013,!- Name
    06DR013_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR013_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06DR316,   !nominal MBtu/h = 15927.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR316_R-22_Low_qcurv,  !- Name
    2.529e+004,              !- Coefficient1 Constant
    946.0,                   !- Coefficient2 x
    15.64,                   !- Coefficient3 x**2
    -140.5,                  !- Coefficient4 y
    -0.05902,                !- Coefficient5 y**2
    -4.197,                  !- Coefficient6 x*y
    0.1254,                  !- Coefficient7 x**3
    -0.002620,               !- Coefficient8 y**3
    -0.04488,                !- Coefficient9 x**2*y
    0.003308,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR316,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR316_R-22_Low_pwrcurv,!- Name
    2083.,                   !- Coefficient1 Constant
    -37.02,                  !- Coefficient2 x
    -1.854,                  !- Coefficient3 x**2
    61.07,                   !- Coefficient4 y
    0.6584,                  !- Coefficient5 y**2
    0.7538,                  !- Coefficient6 x*y
    -0.01934,                !- Coefficient7 x**3
    -0.006351,               !- Coefficient8 y**3
    -0.005450,               !- Coefficient9 x**2*y
    0.01930,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR316,   !nominal MBtu/h = 15927.3, !nominal kW = 2.9

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR316,!- Name
    06DR316_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR316_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR718_R-22_Low_qcurv,  !- Name
    2.861e+004,              !- Coefficient1 Constant
    1069.,                   !- Coefficient2 x
    17.73,                   !- Coefficient3 x**2
    -155.1,                  !- Coefficient4 y
    -0.08805,                !- Coefficient5 y**2
    -4.646,                  !- Coefficient6 x*y
    0.1427,                  !- Coefficient7 x**3
    -0.002566,               !- Coefficient8 y**3
    -0.04829,                !- Coefficient9 x**2*y
    0.002038,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR718,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR718_R-22_Low_pwrcurv,!- Name
    2378.,                   !- Coefficient1 Constant
    -30.52,                  !- Coefficient2 x
    -1.571,                  !- Coefficient3 x**2
    75.14,                   !- Coefficient4 y
    0.7122,                  !- Coefficient5 y**2
    1.050,                   !- Coefficient6 x*y
    -0.01503,                !- Coefficient7 x**3
    -0.006798,               !- Coefficient8 y**3
    -0.004701,               !- Coefficient9 x**2*y
    0.01875,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR718,!- Name
    06DR718_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR718_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06DR820,   !nominal MBtu/h = 22281.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-22_Low_qcurv,  !- Name
    3.966e+004,              !- Coefficient1 Constant
    1497.,                   !- Coefficient2 x
    24.70,                   !- Coefficient3 x**2
    -307.5,                  !- Coefficient4 y
    0.1433,                  !- Coefficient5 y**2
    -7.860,                  !- Coefficient6 x*y
    0.1989,                  !- Coefficient7 x**3
    0.0008031,               !- Coefficient8 y**3
    -0.05775,                !- Coefficient9 x**2*y
    0.0004973,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR820,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-22_Low_pwrcurv,!- Name
    510.2,                   !- Coefficient1 Constant
    -159.7,                  !- Coefficient2 x
    -4.498,                  !- Coefficient3 x**2
    179.8,                   !- Coefficient4 y
    -0.7335,                 !- Coefficient5 y**2
    4.403,                   !- Coefficient6 x*y
    -0.03685,                !- Coefficient7 x**3
    0.002298,                !- Coefficient8 y**3
    0.02891,                 !- Coefficient9 x**2*y
    -0.001913,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR820,   !nominal MBtu/h = 22281.9, !nominal kW = 4.0

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR820,!- Name
    06DR820_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06DR724,   !nominal MBtu/h = 23769.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-22_Low_qcurv,  !- Name
    5.083e+004,              !- Coefficient1 Constant
    1984.,                   !- Coefficient2 x
    32.90,                   !- Coefficient3 x**2
    -513.3,                  !- Coefficient4 y
    1.828,                   !- Coefficient5 y**2
    -13.27,                  !- Coefficient6 x*y
    0.2591,                  !- Coefficient7 x**3
    -0.006691,               !- Coefficient8 y**3
    -0.09464,                !- Coefficient9 x**2*y
    0.02130,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR724,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-22_Low_pwrcurv,!- Name
    1141.,                   !- Coefficient1 Constant
    -133.6,                  !- Coefficient2 x
    -3.113,                  !- Coefficient3 x**2
    227.1,                   !- Coefficient4 y
    -1.464,                  !- Coefficient5 y**2
    5.914,                   !- Coefficient6 x*y
    -0.01537,                !- Coefficient7 x**3
    0.005578,                !- Coefficient8 y**3
    0.03707,                 !- Coefficient9 x**2*y
    -0.01370,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR724,   !nominal MBtu/h = 23769.8, !nominal kW = 4.5

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR724,!- Name
    06DR724_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR724_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06DR228,   !nominal MBtu/h = 28571.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-22_Low_qcurv,  !- Name
    5.695e+004,              !- Coefficient1 Constant
    2121.,                   !- Coefficient2 x
    31.89,                   !- Coefficient3 x**2
    -540.2,                  !- Coefficient4 y
    1.399,                   !- Coefficient5 y**2
    -14.86,                  !- Coefficient6 x*y
    0.2325,                  !- Coefficient7 x**3
    0.001266,                !- Coefficient8 y**3
    -0.08398,                !- Coefficient9 x**2*y
    0.04960,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR228,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-22_Low_pwrcurv,!- Name
    467.3,                   !- Coefficient1 Constant
    -125.4,                  !- Coefficient2 x
    -1.991,                  !- Coefficient3 x**2
    397.1,                   !- Coefficient4 y
    -5.841,                  !- Coefficient5 y**2
    8.199,                   !- Coefficient6 x*y
    -0.004969,               !- Coefficient7 x**3
    0.04030,                 !- Coefficient8 y**3
    0.02915,                 !- Coefficient9 x**2*y
    -0.05767,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR228,   !nominal MBtu/h = 28571.7, !nominal kW = 5.3

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR228,!- Name
    06DR228_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR228_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06DR337,   !nominal MBtu/h = 38769.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-22_Low_qcurv,  !- Name
    6.721e+004,              !- Coefficient1 Constant
    2498.,                   !- Coefficient2 x
    39.10,                   !- Coefficient3 x**2
    -502.9,                  !- Coefficient4 y
    1.801,                   !- Coefficient5 y**2
    -16.10,                  !- Coefficient6 x*y
    0.2884,                  !- Coefficient7 x**3
    -0.01640,                !- Coefficient8 y**3
    -0.1698,                 !- Coefficient9 x**2*y
    0.05127,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR337,   !nominal kW = 7.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-22_Low_pwrcurv,!- Name
    8709.,                   !- Coefficient1 Constant
    243.2,                   !- Coefficient2 x
    8.173,                   !- Coefficient3 x**2
    21.02,                   !- Coefficient4 y
    5.706,                   !- Coefficient5 y**2
    0.4228,                  !- Coefficient6 x*y
    0.1108,                  !- Coefficient7 x**3
    -0.05078,                !- Coefficient8 y**3
    -0.03170,                !- Coefficient9 x**2*y
    0.06250,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06DR337,   !nominal MBtu/h = 38769.8, !nominal kW = 7.4

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06DR337,!- Name
    06DR337_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR337_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06ER450,   !nominal MBtu/h = 47947.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER450_R-22_Low_qcurv,  !- Name
    8.811e+004,              !- Coefficient1 Constant
    3294.,                   !- Coefficient2 x
    52.78,                   !- Coefficient3 x**2
    -496.9,                  !- Coefficient4 y
    -1.137,                  !- Coefficient5 y**2
    -16.07,                  !- Coefficient6 x*y
    0.4062,                  !- Coefficient7 x**3
    -0.003327,               !- Coefficient8 y**3
    -0.1911,                 !- Coefficient9 x**2*y
    0.02623,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06ER450,   !nominal kW = 9.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER450_R-22_Low_pwrcurv,!- Name
    9507.,                   !- Coefficient1 Constant
    67.13,                   !- Coefficient2 x
    -8.089,                  !- Coefficient3 x**2
    -84.51,                  !- Coefficient4 y
    5.584,                   !- Coefficient5 y**2
    -19.73,                  !- Coefficient6 x*y
    -0.1629,                 !- Coefficient7 x**3
    -0.02812,                !- Coefficient8 y**3
    -0.2889,                 !- Coefficient9 x**2*y
    0.2334,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06ER450,   !nominal MBtu/h = 47947.1, !nominal kW = 9.8

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06ER450,!- Name
    06ER450_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06ER450_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06ER465,   !nominal MBtu/h = 60499.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER465_R-22_Low_qcurv,  !- Name
    1.165e+005,              !- Coefficient1 Constant
    4405.,                   !- Coefficient2 x
    71.64,                   !- Coefficient3 x**2
    -647.4,                  !- Coefficient4 y
    -2.668,                  !- Coefficient5 y**2
    -18.25,                  !- Coefficient6 x*y
    0.5656,                  !- Coefficient7 x**3
    0.006110,                !- Coefficient8 y**3
    -0.1942,                 !- Coefficient9 x**2*y
    -0.005841,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06ER465,   !nominal kW = 12.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER465_R-22_Low_pwrcurv,!- Name
    3.817e+004,              !- Coefficient1 Constant
    2002.,                   !- Coefficient2 x
    42.72,                   !- Coefficient3 x**2
    -514.6,                  !- Coefficient4 y
    11.15,                   !- Coefficient5 y**2
    -36.25,                  !- Coefficient6 x*y
    0.3056,                  !- Coefficient7 x**3
    -0.05962,                !- Coefficient8 y**3
    -0.5087,                 !- Coefficient9 x**2*y
    0.2790,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06ER465,   !nominal MBtu/h = 60499.7, !nominal kW = 12.6

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06ER465,!- Name
    06ER465_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06ER465_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06ER475,   !nominal MBtu/h = 73357.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER475_R-22_Low_qcurv,  !- Name
    1.186e+005,              !- Coefficient1 Constant
    4461.,                   !- Coefficient2 x
    72.29,                   !- Coefficient3 x**2
    -571.6,                  !- Coefficient4 y
    -3.248,                  !- Coefficient5 y**2
    -20.74,                  !- Coefficient6 x*y
    0.5642,                  !- Coefficient7 x**3
    0.01194,                 !- Coefficient8 y**3
    -0.2316,                 !- Coefficient9 x**2*y
    0.01917,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06ER475,   !nominal kW = 15.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER475_R-22_Low_pwrcurv,!- Name
    3.422e+004,              !- Coefficient1 Constant
    1122.,                   !- Coefficient2 x
    13.66,                   !- Coefficient3 x**2
    -617.3,                  !- Coefficient4 y
    15.88,                   !- Coefficient5 y**2
    -30.22,                  !- Coefficient6 x*y
    -0.01685,                !- Coefficient7 x**3
    -0.1021,                 !- Coefficient8 y**3
    -0.4536,                 !- Coefficient9 x**2*y
    0.2245,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06ER475,   !nominal MBtu/h = 73357.5, !nominal kW = 15.6

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06ER475,!- Name
    06ER475_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06ER475_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06ER399,   !nominal MBtu/h = 91845.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER399_R-22_Low_qcurv,  !- Name
    1.649e+005,              !- Coefficient1 Constant
    6258.,                   !- Coefficient2 x
    103.0,                   !- Coefficient3 x**2
    -955.4,                  !- Coefficient4 y
    -2.702,                  !- Coefficient5 y**2
    -25.72,                  !- Coefficient6 x*y
    0.8198,                  !- Coefficient7 x**3
    0.005620,                !- Coefficient8 y**3
    -0.2470,                 !- Coefficient9 x**2*y
    -0.02630,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06ER399,   !nominal kW = 21.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER399_R-22_Low_pwrcurv,!- Name
    3.772e+004,              !- Coefficient1 Constant
    1058.,                   !- Coefficient2 x
    13.00,                   !- Coefficient3 x**2
    -134.2,                  !- Coefficient4 y
    9.573,                   !- Coefficient5 y**2
    -16.95,                  !- Coefficient6 x*y
    0.04560,                 !- Coefficient7 x**3
    -0.05545,                !- Coefficient8 y**3
    -0.2496,                 !- Coefficient9 x**2*y
    0.2333,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06ER399,   !nominal MBtu/h = 91845.8, !nominal kW = 21.7

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06ER399,!- Name
    06ER399_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06ER399_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DM808,   !nominal MBtu/h = 14944.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM808_R-22_Med_qcurv,  !- Name
    1.499e+004,              !- Coefficient1 Constant
    541.8,                   !- Coefficient2 x
    7.285,                   !- Coefficient3 x**2
    -118.0,                  !- Coefficient4 y
    -0.3645,                 !- Coefficient5 y**2
    -3.050,                  !- Coefficient6 x*y
    0.03440,                 !- Coefficient7 x**3
    0.002250,                !- Coefficient8 y**3
    -0.03927,                !- Coefficient9 x**2*y
    -0.007307,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DM808,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM808_R-22_Med_pwrcurv,!- Name
    483.6,                   !- Coefficient1 Constant
    -53.20,                  !- Coefficient2 x
    -1.384,                  !- Coefficient3 x**2
    56.19,                   !- Coefficient4 y
    0.003688,                !- Coefficient5 y**2
    1.439,                   !- Coefficient6 x*y
    -0.008268,               !- Coefficient7 x**3
    -0.002810,               !- Coefficient8 y**3
    0.007222,                !- Coefficient9 x**2*y
    0.006025,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DM808,   !nominal MBtu/h = 14944.9, !nominal kW = 2.0

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DM808,!- Name
    06DM808_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DM808_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DM313,   !nominal MBtu/h = 22504.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM313_R-22_Med_qcurv,  !- Name
    2.480e+004,              !- Coefficient1 Constant
    920.4,                   !- Coefficient2 x
    12.57,                   !- Coefficient3 x**2
    -228.5,                  !- Coefficient4 y
    -0.2729,                 !- Coefficient5 y**2
    -5.991,                  !- Coefficient6 x*y
    0.06045,                 !- Coefficient7 x**3
    0.003095,                !- Coefficient8 y**3
    -0.06974,                !- Coefficient9 x**2*y
    -0.007395,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DM313,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM313_R-22_Med_pwrcurv,!- Name
    767.6,                   !- Coefficient1 Constant
    -100.2,                  !- Coefficient2 x
    -2.675,                  !- Coefficient3 x**2
    98.72,                   !- Coefficient4 y
    -0.2676,                 !- Coefficient5 y**2
    3.029,                   !- Coefficient6 x*y
    -0.01846,                !- Coefficient7 x**3
    -0.003362,               !- Coefficient8 y**3
    0.02064,                 !- Coefficient9 x**2*y
    0.002852,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DM313,   !nominal MBtu/h = 22504.7, !nominal kW = 3.1

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DM313,!- Name
    06DM313_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DM313_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DM316,   !nominal MBtu/h = 29220.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM316_R-22_Med_qcurv,  !- Name
    3.048e+004,              !- Coefficient1 Constant
    1126.,                   !- Coefficient2 x
    15.14,                   !- Coefficient3 x**2
    -290.4,                  !- Coefficient4 y
    0.1349,                  !- Coefficient5 y**2
    -7.974,                  !- Coefficient6 x*y
    0.07303,                 !- Coefficient7 x**3
    0.001326,                !- Coefficient8 y**3
    -0.08014,                !- Coefficient9 x**2*y
    -0.001405,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DM316,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM316_R-22_Med_pwrcurv,!- Name
    618.8,                   !- Coefficient1 Constant
    -110.0,                  !- Coefficient2 x
    -3.105,                  !- Coefficient3 x**2
    130.4,                   !- Coefficient4 y
    -0.2207,                 !- Coefficient5 y**2
    3.714,                   !- Coefficient6 x*y
    -0.02223,                !- Coefficient7 x**3
    -0.003796,               !- Coefficient8 y**3
    0.02384,                 !- Coefficient9 x**2*y
    0.003764,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DM316,   !nominal MBtu/h = 29220.3, !nominal kW = 3.8

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DM316,!- Name
    06DM316_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DM316_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DA818,   !nominal MBtu/h = 33711.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA818_R-22_Med_qcurv,  !- Name
    3.443e+004,              !- Coefficient1 Constant
    1249.,                   !- Coefficient2 x
    16.78,                   !- Coefficient3 x**2
    -278.0,                  !- Coefficient4 y
    -0.7798,                 !- Coefficient5 y**2
    -7.150,                  !- Coefficient6 x*y
    0.07864,                 !- Coefficient7 x**3
    0.005024,                !- Coefficient8 y**3
    -0.09041,                !- Coefficient9 x**2*y
    -0.01610,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DA818,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA818_R-22_Med_pwrcurv,!- Name
    1000.,                   !- Coefficient1 Constant
    -131.4,                  !- Coefficient2 x
    -3.633,                  !- Coefficient3 x**2
    136.8,                   !- Coefficient4 y
    -0.1858,                 !- Coefficient5 y**2
    4.007,                   !- Coefficient6 x*y
    -0.02456,                !- Coefficient7 x**3
    -0.005889,               !- Coefficient8 y**3
    0.02600,                 !- Coefficient9 x**2*y
    0.008208,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DA818,   !nominal MBtu/h = 33711.5, !nominal kW = 4.3

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DA818,!- Name
    06DA818_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DA818_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DR820,   !nominal MBtu/h = 42395.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-22_Med_qcurv,  !- Name
    3.849e+004,              !- Coefficient1 Constant
    1393.,                   !- Coefficient2 x
    19.32,                   !- Coefficient3 x**2
    -365.6,                  !- Coefficient4 y
    1.295,                   !- Coefficient5 y**2
    -10.41,                  !- Coefficient6 x*y
    0.09712,                 !- Coefficient7 x**3
    -0.007640,               !- Coefficient8 y**3
    -0.1141,                 !- Coefficient9 x**2*y
    0.004656,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DR820,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-22_Med_pwrcurv,!- Name
    1284.,                   !- Coefficient1 Constant
    -124.3,                  !- Coefficient2 x
    -3.435,                  !- Coefficient3 x**2
    153.9,                   !- Coefficient4 y
    -0.4744,                 !- Coefficient5 y**2
    4.041,                   !- Coefficient6 x*y
    -0.02511,                !- Coefficient7 x**3
    0.001230,                !- Coefficient8 y**3
    0.03235,                 !- Coefficient9 x**2*y
    -0.003028,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DR820,   !nominal MBtu/h = 42395.1, !nominal kW = 5.5

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DR820,!- Name
    06DR820_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR820_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DR724,   !nominal MBtu/h = 47526.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-22_Med_qcurv,  !- Name
    4.736e+004,              !- Coefficient1 Constant
    1751.,                   !- Coefficient2 x
    24.03,                   !- Coefficient3 x**2
    -441.0,                  !- Coefficient4 y
    0.3289,                  !- Coefficient5 y**2
    -12.64,                  !- Coefficient6 x*y
    0.1187,                  !- Coefficient7 x**3
    0.0009618,               !- Coefficient8 y**3
    -0.1352,                 !- Coefficient9 x**2*y
    -0.001244,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DR724,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-22_Med_pwrcurv,!- Name
    1985.,                   !- Coefficient1 Constant
    -119.0,                  !- Coefficient2 x
    -3.314,                  !- Coefficient3 x**2
    151.2,                   !- Coefficient4 y
    0.1909,                  !- Coefficient5 y**2
    3.856,                   !- Coefficient6 x*y
    -0.02052,                !- Coefficient7 x**3
    -0.005837,               !- Coefficient8 y**3
    0.02183,                 !- Coefficient9 x**2*y
    0.009776,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DR724,   !nominal MBtu/h = 47526.1, !nominal kW = 6.3

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DR724,!- Name
    06DR724_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR724_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DA824,   !nominal MBtu/h = 42517.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA824_R-22_Med_qcurv,  !- Name
    4.789e+004,              !- Coefficient1 Constant
    1841.,                   !- Coefficient2 x
    26.27,                   !- Coefficient3 x**2
    -515.3,                  !- Coefficient4 y
    0.8546,                  !- Coefficient5 y**2
    -15.02,                  !- Coefficient6 x*y
    0.1291,                  !- Coefficient7 x**3
    0.0007448,               !- Coefficient8 y**3
    -0.1650,                 !- Coefficient9 x**2*y
    0.007531,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DA824,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA824_R-22_Med_pwrcurv,!- Name
    1729.,                   !- Coefficient1 Constant
    -116.3,                  !- Coefficient2 x
    -3.546,                  !- Coefficient3 x**2
    160.6,                   !- Coefficient4 y
    -0.3246,                 !- Coefficient5 y**2
    4.155,                   !- Coefficient6 x*y
    -0.02464,                !- Coefficient7 x**3
    -0.003788,               !- Coefficient8 y**3
    0.02754,                 !- Coefficient9 x**2*y
    0.008494,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DA824,   !nominal MBtu/h = 42517.0, !nominal kW = 5.5

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DA824,!- Name
    06DA824_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DA824_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DR228,   !nominal MBtu/h = 56710.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-22_Med_qcurv,  !- Name
    5.626e+004,              !- Coefficient1 Constant
    2102.,                   !- Coefficient2 x
    29.71,                   !- Coefficient3 x**2
    -586.1,                  !- Coefficient4 y
    1.976,                   !- Coefficient5 y**2
    -17.17,                  !- Coefficient6 x*y
    0.1509,                  !- Coefficient7 x**3
    -0.008311,               !- Coefficient8 y**3
    -0.1833,                 !- Coefficient9 x**2*y
    0.01522,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DR228,   !nominal kW = 7.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-22_Med_pwrcurv,!- Name
    1678.,                   !- Coefficient1 Constant
    -179.7,                  !- Coefficient2 x
    -5.250,                  !- Coefficient3 x**2
    228.7,                   !- Coefficient4 y
    -1.040,                  !- Coefficient5 y**2
    6.436,                   !- Coefficient6 x*y
    -0.03753,                !- Coefficient7 x**3
    0.002591,                !- Coefficient8 y**3
    0.05552,                 !- Coefficient9 x**2*y
    -0.007842,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DR228,   !nominal MBtu/h = 56710.6, !nominal kW = 7.3

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DR228,!- Name
    06DR228_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR228_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DA328,   !nominal MBtu/h = 53649.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA328_R-22_Med_qcurv,  !- Name
    5.618e+004,              !- Coefficient1 Constant
    2150.,                   !- Coefficient2 x
    31.03,                   !- Coefficient3 x**2
    -606.3,                  !- Coefficient4 y
    1.755,                   !- Coefficient5 y**2
    -18.47,                  !- Coefficient6 x*y
    0.1554,                  !- Coefficient7 x**3
    -0.004427,               !- Coefficient8 y**3
    -0.2033,                 !- Coefficient9 x**2*y
    0.01971,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DA328,   !nominal kW = 6.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA328_R-22_Med_pwrcurv,!- Name
    1511.,                   !- Coefficient1 Constant
    -213.2,                  !- Coefficient2 x
    -6.058,                  !- Coefficient3 x**2
    225.2,                   !- Coefficient4 y
    -0.9841,                 !- Coefficient5 y**2
    7.478,                   !- Coefficient6 x*y
    -0.04521,                !- Coefficient7 x**3
    -0.0002024,              !- Coefficient8 y**3
    0.06670,                 !- Coefficient9 x**2*y
    -0.01564,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DA328,   !nominal MBtu/h = 53649.9, !nominal kW = 6.9

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DA328,!- Name
    06DA328_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DA328_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DR337,   !nominal MBtu/h = 80933.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-22_Med_qcurv,  !- Name
    6.721e+004,              !- Coefficient1 Constant
    2498.,                   !- Coefficient2 x
    39.10,                   !- Coefficient3 x**2
    -502.9,                  !- Coefficient4 y
    1.801,                   !- Coefficient5 y**2
    -16.10,                  !- Coefficient6 x*y
    0.2884,                  !- Coefficient7 x**3
    -0.01640,                !- Coefficient8 y**3
    -0.1698,                 !- Coefficient9 x**2*y
    0.05127,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DR337,   !nominal kW = 10.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-22_Med_pwrcurv,!- Name
    8709.,                   !- Coefficient1 Constant
    243.2,                   !- Coefficient2 x
    8.173,                   !- Coefficient3 x**2
    21.02,                   !- Coefficient4 y
    5.706,                   !- Coefficient5 y**2
    0.4228,                  !- Coefficient6 x*y
    0.1108,                  !- Coefficient7 x**3
    -0.05078,                !- Coefficient8 y**3
    -0.03170,                !- Coefficient9 x**2*y
    0.06250,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DR337,   !nominal MBtu/h = 80933.5, !nominal kW = 10.3

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DR337,!- Name
    06DR337_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR337_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DM337,   !nominal MBtu/h = 73654.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM337_R-22_Med_qcurv,  !- Name
    7.176e+004,              !- Coefficient1 Constant
    2670.,                   !- Coefficient2 x
    36.72,                   !- Coefficient3 x**2
    -693.2,                  !- Coefficient4 y
    1.239,                   !- Coefficient5 y**2
    -21.04,                  !- Coefficient6 x*y
    0.1820,                  !- Coefficient7 x**3
    -0.001225,               !- Coefficient8 y**3
    -0.2109,                 !- Coefficient9 x**2*y
    0.01677,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DM337,   !nominal kW = 9.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM337_R-22_Med_pwrcurv,!- Name
    704.4,                   !- Coefficient1 Constant
    -343.2,                  !- Coefficient2 x
    -9.299,                  !- Coefficient3 x**2
    353.2,                   !- Coefficient4 y
    -1.309,                  !- Coefficient5 y**2
    11.59,                   !- Coefficient6 x*y
    -0.07017,                !- Coefficient7 x**3
    -0.001698,               !- Coefficient8 y**3
    0.09535,                 !- Coefficient9 x**2*y
    -0.02453,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DM337,   !nominal MBtu/h = 73654.5, !nominal kW = 9.6

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DM337,!- Name
    06DM337_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DM337_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06DA537,   !nominal MBtu/h = 75051.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA537_R-22_Med_qcurv,  !- Name
    7.456e+004,              !- Coefficient1 Constant
    2809.,                   !- Coefficient2 x
    39.98,                   !- Coefficient3 x**2
    -758.4,                  !- Coefficient4 y
    1.984,                   !- Coefficient5 y**2
    -23.05,                  !- Coefficient6 x*y
    0.1995,                  !- Coefficient7 x**3
    -0.005543,               !- Coefficient8 y**3
    -0.2529,                 !- Coefficient9 x**2*y
    0.01948,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DA537,   !nominal kW = 9.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA537_R-22_Med_pwrcurv,!- Name
    1078.,                   !- Coefficient1 Constant
    -365.3,                  !- Coefficient2 x
    -10.39,                  !- Coefficient3 x**2
    376.4,                   !- Coefficient4 y
    -2.156,                  !- Coefficient5 y**2
    13.20,                   !- Coefficient6 x*y
    -0.08261,                !- Coefficient7 x**3
    0.003156,                !- Coefficient8 y**3
    0.1227,                  !- Coefficient9 x**2*y
    -0.03976,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06DA537,   !nominal MBtu/h = 75051.6, !nominal kW = 9.7

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06DA537,!- Name
    06DA537_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DA537_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06ER450,   !nominal MBtu/h = 106543.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER450_R-22_Med_qcurv,  !- Name
    8.811e+004,              !- Coefficient1 Constant
    3294.,                   !- Coefficient2 x
    52.78,                   !- Coefficient3 x**2
    -496.9,                  !- Coefficient4 y
    -1.137,                  !- Coefficient5 y**2
    -16.07,                  !- Coefficient6 x*y
    0.4062,                  !- Coefficient7 x**3
    -0.003327,               !- Coefficient8 y**3
    -0.1911,                 !- Coefficient9 x**2*y
    0.02624,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06ER450,   !nominal kW = 13.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER450_R-22_Med_pwrcurv,!- Name
    9507.,                   !- Coefficient1 Constant
    67.13,                   !- Coefficient2 x
    -8.089,                  !- Coefficient3 x**2
    -84.51,                  !- Coefficient4 y
    5.584,                   !- Coefficient5 y**2
    -19.73,                  !- Coefficient6 x*y
    -0.1629,                 !- Coefficient7 x**3
    -0.02812,                !- Coefficient8 y**3
    -0.2889,                 !- Coefficient9 x**2*y
    0.2334,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06ER450,   !nominal MBtu/h = 106543.3, !nominal kW = 13.8

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06ER450,!- Name
    06ER450_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06ER450_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06EM450,   !nominal MBtu/h = 91063.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-22_Med_qcurv,  !- Name
    9.018e+004,              !- Coefficient1 Constant
    3134.,                   !- Coefficient2 x
    40.63,                   !- Coefficient3 x**2
    -637.6,                  !- Coefficient4 y
    -2.617,                  !- Coefficient5 y**2
    -14.25,                  !- Coefficient6 x*y
    0.1998,                  !- Coefficient7 x**3
    0.004931,                !- Coefficient8 y**3
    -0.2165,                 !- Coefficient9 x**2*y
    -0.04212,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06EM450,   !nominal kW = 12.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-22_Med_pwrcurv,!- Name
    5355.,                   !- Coefficient1 Constant
    -152.2,                  !- Coefficient2 x
    -3.999,                  !- Coefficient3 x**2
    259.4,                   !- Coefficient4 y
    1.884,                   !- Coefficient5 y**2
    3.344,                   !- Coefficient6 x*y
    -0.01412,                !- Coefficient7 x**3
    -0.03374,                !- Coefficient8 y**3
    -0.04771,                !- Coefficient9 x**2*y
    0.1009,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06EM450,   !nominal MBtu/h = 91063.2, !nominal kW = 12.2

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06EM450,!- Name
    06EM450_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06EM450_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06EA550,   !nominal MBtu/h = 100547.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA550_R-22_Med_qcurv,  !- Name
    1.085e+005,              !- Coefficient1 Constant
    3800.,                   !- Coefficient2 x
    51.19,                   !- Coefficient3 x**2
    -1536.,                  !- Coefficient4 y
    13.64,                   !- Coefficient5 y**2
    -33.81,                  !- Coefficient6 x*y
    0.2423,                  !- Coefficient7 x**3
    -0.09254,                !- Coefficient8 y**3
    -0.3400,                 !- Coefficient9 x**2*y
    0.05497,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06EA550,   !nominal kW = 12.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA550_R-22_Med_pwrcurv,!- Name
    2314.,                   !- Coefficient1 Constant
    -326.7,                  !- Coefficient2 x
    -9.970,                  !- Coefficient3 x**2
    536.9,                   !- Coefficient4 y
    -5.539,                  !- Coefficient5 y**2
    12.80,                   !- Coefficient6 x*y
    -0.07955,                !- Coefficient7 x**3
    0.03106,                 !- Coefficient8 y**3
    0.1147,                  !- Coefficient9 x**2*y
    -0.02727,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06EA550,   !nominal MBtu/h = 100547.1, !nominal kW = 12.9

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06EA550,!- Name
    06EA550_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06EA550_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06EA565,   !nominal MBtu/h = 124356.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-22_Med_qcurv,  !- Name
    1.378e+005,              !- Coefficient1 Constant
    5332.,                   !- Coefficient2 x
    76.63,                   !- Coefficient3 x**2
    -1571.,                  !- Coefficient4 y
    4.827,                   !- Coefficient5 y**2
    -47.35,                  !- Coefficient6 x*y
    0.3805,                  !- Coefficient7 x**3
    -0.01022,                !- Coefficient8 y**3
    -0.4960,                 !- Coefficient9 x**2*y
    0.05877,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06EA565,   !nominal kW = 16.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-22_Med_pwrcurv,!- Name
    4927.,                   !- Coefficient1 Constant
    -514.1,                  !- Coefficient2 x
    -15.65,                  !- Coefficient3 x**2
    532.3,                   !- Coefficient4 y
    -2.117,                  !- Coefficient5 y**2
    21.09,                   !- Coefficient6 x*y
    -0.1219,                 !- Coefficient7 x**3
    -0.008006,               !- Coefficient8 y**3
    0.1920,                  !- Coefficient9 x**2*y
    -0.05884,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06EA565,   !nominal MBtu/h = 124356.0, !nominal kW = 16.1

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06EA565,!- Name
    06EA565_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06EA565_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06EM475,   !nominal MBtu/h = 135998.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-22_Med_qcurv,  !- Name
    1.380e+005,              !- Coefficient1 Constant
    5036.,                   !- Coefficient2 x
    66.61,                   !- Coefficient3 x**2
    -1098.,                  !- Coefficient4 y
    -3.782,                  !- Coefficient5 y**2
    -30.41,                  !- Coefficient6 x*y
    0.3227,                  !- Coefficient7 x**3
    0.02800,                 !- Coefficient8 y**3
    -0.3359,                 !- Coefficient9 x**2*y
    -0.04307,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06EM475,   !nominal kW = 18.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-22_Med_pwrcurv,!- Name
    5960.,                   !- Coefficient1 Constant
    -482.0,                  !- Coefficient2 x
    -14.71,                  !- Coefficient3 x**2
    591.4,                   !- Coefficient4 y
    -1.797,                  !- Coefficient5 y**2
    18.56,                   !- Coefficient6 x*y
    -0.09610,                !- Coefficient7 x**3
    -0.01783,                !- Coefficient8 y**3
    0.1389,                  !- Coefficient9 x**2*y
    0.01020,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06EM475,   !nominal MBtu/h = 135998.1, !nominal kW = 18.2

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06EM475,!- Name
    06EM475_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06EM475_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06EA575,   !nominal MBtu/h = 138103.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA575_R-22_Med_qcurv,  !- Name
    1.331e+005,              !- Coefficient1 Constant
    4753.,                   !- Coefficient2 x
    62.18,                   !- Coefficient3 x**2
    -913.8,                  !- Coefficient4 y
    -5.361,                  !- Coefficient5 y**2
    -24.57,                  !- Coefficient6 x*y
    0.2907,                  !- Coefficient7 x**3
    0.02953,                 !- Coefficient8 y**3
    -0.3174,                 !- Coefficient9 x**2*y
    -0.06710,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06EA575,   !nominal kW = 18.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA575_R-22_Med_pwrcurv,!- Name
    6591.,                   !- Coefficient1 Constant
    -460.6,                  !- Coefficient2 x
    -13.70,                  !- Coefficient3 x**2
    550.4,                   !- Coefficient4 y
    -1.128,                  !- Coefficient5 y**2
    17.09,                   !- Coefficient6 x*y
    -0.09423,                !- Coefficient7 x**3
    -0.02278,                !- Coefficient8 y**3
    0.1111,                  !- Coefficient9 x**2*y
    0.01988,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06EA575,   !nominal MBtu/h = 138103.3, !nominal kW = 18.3

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06EA575,!- Name
    06EA575_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06EA575_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06EM499,   !nominal MBtu/h = 185507.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-22_Med_qcurv,  !- Name
    1.724e+005,              !- Coefficient1 Constant
    6178.,                   !- Coefficient2 x
    81.38,                   !- Coefficient3 x**2
    -1266.,                  !- Coefficient4 y
    -4.300,                  !- Coefficient5 y**2
    -36.10,                  !- Coefficient6 x*y
    0.3958,                  !- Coefficient7 x**3
    0.02775,                 !- Coefficient8 y**3
    -0.4064,                 !- Coefficient9 x**2*y
    -0.05500,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06EM499,   !nominal kW = 25.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-22_Med_pwrcurv,!- Name
    1.537e+004,              !- Coefficient1 Constant
    -245.7,                  !- Coefficient2 x
    -11.93,                  !- Coefficient3 x**2
    623.9,                   !- Coefficient4 y
    -0.9035,                 !- Coefficient5 y**2
    19.14,                   !- Coefficient6 x*y
    -0.09463,                !- Coefficient7 x**3
    -0.02196,                !- Coefficient8 y**3
    0.1267,                  !- Coefficient9 x**2*y
    0.01314,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06EM499,   !nominal MBtu/h = 185507.3, !nominal kW = 25.9

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06EM499,!- Name
    06EM499_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06EM499_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Med_06EA599,   !nominal MBtu/h = 190782.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA599_R-22_Med_qcurv,  !- Name
    1.819e+005,              !- Coefficient1 Constant
    6725.,                   !- Coefficient2 x
    93.43,                   !- Coefficient3 x**2
    -1690.,                  !- Coefficient4 y
    2.556,                   !- Coefficient5 y**2
    -50.51,                  !- Coefficient6 x*y
    0.4505,                  !- Coefficient7 x**3
    -0.004140,               !- Coefficient8 y**3
    -0.5562,                 !- Coefficient9 x**2*y
    0.01138,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06EA599,   !nominal kW = 25.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA599_R-22_Med_pwrcurv,!- Name
    1.091e+004,              !- Coefficient1 Constant
    -589.7,                  !- Coefficient2 x
    -20.49,                  !- Coefficient3 x**2
    803.3,                   !- Coefficient4 y
    -5.126,                  !- Coefficient5 y**2
    29.69,                   !- Coefficient6 x*y
    -0.1640,                 !- Coefficient7 x**3
    0.007021,                !- Coefficient8 y**3
    0.2883,                  !- Coefficient9 x**2*y
    -0.09953,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Med_06EA599,   !nominal MBtu/h = 190782.8, !nominal kW = 25.3

  Refrigeration:Compressor,
    Carlyle_R-22_Med_06EA599,!- Name
    06EA599_R-22_Med_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06EA599_R-22_Med_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06DM808,   !nominal MBtu/h = 33041.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM808_R-22_High_qcurv, !- Name
    1.499e+004,              !- Coefficient1 Constant
    541.8,                   !- Coefficient2 x
    7.285,                   !- Coefficient3 x**2
    -118.0,                  !- Coefficient4 y
    -0.3645,                 !- Coefficient5 y**2
    -3.050,                  !- Coefficient6 x*y
    0.03440,                 !- Coefficient7 x**3
    0.002250,                !- Coefficient8 y**3
    -0.03927,                !- Coefficient9 x**2*y
    -0.007307,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06DM808,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM808_R-22_High_pwrcurv,  !- Name
    483.6,                   !- Coefficient1 Constant
    -53.20,                  !- Coefficient2 x
    -1.384,                  !- Coefficient3 x**2
    56.19,                   !- Coefficient4 y
    0.003688,                !- Coefficient5 y**2
    1.439,                   !- Coefficient6 x*y
    -0.008268,               !- Coefficient7 x**3
    -0.002810,               !- Coefficient8 y**3
    0.007222,                !- Coefficient9 x**2*y
    0.006025,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06DM808,   !nominal MBtu/h = 33041.4, !nominal kW = 2.4

  Refrigeration:Compressor,
    Carlyle_R-22_High_06DM808,  !- Name
    06DM808_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DM808_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06DM313,   !nominal MBtu/h = 51867.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM313_R-22_High_qcurv, !- Name
    2.480e+004,              !- Coefficient1 Constant
    920.4,                   !- Coefficient2 x
    12.57,                   !- Coefficient3 x**2
    -228.5,                  !- Coefficient4 y
    -0.2729,                 !- Coefficient5 y**2
    -5.991,                  !- Coefficient6 x*y
    0.06045,                 !- Coefficient7 x**3
    0.003095,                !- Coefficient8 y**3
    -0.06974,                !- Coefficient9 x**2*y
    -0.007395,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06DM313,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM313_R-22_High_pwrcurv,  !- Name
    767.6,                   !- Coefficient1 Constant
    -100.2,                  !- Coefficient2 x
    -2.675,                  !- Coefficient3 x**2
    98.72,                   !- Coefficient4 y
    -0.2676,                 !- Coefficient5 y**2
    3.029,                   !- Coefficient6 x*y
    -0.01846,                !- Coefficient7 x**3
    -0.003362,               !- Coefficient8 y**3
    0.02064,                 !- Coefficient9 x**2*y
    0.002852,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06DM313,   !nominal MBtu/h = 51867.2, !nominal kW = 3.9

  Refrigeration:Compressor,
    Carlyle_R-22_High_06DM313,  !- Name
    06DM313_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DM313_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06DA818,   !nominal MBtu/h = 75213.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA818_R-22_High_qcurv, !- Name
    3.443e+004,              !- Coefficient1 Constant
    1249.,                   !- Coefficient2 x
    16.78,                   !- Coefficient3 x**2
    -278.0,                  !- Coefficient4 y
    -0.7798,                 !- Coefficient5 y**2
    -7.150,                  !- Coefficient6 x*y
    0.07865,                 !- Coefficient7 x**3
    0.005024,                !- Coefficient8 y**3
    -0.09041,                !- Coefficient9 x**2*y
    -0.01610,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06DA818,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA818_R-22_High_pwrcurv,  !- Name
    1000.,                   !- Coefficient1 Constant
    -131.4,                  !- Coefficient2 x
    -3.633,                  !- Coefficient3 x**2
    136.8,                   !- Coefficient4 y
    -0.1858,                 !- Coefficient5 y**2
    4.007,                   !- Coefficient6 x*y
    -0.02456,                !- Coefficient7 x**3
    -0.005889,               !- Coefficient8 y**3
    0.02600,                 !- Coefficient9 x**2*y
    0.008208,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06DA818,   !nominal MBtu/h = 75213.9, !nominal kW = 5.5

  Refrigeration:Compressor,
    Carlyle_R-22_High_06DA818,  !- Name
    06DA818_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DA818_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06DA824,   !nominal MBtu/h = 96514.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA824_R-22_High_qcurv, !- Name
    4.789e+004,              !- Coefficient1 Constant
    1841.,                   !- Coefficient2 x
    26.27,                   !- Coefficient3 x**2
    -515.3,                  !- Coefficient4 y
    0.8546,                  !- Coefficient5 y**2
    -15.02,                  !- Coefficient6 x*y
    0.1291,                  !- Coefficient7 x**3
    0.0007447,               !- Coefficient8 y**3
    -0.1650,                 !- Coefficient9 x**2*y
    0.007531,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06DA824,   !nominal kW = 7.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA824_R-22_High_pwrcurv,  !- Name
    1729.,                   !- Coefficient1 Constant
    -116.3,                  !- Coefficient2 x
    -3.546,                  !- Coefficient3 x**2
    160.6,                   !- Coefficient4 y
    -0.3246,                 !- Coefficient5 y**2
    4.155,                   !- Coefficient6 x*y
    -0.02464,                !- Coefficient7 x**3
    -0.003788,               !- Coefficient8 y**3
    0.02754,                 !- Coefficient9 x**2*y
    0.008494,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06DA824,   !nominal MBtu/h = 96514.9, !nominal kW = 7.1

  Refrigeration:Compressor,
    Carlyle_R-22_High_06DA824,  !- Name
    06DA824_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DA824_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06DA328,   !nominal MBtu/h = 115771.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA328_R-22_High_qcurv, !- Name
    5.618e+004,              !- Coefficient1 Constant
    2150.,                   !- Coefficient2 x
    31.03,                   !- Coefficient3 x**2
    -606.3,                  !- Coefficient4 y
    1.755,                   !- Coefficient5 y**2
    -18.47,                  !- Coefficient6 x*y
    0.1554,                  !- Coefficient7 x**3
    -0.004427,               !- Coefficient8 y**3
    -0.2033,                 !- Coefficient9 x**2*y
    0.01971,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06DA328,   !nominal kW = 8.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA328_R-22_High_pwrcurv,  !- Name
    1511.,                   !- Coefficient1 Constant
    -213.2,                  !- Coefficient2 x
    -6.058,                  !- Coefficient3 x**2
    225.2,                   !- Coefficient4 y
    -0.9841,                 !- Coefficient5 y**2
    7.478,                   !- Coefficient6 x*y
    -0.04521,                !- Coefficient7 x**3
    -0.0002024,              !- Coefficient8 y**3
    0.06670,                 !- Coefficient9 x**2*y
    -0.01564,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06DA328,   !nominal MBtu/h = 115771.6, !nominal kW = 8.5

  Refrigeration:Compressor,
    Carlyle_R-22_High_06DA328,  !- Name
    06DA328_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DA328_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06DA537,   !nominal MBtu/h = 157994.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA537_R-22_High_qcurv, !- Name
    7.456e+004,              !- Coefficient1 Constant
    2809.,                   !- Coefficient2 x
    39.98,                   !- Coefficient3 x**2
    -758.4,                  !- Coefficient4 y
    1.984,                   !- Coefficient5 y**2
    -23.05,                  !- Coefficient6 x*y
    0.1995,                  !- Coefficient7 x**3
    -0.005543,               !- Coefficient8 y**3
    -0.2529,                 !- Coefficient9 x**2*y
    0.01948,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06DA537,   !nominal kW = 12.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DA537_R-22_High_pwrcurv,  !- Name
    1078.,                   !- Coefficient1 Constant
    -365.3,                  !- Coefficient2 x
    -10.39,                  !- Coefficient3 x**2
    376.4,                   !- Coefficient4 y
    -2.156,                  !- Coefficient5 y**2
    13.20,                   !- Coefficient6 x*y
    -0.08261,                !- Coefficient7 x**3
    0.003156,                !- Coefficient8 y**3
    0.1227,                  !- Coefficient9 x**2*y
    -0.03976,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06DA537,   !nominal MBtu/h = 157994.3, !nominal kW = 12.3

  Refrigeration:Compressor,
    Carlyle_R-22_High_06DA537,  !- Name
    06DA537_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DA537_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06EM450,   !nominal MBtu/h = 204251.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-22_High_qcurv, !- Name
    9.018e+004,              !- Coefficient1 Constant
    3134.,                   !- Coefficient2 x
    40.63,                   !- Coefficient3 x**2
    -637.6,                  !- Coefficient4 y
    -2.617,                  !- Coefficient5 y**2
    -14.25,                  !- Coefficient6 x*y
    0.1998,                  !- Coefficient7 x**3
    0.004931,                !- Coefficient8 y**3
    -0.2165,                 !- Coefficient9 x**2*y
    -0.04212,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06EM450,   !nominal kW = 15.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-22_High_pwrcurv,  !- Name
    5355.,                   !- Coefficient1 Constant
    -152.2,                  !- Coefficient2 x
    -3.999,                  !- Coefficient3 x**2
    259.4,                   !- Coefficient4 y
    1.884,                   !- Coefficient5 y**2
    3.344,                   !- Coefficient6 x*y
    -0.01412,                !- Coefficient7 x**3
    -0.03374,                !- Coefficient8 y**3
    -0.04771,                !- Coefficient9 x**2*y
    0.1009,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06EM450,   !nominal MBtu/h = 204251.7, !nominal kW = 15.9

  Refrigeration:Compressor,
    Carlyle_R-22_High_06EM450,  !- Name
    06EM450_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM450_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06EA550,   !nominal MBtu/h = 211940.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA550_R-22_High_qcurv, !- Name
    1.085e+005,              !- Coefficient1 Constant
    3800.,                   !- Coefficient2 x
    51.19,                   !- Coefficient3 x**2
    -1536.,                  !- Coefficient4 y
    13.64,                   !- Coefficient5 y**2
    -33.81,                  !- Coefficient6 x*y
    0.2423,                  !- Coefficient7 x**3
    -0.09254,                !- Coefficient8 y**3
    -0.3400,                 !- Coefficient9 x**2*y
    0.05497,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06EA550,   !nominal kW = 16.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA550_R-22_High_pwrcurv,  !- Name
    2314.,                   !- Coefficient1 Constant
    -326.7,                  !- Coefficient2 x
    -9.970,                  !- Coefficient3 x**2
    536.9,                   !- Coefficient4 y
    -5.539,                  !- Coefficient5 y**2
    12.80,                   !- Coefficient6 x*y
    -0.07955,                !- Coefficient7 x**3
    0.03106,                 !- Coefficient8 y**3
    0.1147,                  !- Coefficient9 x**2*y
    -0.02727,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06EA550,   !nominal MBtu/h = 211940.5, !nominal kW = 16.2

  Refrigeration:Compressor,
    Carlyle_R-22_High_06EA550,  !- Name
    06EA550_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EA550_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06EA565,   !nominal MBtu/h = 275793.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-22_High_qcurv, !- Name
    1.378e+005,              !- Coefficient1 Constant
    5332.,                   !- Coefficient2 x
    76.63,                   !- Coefficient3 x**2
    -1571.,                  !- Coefficient4 y
    4.827,                   !- Coefficient5 y**2
    -47.35,                  !- Coefficient6 x*y
    0.3805,                  !- Coefficient7 x**3
    -0.01022,                !- Coefficient8 y**3
    -0.4960,                 !- Coefficient9 x**2*y
    0.05877,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06EA565,   !nominal kW = 21.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-22_High_pwrcurv,  !- Name
    4927.,                   !- Coefficient1 Constant
    -514.1,                  !- Coefficient2 x
    -15.65,                  !- Coefficient3 x**2
    532.3,                   !- Coefficient4 y
    -2.117,                  !- Coefficient5 y**2
    21.09,                   !- Coefficient6 x*y
    -0.1219,                 !- Coefficient7 x**3
    -0.008006,               !- Coefficient8 y**3
    0.1920,                  !- Coefficient9 x**2*y
    -0.05884,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06EA565,   !nominal MBtu/h = 275793.2, !nominal kW = 21.4

  Refrigeration:Compressor,
    Carlyle_R-22_High_06EA565,  !- Name
    06EA565_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EA565_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06EM475,   !nominal MBtu/h = 301842.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-22_High_qcurv, !- Name
    1.380e+005,              !- Coefficient1 Constant
    5036.,                   !- Coefficient2 x
    66.61,                   !- Coefficient3 x**2
    -1098.,                  !- Coefficient4 y
    -3.782,                  !- Coefficient5 y**2
    -30.41,                  !- Coefficient6 x*y
    0.3227,                  !- Coefficient7 x**3
    0.02800,                 !- Coefficient8 y**3
    -0.3359,                 !- Coefficient9 x**2*y
    -0.04307,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06EM475,   !nominal kW = 24.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-22_High_pwrcurv,  !- Name
    5960.,                   !- Coefficient1 Constant
    -482.0,                  !- Coefficient2 x
    -14.71,                  !- Coefficient3 x**2
    591.4,                   !- Coefficient4 y
    -1.797,                  !- Coefficient5 y**2
    18.56,                   !- Coefficient6 x*y
    -0.09610,                !- Coefficient7 x**3
    -0.01783,                !- Coefficient8 y**3
    0.1389,                  !- Coefficient9 x**2*y
    0.01020,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06EM475,   !nominal MBtu/h = 301842.9, !nominal kW = 24.5

  Refrigeration:Compressor,
    Carlyle_R-22_High_06EM475,  !- Name
    06EM475_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM475_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06EA575,   !nominal MBtu/h = 301887.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA575_R-22_High_qcurv, !- Name
    1.331e+005,              !- Coefficient1 Constant
    4753.,                   !- Coefficient2 x
    62.19,                   !- Coefficient3 x**2
    -913.8,                  !- Coefficient4 y
    -5.361,                  !- Coefficient5 y**2
    -24.57,                  !- Coefficient6 x*y
    0.2907,                  !- Coefficient7 x**3
    0.02953,                 !- Coefficient8 y**3
    -0.3174,                 !- Coefficient9 x**2*y
    -0.06710,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06EA575,   !nominal kW = 24.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA575_R-22_High_pwrcurv,  !- Name
    6591.,                   !- Coefficient1 Constant
    -460.6,                  !- Coefficient2 x
    -13.70,                  !- Coefficient3 x**2
    550.4,                   !- Coefficient4 y
    -1.128,                  !- Coefficient5 y**2
    17.09,                   !- Coefficient6 x*y
    -0.09423,                !- Coefficient7 x**3
    -0.02278,                !- Coefficient8 y**3
    0.1111,                  !- Coefficient9 x**2*y
    0.01988,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06EA575,   !nominal MBtu/h = 301887.7, !nominal kW = 24.3

  Refrigeration:Compressor,
    Carlyle_R-22_High_06EA575,  !- Name
    06EA575_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EA575_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06EM499,   !nominal MBtu/h = 391533.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-22_High_qcurv, !- Name
    1.724e+005,              !- Coefficient1 Constant
    6178.,                   !- Coefficient2 x
    81.38,                   !- Coefficient3 x**2
    -1266.,                  !- Coefficient4 y
    -4.300,                  !- Coefficient5 y**2
    -36.10,                  !- Coefficient6 x*y
    0.3958,                  !- Coefficient7 x**3
    0.02775,                 !- Coefficient8 y**3
    -0.4064,                 !- Coefficient9 x**2*y
    -0.05500,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06EM499,   !nominal kW = 35.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-22_High_pwrcurv,  !- Name
    1.537e+004,              !- Coefficient1 Constant
    -245.7,                  !- Coefficient2 x
    -11.93,                  !- Coefficient3 x**2
    623.9,                   !- Coefficient4 y
    -0.9035,                 !- Coefficient5 y**2
    19.14,                   !- Coefficient6 x*y
    -0.09463,                !- Coefficient7 x**3
    -0.02196,                !- Coefficient8 y**3
    0.1267,                  !- Coefficient9 x**2*y
    0.01314,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06EM499,   !nominal MBtu/h = 391533.5, !nominal kW = 35.9

  Refrigeration:Compressor,
    Carlyle_R-22_High_06EM499,  !- Name
    06EM499_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM499_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_High_06EA599,   !nominal MBtu/h = 396510.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA599_R-22_High_qcurv, !- Name
    1.819e+005,              !- Coefficient1 Constant
    6725.,                   !- Coefficient2 x
    93.43,                   !- Coefficient3 x**2
    -1690.,                  !- Coefficient4 y
    2.556,                   !- Coefficient5 y**2
    -50.51,                  !- Coefficient6 x*y
    0.4505,                  !- Coefficient7 x**3
    -0.004141,               !- Coefficient8 y**3
    -0.5562,                 !- Coefficient9 x**2*y
    0.01138,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_High_06EA599,   !nominal kW = 33.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA599_R-22_High_pwrcurv,  !- Name
    1.091e+004,              !- Coefficient1 Constant
    -589.7,                  !- Coefficient2 x
    -20.49,                  !- Coefficient3 x**2
    803.3,                   !- Coefficient4 y
    -5.126,                  !- Coefficient5 y**2
    29.69,                   !- Coefficient6 x*y
    -0.1640,                 !- Coefficient7 x**3
    0.007021,                !- Coefficient8 y**3
    0.2883,                  !- Coefficient9 x**2*y
    -0.09953,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_High_06EA599,   !nominal MBtu/h = 396510.7, !nominal kW = 33.9

  Refrigeration:Compressor,
    Carlyle_R-22_High_06EA599,  !- Name
    06EA599_R-22_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EA599_R-22_High_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR109,   !nominal MBtu/h = 23945.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR109_R-134A_High_qcurv,  !- Name
    1.179e+004,              !- Coefficient1 Constant
    501.6,                   !- Coefficient2 x
    8.114,                   !- Coefficient3 x**2
    -118.2,                  !- Coefficient4 y
    -0.02496,                !- Coefficient5 y**2
    -4.482,                  !- Coefficient6 x*y
    0.04271,                 !- Coefficient7 x**3
    0.001817,                !- Coefficient8 y**3
    -0.06202,                !- Coefficient9 x**2*y
    0.002802,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR109,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR109_R-134A_High_pwrcurv,  !- Name
    660.3,                   !- Coefficient1 Constant
    -26.92,                  !- Coefficient2 x
    -0.8724,                 !- Coefficient3 x**2
    38.58,                   !- Coefficient4 y
    -0.1261,                 !- Coefficient5 y**2
    1.339,                   !- Coefficient6 x*y
    -0.005732,               !- Coefficient7 x**3
    -0.0007966,              !- Coefficient8 y**3
    0.01089,                 !- Coefficient9 x**2*y
    -0.0008857,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR109,   !nominal MBtu/h = 23945.2, !nominal kW = 1.9

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR109,  !- Name
    06DR109_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR109_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR013,   !nominal MBtu/h = 33606.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR013_R-134A_High_qcurv,  !- Name
    1.719e+004,              !- Coefficient1 Constant
    731.3,                   !- Coefficient2 x
    11.74,                   !- Coefficient3 x**2
    -181.8,                  !- Coefficient4 y
    -0.06178,                !- Coefficient5 y**2
    -6.305,                  !- Coefficient6 x*y
    0.06110,                 !- Coefficient7 x**3
    0.002795,                !- Coefficient8 y**3
    -0.08779,                !- Coefficient9 x**2*y
    0.001547,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR013,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR013_R-134A_High_pwrcurv,  !- Name
    1292.,                   !- Coefficient1 Constant
    -22.37,                  !- Coefficient2 x
    -1.215,                  !- Coefficient3 x**2
    18.31,                   !- Coefficient4 y
    0.7498,                  !- Coefficient5 y**2
    0.8844,                  !- Coefficient6 x*y
    -0.01094,                !- Coefficient7 x**3
    -0.008319,               !- Coefficient8 y**3
    0.008246,                !- Coefficient9 x**2*y
    0.01396,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR013,   !nominal MBtu/h = 33606.6, !nominal kW = 2.6

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR013,  !- Name
    06DR013_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR013_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR316,   !nominal MBtu/h = 43587.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR316_R-134A_High_qcurv,  !- Name
    2.146e+004,              !- Coefficient1 Constant
    907.4,                   !- Coefficient2 x
    14.81,                   !- Coefficient3 x**2
    -229.7,                  !- Coefficient4 y
    0.4565,                  !- Coefficient5 y**2
    -8.432,                  !- Coefficient6 x*y
    0.07889,                 !- Coefficient7 x**3
    -0.0001531,              !- Coefficient8 y**3
    -0.1158,                 !- Coefficient9 x**2*y
    0.008286,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR316,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR316_R-134A_High_pwrcurv,  !- Name
    1304.,                   !- Coefficient1 Constant
    -24.63,                  !- Coefficient2 x
    -1.171,                  !- Coefficient3 x**2
    53.84,                   !- Coefficient4 y
    0.1608,                  !- Coefficient5 y**2
    1.525,                   !- Coefficient6 x*y
    -0.009380,               !- Coefficient7 x**3
    -0.002511,               !- Coefficient8 y**3
    0.01269,                 !- Coefficient9 x**2*y
    0.004824,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR316,   !nominal MBtu/h = 43587.8, !nominal kW = 3.4

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR316,  !- Name
    06DR316_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR316_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR718,   !nominal MBtu/h = 51723.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR718_R-134A_High_qcurv,  !- Name
    2.562e+004,              !- Coefficient1 Constant
    1114.,                   !- Coefficient2 x
    18.35,                   !- Coefficient3 x**2
    -273.7,                  !- Coefficient4 y
    0.3914,                  !- Coefficient5 y**2
    -11.20,                  !- Coefficient6 x*y
    0.09784,                 !- Coefficient7 x**3
    0.001805,                !- Coefficient8 y**3
    -0.1473,                 !- Coefficient9 x**2*y
    0.01912,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR718,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR718_R-134A_High_pwrcurv,  !- Name
    1618.,                   !- Coefficient1 Constant
    -49.41,                  !- Coefficient2 x
    -2.209,                  !- Coefficient3 x**2
    44.37,                   !- Coefficient4 y
    0.7017,                  !- Coefficient5 y**2
    2.116,                   !- Coefficient6 x*y
    -0.01758,                !- Coefficient7 x**3
    -0.007896,               !- Coefficient8 y**3
    0.02601,                 !- Coefficient9 x**2*y
    0.008044,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR718,   !nominal MBtu/h = 51723.3, !nominal kW = 3.8

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR718,  !- Name
    06DR718_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR718_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR820,   !nominal MBtu/h = 56806.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-134A_High_qcurv,  !- Name
    2.623e+004,              !- Coefficient1 Constant
    1063.,                   !- Coefficient2 x
    16.77,                   !- Coefficient3 x**2
    -224.8,                  !- Coefficient4 y
    -0.2824,                 !- Coefficient5 y**2
    -7.922,                  !- Coefficient6 x*y
    0.08651,                 !- Coefficient7 x**3
    0.002565,                !- Coefficient8 y**3
    -0.1218,                 !- Coefficient9 x**2*y
    -0.005944,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR820,   !nominal kW = 4.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-134A_High_pwrcurv,  !- Name
    1580.,                   !- Coefficient1 Constant
    -50.94,                  !- Coefficient2 x
    -1.967,                  !- Coefficient3 x**2
    72.76,                   !- Coefficient4 y
    0.1359,                  !- Coefficient5 y**2
    2.451,                   !- Coefficient6 x*y
    -0.01519,                !- Coefficient7 x**3
    -0.004191,               !- Coefficient8 y**3
    0.02131,                 !- Coefficient9 x**2*y
    0.004359,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR820,   !nominal MBtu/h = 56806.3, !nominal kW = 4.2

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR820,  !- Name
    06DR820_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR820_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR724,   !nominal MBtu/h = 67809.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-134A_High_qcurv,  !- Name
    3.397e+004,              !- Coefficient1 Constant
    1432.,                   !- Coefficient2 x
    22.94,                   !- Coefficient3 x**2
    -347.7,                  !- Coefficient4 y
    -0.1071,                 !- Coefficient5 y**2
    -12.12,                  !- Coefficient6 x*y
    0.1198,                  !- Coefficient7 x**3
    0.004615,                !- Coefficient8 y**3
    -0.1713,                 !- Coefficient9 x**2*y
    0.002047,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR724,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-134A_High_pwrcurv,  !- Name
    2403.,                   !- Coefficient1 Constant
    1.795,                   !- Coefficient2 x
    -0.9596,                 !- Coefficient3 x**2
    71.20,                   !- Coefficient4 y
    0.2575,                  !- Coefficient5 y**2
    1.736,                   !- Coefficient6 x*y
    -0.008395,               !- Coefficient7 x**3
    -0.005820,               !- Coefficient8 y**3
    0.007677,                !- Coefficient9 x**2*y
    0.01501,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR724,   !nominal MBtu/h = 67809.9, !nominal kW = 5.0

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR724,  !- Name
    06DR724_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR724_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR228,   !nominal MBtu/h = 77572.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-134A_High_qcurv,  !- Name
    3.428e+004,              !- Coefficient1 Constant
    1370.,                   !- Coefficient2 x
    21.34,                   !- Coefficient3 x**2
    -242.2,                  !- Coefficient4 y
    -1.172,                  !- Coefficient5 y**2
    -9.173,                  !- Coefficient6 x*y
    0.1099,                  !- Coefficient7 x**3
    0.006752,                !- Coefficient8 y**3
    -0.1530,                 !- Coefficient9 x**2*y
    -0.01343,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR228,   !nominal kW = 5.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-134A_High_pwrcurv,  !- Name
    2488.,                   !- Coefficient1 Constant
    -44.49,                  !- Coefficient2 x
    -2.018,                  !- Coefficient3 x**2
    77.14,                   !- Coefficient4 y
    0.7803,                  !- Coefficient5 y**2
    2.193,                   !- Coefficient6 x*y
    -0.01412,                !- Coefficient7 x**3
    -0.009658,               !- Coefficient8 y**3
    0.01406,                 !- Coefficient9 x**2*y
    0.01966,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR228,   !nominal MBtu/h = 77572.4, !nominal kW = 5.9

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR228,  !- Name
    06DR228_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR228_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06DR337,   !nominal MBtu/h = 104064.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-134A_High_qcurv,  !- Name
    4.445e+004,              !- Coefficient1 Constant
    1715.,                   !- Coefficient2 x
    26.74,                   !- Coefficient3 x**2
    -304.8,                  !- Coefficient4 y
    -0.6866,                 !- Coefficient5 y**2
    -10.68,                  !- Coefficient6 x*y
    0.1411,                  !- Coefficient7 x**3
    -0.001090,               !- Coefficient8 y**3
    -0.1990,                 !- Coefficient9 x**2*y
    -0.01610,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06DR337,   !nominal kW = 8.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-134A_High_pwrcurv,  !- Name
    3700.,                   !- Coefficient1 Constant
    -5.263,                  !- Coefficient2 x
    -0.9534,                 !- Coefficient3 x**2
    95.14,                   !- Coefficient4 y
    0.9117,                  !- Coefficient5 y**2
    1.388,                   !- Coefficient6 x*y
    -0.001901,               !- Coefficient7 x**3
    -0.009777,               !- Coefficient8 y**3
    -0.005759,               !- Coefficient9 x**2*y
    0.03137,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06DR337,   !nominal MBtu/h = 104064.7, !nominal kW = 8.0

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06DR337,  !- Name
    06DR337_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR337_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06EM450,   !nominal MBtu/h = 123909.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-134A_High_qcurv,  !- Name
    7.532e+004,              !- Coefficient1 Constant
    2423.,                   !- Coefficient2 x
    43.94,                   !- Coefficient3 x**2
    -1741.,                  !- Coefficient4 y
    29.66,                   !- Coefficient5 y**2
    -10.15,                  !- Coefficient6 x*y
    0.2207,                  !- Coefficient7 x**3
    -0.2521,                 !- Coefficient8 y**3
    -0.3583,                 !- Coefficient9 x**2*y
    -0.1610,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06EM450,   !nominal kW = 10.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-134A_High_pwrcurv,  !- Name
    4487.,                   !- Coefficient1 Constant
    -120.7,                  !- Coefficient2 x
    -7.678,                  !- Coefficient3 x**2
    188.9,                   !- Coefficient4 y
    -0.5693,                 !- Coefficient5 y**2
    6.804,                   !- Coefficient6 x*y
    -0.05976,                !- Coefficient7 x**3
    -0.008768,               !- Coefficient8 y**3
    0.1256,                  !- Coefficient9 x**2*y
    0.01570,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06EM450,   !nominal MBtu/h = 123909.1, !nominal kW = 10.2

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06EM450,  !- Name
    06EM450_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM450_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06EA565,   !nominal MBtu/h = 168914.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-134A_High_qcurv,  !- Name
    1.065e+005,              !- Coefficient1 Constant
    3284.,                   !- Coefficient2 x
    58.71,                   !- Coefficient3 x**2
    -2593.,                  !- Coefficient4 y
    45.53,                   !- Coefficient5 y**2
    -10.35,                  !- Coefficient6 x*y
    0.2970,                  !- Coefficient7 x**3
    -0.3948,                 !- Coefficient8 y**3
    -0.4702,                 !- Coefficient9 x**2*y
    -0.2402,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06EA565,   !nominal kW = 13.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-134A_High_pwrcurv,  !- Name
    8152.,                   !- Coefficient1 Constant
    -135.1,                  !- Coefficient2 x
    -11.16,                  !- Coefficient3 x**2
    35.92,                   !- Coefficient4 y
    5.705,                   !- Coefficient5 y**2
    6.286,                   !- Coefficient6 x*y
    -0.08497,                !- Coefficient7 x**3
    -0.07212,                !- Coefficient8 y**3
    0.1554,                  !- Coefficient9 x**2*y
    0.08908,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06EA565,   !nominal MBtu/h = 168914.2, !nominal kW = 13.5

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06EA565,  !- Name
    06EA565_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EA565_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06EM475,   !nominal MBtu/h = 192545.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-134A_High_qcurv,  !- Name
    1.100e+005,              !- Coefficient1 Constant
    3303.,                   !- Coefficient2 x
    57.71,                   !- Coefficient3 x**2
    -2453.,                  !- Coefficient4 y
    44.46,                   !- Coefficient5 y**2
    -7.032,                  !- Coefficient6 x*y
    0.2832,                  !- Coefficient7 x**3
    -0.3980,                 !- Coefficient8 y**3
    -0.4514,                 !- Coefficient9 x**2*y
    -0.2578,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06EM475,   !nominal kW = 15.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-134A_High_pwrcurv,  !- Name
    7825.,                   !- Coefficient1 Constant
    -62.42,                  !- Coefficient2 x
    -9.350,                  !- Coefficient3 x**2
    140.1,                   !- Coefficient4 y
    3.437,                   !- Coefficient5 y**2
    1.963,                   !- Coefficient6 x*y
    -0.06892,                !- Coefficient7 x**3
    -0.04560,                !- Coefficient8 y**3
    0.1071,                  !- Coefficient9 x**2*y
    0.1386,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06EM475,   !nominal MBtu/h = 192545.3, !nominal kW = 15.3

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06EM475,  !- Name
    06EM475_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM475_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_High_06EM499,   !nominal MBtu/h = 258483.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-134A_High_qcurv,  !- Name
    1.519e+005,              !- Coefficient1 Constant
    4964.,                   !- Coefficient2 x
    90.35,                   !- Coefficient3 x**2
    -3351.,                  !- Coefficient4 y
    56.27,                   !- Coefficient5 y**2
    -21.65,                  !- Coefficient6 x*y
    0.4517,                  !- Coefficient7 x**3
    -0.4794,                 !- Coefficient8 y**3
    -0.7415,                 !- Coefficient9 x**2*y
    -0.3229,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_High_06EM499,   !nominal kW = 22.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-134A_High_pwrcurv,  !- Name
    1.026e+004,              !- Coefficient1 Constant
    -152.0,                  !- Coefficient2 x
    -13.71,                  !- Coefficient3 x**2
    444.3,                   !- Coefficient4 y
    -3.063,                  !- Coefficient5 y**2
    13.91,                   !- Coefficient6 x*y
    -0.1215,                 !- Coefficient7 x**3
    0.001177,                !- Coefficient8 y**3
    0.2448,                  !- Coefficient9 x**2*y
    0.01497,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_High_06EM499,   !nominal MBtu/h = 258483.9, !nominal kW = 22.3

  Refrigeration:Compressor,
    Carlyle_R-134A_High_06EM499,  !- Name
    06EM499_R-134A_High_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM499_R-134A_High_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR109,   !nominal MBtu/h = 10014.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR109_R-507_Low_qcurv, !- Name
    1.976e+004,              !- Coefficient1 Constant
    686.7,                   !- Coefficient2 x
    8.176,                   !- Coefficient3 x**2
    -205.4,                  !- Coefficient4 y
    0.4196,                  !- Coefficient5 y**2
    -5.829,                  !- Coefficient6 x*y
    0.03052,                 !- Coefficient7 x**3
    -0.003844,               !- Coefficient8 y**3
    -0.05291,                !- Coefficient9 x**2*y
    -0.002094,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR109,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR109_R-507_Low_pwrcurv,  !- Name
    1108.,                   !- Coefficient1 Constant
    -50.83,                  !- Coefficient2 x
    -1.590,                  !- Coefficient3 x**2
    73.71,                   !- Coefficient4 y
    -0.3197,                 !- Coefficient5 y**2
    2.501,                   !- Coefficient6 x*y
    -0.01057,                !- Coefficient7 x**3
    -0.0003683,              !- Coefficient8 y**3
    0.02089,                 !- Coefficient9 x**2*y
    -0.006372,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR109,   !nominal MBtu/h = 10014.2, !nominal kW = 1.9

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR109,  !- Name
    06DR109_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR109_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR013,   !nominal MBtu/h = 12388.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR013_R-507_Low_qcurv, !- Name
    3.269e+004,              !- Coefficient1 Constant
    1190.,                   !- Coefficient2 x
    14.57,                   !- Coefficient3 x**2
    -394.5,                  !- Coefficient4 y
    0.9222,                  !- Coefficient5 y**2
    -11.27,                  !- Coefficient6 x*y
    0.05588,                 !- Coefficient7 x**3
    -0.003432,               !- Coefficient8 y**3
    -0.09702,                !- Coefficient9 x**2*y
    0.005559,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR013,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR013_R-507_Low_pwrcurv,  !- Name
    1576.,                   !- Coefficient1 Constant
    -62.20,                  !- Coefficient2 x
    -2.154,                  !- Coefficient3 x**2
    115.1,                   !- Coefficient4 y
    -0.5218,                 !- Coefficient5 y**2
    3.623,                   !- Coefficient6 x*y
    -0.01385,                !- Coefficient7 x**3
    -0.0006973,              !- Coefficient8 y**3
    0.02772,                 !- Coefficient9 x**2*y
    -0.005536,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR013,   !nominal MBtu/h = 12388.7, !nominal kW = 2.4

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR013,  !- Name
    06DR013_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR013_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR316,   !nominal MBtu/h = 18315.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR316_R-507_Low_qcurv, !- Name
    3.433e+004,              !- Coefficient1 Constant
    1140.,                   !- Coefficient2 x
    12.86,                   !- Coefficient3 x**2
    -301.8,                  !- Coefficient4 y
    0.04470,                 !- Coefficient5 y**2
    -7.960,                  !- Coefficient6 x*y
    0.04474,                 !- Coefficient7 x**3
    -0.006105,               !- Coefficient8 y**3
    -0.07791,                !- Coefficient9 x**2*y
    -0.01693,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR316,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR316_R-507_Low_pwrcurv,  !- Name
    2524.,                   !- Coefficient1 Constant
    -25.89,                  !- Coefficient2 x
    -1.305,                  !- Coefficient3 x**2
    80.26,                   !- Coefficient4 y
    0.3936,                  !- Coefficient5 y**2
    1.471,                   !- Coefficient6 x*y
    -0.007979,               !- Coefficient7 x**3
    -0.003925,               !- Coefficient8 y**3
    0.003441,                !- Coefficient9 x**2*y
    0.01397,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR316,   !nominal MBtu/h = 18315.6, !nominal kW = 3.4

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR316,  !- Name
    06DR316_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR316_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR718,   !nominal MBtu/h = 22746.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR718_R-507_Low_qcurv, !- Name
    3.693e+004,              !- Coefficient1 Constant
    1193.,                   !- Coefficient2 x
    13.33,                   !- Coefficient3 x**2
    -277.4,                  !- Coefficient4 y
    -0.2868,                 !- Coefficient5 y**2
    -7.363,                  !- Coefficient6 x*y
    0.04823,                 !- Coefficient7 x**3
    -0.006976,               !- Coefficient8 y**3
    -0.07628,                !- Coefficient9 x**2*y
    -0.02269,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR718,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR718_R-507_Low_pwrcurv,  !- Name
    3001.,                   !- Coefficient1 Constant
    -35.25,                  !- Coefficient2 x
    -1.683,                  !- Coefficient3 x**2
    106.8,                   !- Coefficient4 y
    0.2306,                  !- Coefficient5 y**2
    2.217,                   !- Coefficient6 x*y
    -0.01071,                !- Coefficient7 x**3
    -0.003453,               !- Coefficient8 y**3
    0.008639,                !- Coefficient9 x**2*y
    0.01132,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR718,   !nominal MBtu/h = 22746.2, !nominal kW = 4.1

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR718,  !- Name
    06DR718_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR718_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR820,   !nominal MBtu/h = 25068.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-507_Low_qcurv, !- Name
    4.481e+004,              !- Coefficient1 Constant
    1477.,                   !- Coefficient2 x
    16.55,                   !- Coefficient3 x**2
    -374.9,                  !- Coefficient4 y
    -0.1582,                 !- Coefficient5 y**2
    -9.970,                  !- Coefficient6 x*y
    0.05703,                 !- Coefficient7 x**3
    -0.007325,               !- Coefficient8 y**3
    -0.09909,                !- Coefficient9 x**2*y
    -0.02492,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR820,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-507_Low_pwrcurv,  !- Name
    2809.,                   !- Coefficient1 Constant
    -70.79,                  !- Coefficient2 x
    -2.503,                  !- Coefficient3 x**2
    124.9,                   !- Coefficient4 y
    0.2853,                  !- Coefficient5 y**2
    2.969,                   !- Coefficient6 x*y
    -0.01963,                !- Coefficient7 x**3
    -0.005828,               !- Coefficient8 y**3
    0.008617,                !- Coefficient9 x**2*y
    0.006202,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR820,   !nominal MBtu/h = 25068.7, !nominal kW = 4.5

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR820,  !- Name
    06DR820_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR820_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR724,   !nominal MBtu/h = 26795.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-507_Low_qcurv, !- Name
    5.011e+004,              !- Coefficient1 Constant
    1655.,                   !- Coefficient2 x
    18.43,                   !- Coefficient3 x**2
    -408.5,                  !- Coefficient4 y
    -0.6420,                 !- Coefficient5 y**2
    -10.91,                  !- Coefficient6 x*y
    0.06298,                 !- Coefficient7 x**3
    -0.004589,               !- Coefficient8 y**3
    -0.1098,                 !- Coefficient9 x**2*y
    -0.03001,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR724,   !nominal kW = 4.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-507_Low_pwrcurv,  !- Name
    4710.,                   !- Coefficient1 Constant
    -9.134,                  !- Coefficient2 x
    -1.683,                  !- Coefficient3 x**2
    116.6,                   !- Coefficient4 y
    0.4627,                  !- Coefficient5 y**2
    2.702,                   !- Coefficient6 x*y
    -0.01135,                !- Coefficient7 x**3
    -0.007234,               !- Coefficient8 y**3
    0.01020,                 !- Coefficient9 x**2*y
    0.01513,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR724,   !nominal MBtu/h = 26795.6, !nominal kW = 4.8

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR724,  !- Name
    06DR724_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR724_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR228,   !nominal MBtu/h = 34911.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-507_Low_qcurv, !- Name
    5.529e+004,              !- Coefficient1 Constant
    1772.,                   !- Coefficient2 x
    19.85,                   !- Coefficient3 x**2
    -382.4,                  !- Coefficient4 y
    -0.8038,                 !- Coefficient5 y**2
    -10.74,                  !- Coefficient6 x*y
    0.07288,                 !- Coefficient7 x**3
    -0.01095,                !- Coefficient8 y**3
    -0.1269,                 !- Coefficient9 x**2*y
    -0.03563,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR228,   !nominal kW = 6.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-507_Low_pwrcurv,  !- Name
    1125.,                   !- Coefficient1 Constant
    -224.6,                  !- Coefficient2 x
    -5.154,                  !- Coefficient3 x**2
    221.0,                   !- Coefficient4 y
    0.5304,                  !- Coefficient5 y**2
    5.177,                   !- Coefficient6 x*y
    -0.02715,                !- Coefficient7 x**3
    -0.01021,                !- Coefficient8 y**3
    0.02325,                 !- Coefficient9 x**2*y
    0.02259,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR228,   !nominal MBtu/h = 34911.6, !nominal kW = 6.2

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR228,  !- Name
    06DR228_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR228_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06DR337,   !nominal MBtu/h = 46851.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-507_Low_qcurv, !- Name
    8.925e+004,              !- Coefficient1 Constant
    3094.,                   !- Coefficient2 x
    37.46,                   !- Coefficient3 x**2
    -954.6,                  !- Coefficient4 y
    0.6851,                  !- Coefficient5 y**2
    -29.05,                  !- Coefficient6 x*y
    0.1477,                  !- Coefficient7 x**3
    -0.0002608,              !- Coefficient8 y**3
    -0.2570,                 !- Coefficient9 x**2*y
    0.007256,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06DR337,   !nominal kW = 8.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-507_Low_pwrcurv,  !- Name
    4947.,                   !- Coefficient1 Constant
    -169.4,                  !- Coefficient2 x
    -6.234,                  !- Coefficient3 x**2
    338.3,                   !- Coefficient4 y
    -1.676,                  !- Coefficient5 y**2
    9.839,                   !- Coefficient6 x*y
    -0.04801,                !- Coefficient7 x**3
    0.003064,                !- Coefficient8 y**3
    0.07442,                 !- Coefficient9 x**2*y
    -0.02341,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06DR337,   !nominal MBtu/h = 46851.5, !nominal kW = 8.2

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06DR337,  !- Name
    06DR337_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR337_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06ER450,   !nominal MBtu/h = 62987.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER450_R-507_Low_qcurv, !- Name
    1.044e+005,              !- Coefficient1 Constant
    3365.,                   !- Coefficient2 x
    38.04,                   !- Coefficient3 x**2
    -753.7,                  !- Coefficient4 y
    -1.084,                  !- Coefficient5 y**2
    -21.09,                  !- Coefficient6 x*y
    0.1437,                  !- Coefficient7 x**3
    -0.02347,                !- Coefficient8 y**3
    -0.2527,                 !- Coefficient9 x**2*y
    -0.05835,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06ER450,   !nominal kW = 12.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER450_R-507_Low_pwrcurv,  !- Name
    4697.,                   !- Coefficient1 Constant
    -40.14,                  !- Coefficient2 x
    -3.471,                  !- Coefficient3 x**2
    754.9,                   !- Coefficient4 y
    -8.911,                  !- Coefficient5 y**2
    6.814,                   !- Coefficient6 x*y
    -0.03157,                !- Coefficient7 x**3
    0.04881,                 !- Coefficient8 y**3
    -0.02077,                !- Coefficient9 x**2*y
    0.01993,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06ER450,   !nominal MBtu/h = 62987.9, !nominal kW = 12.1

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06ER450,  !- Name
    06ER450_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06ER450_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06ER465,   !nominal MBtu/h = 77597.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER465_R-507_Low_qcurv, !- Name
    1.617e+005,              !- Coefficient1 Constant
    5530.,                   !- Coefficient2 x
    64.79,                   !- Coefficient3 x**2
    -1597.,                  !- Coefficient4 y
    -2.595,                  !- Coefficient5 y**2
    -47.19,                  !- Coefficient6 x*y
    0.2436,                  !- Coefficient7 x**3
    0.02460,                 !- Coefficient8 y**3
    -0.4256,                 !- Coefficient9 x**2*y
    -0.02934,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06ER465,   !nominal kW = 14.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER465_R-507_Low_pwrcurv,  !- Name
    1.513e+004,              !- Coefficient1 Constant
    -80.04,                  !- Coefficient2 x
    -6.994,                  !- Coefficient3 x**2
    518.0,                   !- Coefficient4 y
    -2.515,                  !- Coefficient5 y**2
    17.17,                   !- Coefficient6 x*y
    -0.04667,                !- Coefficient7 x**3
    -0.003264,               !- Coefficient8 y**3
    0.1406,                  !- Coefficient9 x**2*y
    -0.02975,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06ER465,   !nominal MBtu/h = 77597.7, !nominal kW = 14.1

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06ER465,  !- Name
    06ER465_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06ER465_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06ER475,   !nominal MBtu/h = 89367.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER475_R-507_Low_qcurv, !- Name
    1.637e+005,              !- Coefficient1 Constant
    5439.,                   !- Coefficient2 x
    62.72,                   !- Coefficient3 x**2
    -1302.,                  !- Coefficient4 y
    -2.048,                  !- Coefficient5 y**2
    -35.54,                  !- Coefficient6 x*y
    0.2387,                  !- Coefficient7 x**3
    -0.01939,                !- Coefficient8 y**3
    -0.3784,                 !- Coefficient9 x**2*y
    -0.09726,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06ER475,   !nominal kW = 16.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER475_R-507_Low_pwrcurv,  !- Name
    7288.,                   !- Coefficient1 Constant
    -221.9,                  !- Coefficient2 x
    -8.432,                  !- Coefficient3 x**2
    1113.,                   !- Coefficient4 y
    -12.21,                  !- Coefficient5 y**2
    20.81,                   !- Coefficient6 x*y
    -0.05122,                !- Coefficient7 x**3
    0.05317,                 !- Coefficient8 y**3
    0.1230,                  !- Coefficient9 x**2*y
    -0.04489,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06ER475,   !nominal MBtu/h = 89367.0, !nominal kW = 16.8

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06ER475,  !- Name
    06ER475_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06ER475_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06ER399,   !nominal MBtu/h = 115548.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER399_R-507_Low_qcurv, !- Name
    1.999e+005,              !- Coefficient1 Constant
    6577.,                   !- Coefficient2 x
    75.71,                   !- Coefficient3 x**2
    -1625.,                  !- Coefficient4 y
    -6.312,                  !- Coefficient5 y**2
    -49.74,                  !- Coefficient6 x*y
    0.2867,                  !- Coefficient7 x**3
    0.02561,                 !- Coefficient8 y**3
    -0.5002,                 !- Coefficient9 x**2*y
    -0.08574,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06ER399,   !nominal kW = 22.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06ER399_R-507_Low_pwrcurv,  !- Name
    1.534e+004,              !- Coefficient1 Constant
    45.15,                   !- Coefficient2 x
    -6.613,                  !- Coefficient3 x**2
    1318.,                   !- Coefficient4 y
    -15.84,                  !- Coefficient5 y**2
    19.78,                   !- Coefficient6 x*y
    -0.07009,                !- Coefficient7 x**3
    0.08081,                 !- Coefficient8 y**3
    0.09189,                 !- Coefficient9 x**2*y
    -0.03813,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06ER399,   !nominal MBtu/h = 115548.2, !nominal kW = 22.6

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06ER399,  !- Name
    06ER399_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06ER399_R-507_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DM808,   !nominal MBtu/h = 16790.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM808_R-507_Med_qcurv, !- Name
    1.967e+004,              !- Coefficient1 Constant
    737.4,                   !- Coefficient2 x
    10.70,                   !- Coefficient3 x**2
    -246.3,                  !- Coefficient4 y
    0.9669,                  !- Coefficient5 y**2
    -6.752,                  !- Coefficient6 x*y
    0.04979,                 !- Coefficient7 x**3
    -0.008377,               !- Coefficient8 y**3
    -0.09655,                !- Coefficient9 x**2*y
    -0.009917,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DM808,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM808_R-507_Med_pwrcurv,  !- Name
    1471.,                   !- Coefficient1 Constant
    -29.28,                  !- Coefficient2 x
    -0.8305,                 !- Coefficient3 x**2
    40.61,                   !- Coefficient4 y
    0.2822,                  !- Coefficient5 y**2
    1.179,                   !- Coefficient6 x*y
    0.002052,                !- Coefficient7 x**3
    -0.005178,               !- Coefficient8 y**3
    0.005486,                !- Coefficient9 x**2*y
    0.008336,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DM808,   !nominal MBtu/h = 16790.2, !nominal kW = 2.4

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DM808,  !- Name
    06DM808_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DM808_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DM313,   !nominal MBtu/h = 25152.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM313_R-507_Med_qcurv, !- Name
    3.071e+004,              !- Coefficient1 Constant
    1125.,                   !- Coefficient2 x
    15.99,                   !- Coefficient3 x**2
    -340.6,                  !- Coefficient4 y
    0.3470,                  !- Coefficient5 y**2
    -8.327,                  !- Coefficient6 x*y
    0.07469,                 !- Coefficient7 x**3
    -0.007242,               !- Coefficient8 y**3
    -0.1410,                 !- Coefficient9 x**2*y
    -0.03460,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DM313,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM313_R-507_Med_pwrcurv,  !- Name
    2230.,                   !- Coefficient1 Constant
    1.487,                   !- Coefficient2 x
    -0.3548,                 !- Coefficient3 x**2
    50.19,                   !- Coefficient4 y
    0.5630,                  !- Coefficient5 y**2
    0.3345,                  !- Coefficient6 x*y
    0.002210,                !- Coefficient7 x**3
    -0.008083,               !- Coefficient8 y**3
    -0.01441,                !- Coefficient9 x**2*y
    0.02708,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DM313,   !nominal MBtu/h = 25152.6, !nominal kW = 3.3

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DM313,  !- Name
    06DM313_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DM313_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DM316,   !nominal MBtu/h = 33046.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM316_R-507_Med_qcurv, !- Name
    4.308e+004,              !- Coefficient1 Constant
    1697.,                   !- Coefficient2 x
    25.90,                   !- Coefficient3 x**2
    -605.4,                  !- Coefficient4 y
    2.788,                   !- Coefficient5 y**2
    -18.11,                  !- Coefficient6 x*y
    0.1275,                  !- Coefficient7 x**3
    -0.01763,                !- Coefficient8 y**3
    -0.2502,                 !- Coefficient9 x**2*y
    0.001051,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DM316,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM316_R-507_Med_pwrcurv,  !- Name
    2461.,                   !- Coefficient1 Constant
    -43.55,                  !- Coefficient2 x
    -0.4816,                 !- Coefficient3 x**2
    77.87,                   !- Coefficient4 y
    0.8386,                  !- Coefficient5 y**2
    1.688,                   !- Coefficient6 x*y
    -0.007632,               !- Coefficient7 x**3
    -0.01436,                !- Coefficient8 y**3
    -0.04079,                !- Coefficient9 x**2*y
    0.01533,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DM316,   !nominal MBtu/h = 33046.2, !nominal kW = 4.5

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DM316,  !- Name
    06DM316_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DM316_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DR820,   !nominal MBtu/h = 50382.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-507_Med_qcurv, !- Name
    4.638e+004,              !- Coefficient1 Constant
    1600.,                   !- Coefficient2 x
    22.69,                   !- Coefficient3 x**2
    -449.5,                  !- Coefficient4 y
    1.606,                   !- Coefficient5 y**2
    -10.97,                  !- Coefficient6 x*y
    0.1076,                  !- Coefficient7 x**3
    -0.02689,                !- Coefficient8 y**3
    -0.2007,                 !- Coefficient9 x**2*y
    -0.05644,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DR820,   !nominal kW = 6.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR820_R-507_Med_pwrcurv,  !- Name
    3195.,                   !- Coefficient1 Constant
    -37.67,                  !- Coefficient2 x
    -1.231,                  !- Coefficient3 x**2
    79.75,                   !- Coefficient4 y
    1.521,                   !- Coefficient5 y**2
    0.7135,                  !- Coefficient6 x*y
    0.0001706,               !- Coefficient7 x**3
    -0.01429,                !- Coefficient8 y**3
    -0.01218,                !- Coefficient9 x**2*y
    0.04106,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DR820,   !nominal MBtu/h = 50382.3, !nominal kW = 6.2

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DR820,  !- Name
    06DR820_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR820_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DR724,   !nominal MBtu/h = 56031.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-507_Med_qcurv, !- Name
    5.826e+004,              !- Coefficient1 Constant
    2116.,                   !- Coefficient2 x
    30.38,                   !- Coefficient3 x**2
    -671.4,                  !- Coefficient4 y
    2.866,                   !- Coefficient5 y**2
    -18.03,                  !- Coefficient6 x*y
    0.1416,                  !- Coefficient7 x**3
    -0.03053,                !- Coefficient8 y**3
    -0.2715,                 !- Coefficient9 x**2*y
    -0.04010,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DR724,   !nominal kW = 7.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR724_R-507_Med_pwrcurv,  !- Name
    4105.,                   !- Coefficient1 Constant
    -24.14,                  !- Coefficient2 x
    -1.466,                  !- Coefficient3 x**2
    80.12,                   !- Coefficient4 y
    2.114,                   !- Coefficient5 y**2
    0.07275,                 !- Coefficient6 x*y
    -0.03078,                !- Coefficient7 x**3
    -0.02143,                !- Coefficient8 y**3
    -0.04375,                !- Coefficient9 x**2*y
    0.05778,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DR724,   !nominal MBtu/h = 56031.5, !nominal kW = 7.1

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DR724,  !- Name
    06DR724_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR724_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DR228,   !nominal MBtu/h = 69258.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-507_Med_qcurv, !- Name
    6.660e+004,              !- Coefficient1 Constant
    2363.,                   !- Coefficient2 x
    34.05,                   !- Coefficient3 x**2
    -703.1,                  !- Coefficient4 y
    2.902,                   !- Coefficient5 y**2
    -18.58,                  !- Coefficient6 x*y
    0.1629,                  !- Coefficient7 x**3
    -0.03797,                !- Coefficient8 y**3
    -0.3073,                 !- Coefficient9 x**2*y
    -0.06006,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DR228,   !nominal kW = 8.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR228_R-507_Med_pwrcurv,  !- Name
    4071.,                   !- Coefficient1 Constant
    -80.53,                  !- Coefficient2 x
    -2.323,                  !- Coefficient3 x**2
    153.8,                   !- Coefficient4 y
    1.313,                   !- Coefficient5 y**2
    2.335,                   !- Coefficient6 x*y
    -0.01815,                !- Coefficient7 x**3
    -0.01583,                !- Coefficient8 y**3
    -0.01706,                !- Coefficient9 x**2*y
    0.04691,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DR228,   !nominal MBtu/h = 69258.4, !nominal kW = 8.7

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DR228,  !- Name
    06DR228_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR228_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DR337,   !nominal MBtu/h = 91811.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-507_Med_qcurv, !- Name
    8.844e+004,              !- Coefficient1 Constant
    3132.,                   !- Coefficient2 x
    43.42,                   !- Coefficient3 x**2
    -941.1,                  !- Coefficient4 y
    3.762,                   !- Coefficient5 y**2
    -25.63,                  !- Coefficient6 x*y
    0.2189,                  !- Coefficient7 x**3
    -0.04570,                !- Coefficient8 y**3
    -0.3539,                 !- Coefficient9 x**2*y
    -0.05131,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DR337,   !nominal kW = 11.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DR337_R-507_Med_pwrcurv,  !- Name
    5439.,                   !- Coefficient1 Constant
    -108.8,                  !- Coefficient2 x
    -2.917,                  !- Coefficient3 x**2
    198.8,                   !- Coefficient4 y
    1.911,                   !- Coefficient5 y**2
    3.284,                   !- Coefficient6 x*y
    -0.01987,                !- Coefficient7 x**3
    -0.02290,                !- Coefficient8 y**3
    -0.02522,                !- Coefficient9 x**2*y
    0.05845,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DR337,   !nominal MBtu/h = 91811.1, !nominal kW = 11.6

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DR337,  !- Name
    06DR337_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DR337_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06DM337,   !nominal MBtu/h = 85553.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM337_R-507_Med_qcurv, !- Name
    9.084e+004,              !- Coefficient1 Constant
    3376.,                   !- Coefficient2 x
    48.38,                   !- Coefficient3 x**2
    -1101.,                  !- Coefficient4 y
    4.920,                   !- Coefficient5 y**2
    -32.73,                  !- Coefficient6 x*y
    0.2540,                  !- Coefficient7 x**3
    -0.04197,                !- Coefficient8 y**3
    -0.4109,                 !- Coefficient9 x**2*y
    -0.005331,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06DM337,   !nominal kW = 11.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06DM337_R-507_Med_pwrcurv,  !- Name
    8012.,                   !- Coefficient1 Constant
    -75.47,                  !- Coefficient2 x
    -3.149,                  !- Coefficient3 x**2
    -30.92,                  !- Coefficient4 y
    8.814,                   !- Coefficient5 y**2
    3.485,                   !- Coefficient6 x*y
    -0.05216,                !- Coefficient7 x**3
    -0.08831,                !- Coefficient8 y**3
    -0.02135,                !- Coefficient9 x**2*y
    0.05444,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06DM337,   !nominal MBtu/h = 85553.5, !nominal kW = 11.3

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06DM337,  !- Name
    06DM337_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06DM337_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06EM450,   !nominal MBtu/h = 102034.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-507_Med_qcurv, !- Name
    1.162e+005,              !- Coefficient1 Constant
    4266.,                   !- Coefficient2 x
    61.92,                   !- Coefficient3 x**2
    -1367.,                  !- Coefficient4 y
    4.584,                   !- Coefficient5 y**2
    -35.11,                  !- Coefficient6 x*y
    0.2932,                  !- Coefficient7 x**3
    -0.04994,                !- Coefficient8 y**3
    -0.5586,                 !- Coefficient9 x**2*y
    -0.1002,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06EM450,   !nominal kW = 13.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM450_R-507_Med_pwrcurv,  !- Name
    9006.,                   !- Coefficient1 Constant
    -276.2,                  !- Coefficient2 x
    -9.244,                  !- Coefficient3 x**2
    57.04,                   !- Coefficient4 y
    10.00,                   !- Coefficient5 y**2
    13.62,                   !- Coefficient6 x*y
    -0.02231,                !- Coefficient7 x**3
    -0.1208,                 !- Coefficient8 y**3
    0.1266,                  !- Coefficient9 x**2*y
    0.006274,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06EM450,   !nominal MBtu/h = 102034.0, !nominal kW = 13.2

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06EM450,  !- Name
    06EM450_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM450_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06EA565,   !nominal MBtu/h = 135206.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-507_Med_qcurv, !- Name
    1.498e+005,              !- Coefficient1 Constant
    5294.,                   !- Coefficient2 x
    74.07,                   !- Coefficient3 x**2
    -1490.,                  !- Coefficient4 y
    0.7932,                  !- Coefficient5 y**2
    -33.90,                  !- Coefficient6 x*y
    0.3490,                  !- Coefficient7 x**3
    -0.04689,                !- Coefficient8 y**3
    -0.6527,                 !- Coefficient9 x**2*y
    -0.2027,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06EA565,   !nominal kW = 17.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EA565_R-507_Med_pwrcurv,  !- Name
    7805.,                   !- Coefficient1 Constant
    -227.6,                  !- Coefficient2 x
    -10.73,                  !- Coefficient3 x**2
    542.9,                   !- Coefficient4 y
    -0.4339,                 !- Coefficient5 y**2
    11.28,                   !- Coefficient6 x*y
    -0.1078,                 !- Coefficient7 x**3
    -0.04178,                !- Coefficient8 y**3
    0.05249,                 !- Coefficient9 x**2*y
    0.08316,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06EA565,   !nominal MBtu/h = 135206.2, !nominal kW = 17.6

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06EA565,  !- Name
    06EA565_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EA565_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06EM475,   !nominal MBtu/h = 160630.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-507_Med_qcurv, !- Name
    1.828e+005,              !- Coefficient1 Constant
    6904.,                   !- Coefficient2 x
    102.9,                   !- Coefficient3 x**2
    -2264.,                  !- Coefficient4 y
    8.939,                   !- Coefficient5 y**2
    -65.06,                  !- Coefficient6 x*y
    0.4990,                  !- Coefficient7 x**3
    -0.07674,                !- Coefficient8 y**3
    -0.9640,                 !- Coefficient9 x**2*y
    -0.07900,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06EM475,   !nominal kW = 20.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM475_R-507_Med_pwrcurv,  !- Name
    7141.,                   !- Coefficient1 Constant
    -427.3,                  !- Coefficient2 x
    -14.48,                  !- Coefficient3 x**2
    790.3,                   !- Coefficient4 y
    -4.715,                  !- Coefficient5 y**2
    26.73,                   !- Coefficient6 x*y
    -0.1154,                 !- Coefficient7 x**3
    -0.01736,                !- Coefficient8 y**3
    0.2119,                  !- Coefficient9 x**2*y
    -0.1103,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06EM475,   !nominal MBtu/h = 160630.6, !nominal kW = 20.4

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06EM475,  !- Name
    06EM475_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM475_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06EM499,   !nominal MBtu/h = 265184.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-507_Med_qcurv, !- Name
    1.834e+005,              !- Coefficient1 Constant
    5437.,                   !- Coefficient2 x
    86.56,                   !- Coefficient3 x**2
    -614.8,                  !- Coefficient4 y
    -13.23,                  !- Coefficient5 y**2
    -22.70,                  !- Coefficient6 x*y
    0.5754,                  !- Coefficient7 x**3
    -0.1239,                 !- Coefficient8 y**3
    -0.6997,                 !- Coefficient9 x**2*y
    -0.3428,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06EM499,   !nominal kW = 30.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06EM499_R-507_Med_pwrcurv,  !- Name
    3.867e+004,              !- Coefficient1 Constant
    113.4,                   !- Coefficient2 x
    -2.747,                  !- Coefficient3 x**2
    -1515.,                  !- Coefficient4 y
    60.07,                   !- Coefficient5 y**2
    -17.17,                  !- Coefficient6 x*y
    0.8407,                  !- Coefficient7 x**3
    -0.5287,                 !- Coefficient8 y**3
    0.3759,                  !- Coefficient9 x**2*y
    0.6375,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06EM499,   !nominal MBtu/h = 265184.8, !nominal kW = 30.9

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06EM499,  !- Name
    06EM499_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06EM499_R-507_Med_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRC033,   !nominal MBtu/h = 54082.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-22_Low_qcurv, !- Name
    6.636e+004,              !- Coefficient1 Constant
    2156.,                   !- Coefficient2 x
    27.30,                   !- Coefficient3 x**2
    -382.5,                  !- Coefficient4 y
    0.9767,                  !- Coefficient5 y**2
    -13.12,                  !- Coefficient6 x*y
    0.1311,                  !- Coefficient7 x**3
    -0.03804,                !- Coefficient8 y**3
    -0.1534,                 !- Coefficient9 x**2*y
    0.004741,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRC033,   !nominal kW = 11.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-22_Low_pwrcurv,  !- Name
    5687.,                   !- Coefficient1 Constant
    6.399,                   !- Coefficient2 x
    -0.01342,                !- Coefficient3 x**2
    146.9,                   !- Coefficient4 y
    1.272,                   !- Coefficient5 y**2
    0.4798,                  !- Coefficient6 x*y
    0.005267,                !- Coefficient7 x**3
    0.01494,                 !- Coefficient8 y**3
    -0.005889,               !- Coefficient9 x**2*y
    0.02544,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRC033,   !nominal MBtu/h = 54082.6, !nominal kW = 11.5

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRC033,  !- Name
    06TRC033_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRC033_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRD039,   !nominal MBtu/h = 66611.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-22_Low_qcurv, !- Name
    7.641e+004,              !- Coefficient1 Constant
    2434.,                   !- Coefficient2 x
    30.45,                   !- Coefficient3 x**2
    -304.6,                  !- Coefficient4 y
    -0.9513,                 !- Coefficient5 y**2
    -10.98,                  !- Coefficient6 x*y
    0.1429,                  !- Coefficient7 x**3
    -0.03261,                !- Coefficient8 y**3
    -0.1578,                 !- Coefficient9 x**2*y
    -0.03699,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRD039,   !nominal kW = 14.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-22_Low_pwrcurv,  !- Name
    7533.,                   !- Coefficient1 Constant
    -3.303,                  !- Coefficient2 x
    -0.07413,                !- Coefficient3 x**2
    122.9,                   !- Coefficient4 y
    3.073,                   !- Coefficient5 y**2
    1.016,                   !- Coefficient6 x*y
    0.009257,                !- Coefficient7 x**3
    0.005511,                !- Coefficient8 y**3
    0.0003350,               !- Coefficient9 x**2*y
    0.02530,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRD039,   !nominal MBtu/h = 66611.1, !nominal kW = 14.3

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRD039,  !- Name
    06TRD039_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD039_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRD044,   !nominal MBtu/h = 75723.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-22_Low_qcurv, !- Name
    8.496e+004,              !- Coefficient1 Constant
    2686.,                   !- Coefficient2 x
    33.40,                   !- Coefficient3 x**2
    -308.2,                  !- Coefficient4 y
    -1.318,                  !- Coefficient5 y**2
    -10.88,                  !- Coefficient6 x*y
    0.1526,                  !- Coefficient7 x**3
    -0.03620,                !- Coefficient8 y**3
    -0.1750,                 !- Coefficient9 x**2*y
    -0.06084,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRD044,   !nominal kW = 16.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-22_Low_pwrcurv,  !- Name
    8019.,                   !- Coefficient1 Constant
    14.13,                   !- Coefficient2 x
    0.1013,                  !- Coefficient3 x**2
    182.7,                   !- Coefficient4 y
    1.950,                   !- Coefficient5 y**2
    -0.04927,                !- Coefficient6 x*y
    0.01573,                 !- Coefficient7 x**3
    0.02378,                 !- Coefficient8 y**3
    0.003604,                !- Coefficient9 x**2*y
    0.04665,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRD044,   !nominal MBtu/h = 75723.2, !nominal kW = 16.2

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRD044,  !- Name
    06TRD044_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD044_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRE048,   !nominal MBtu/h = 84165.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-22_Low_qcurv, !- Name
    9.302e+004,              !- Coefficient1 Constant
    2877.,                   !- Coefficient2 x
    36.94,                   !- Coefficient3 x**2
    -399.3,                  !- Coefficient4 y
    2.024,                   !- Coefficient5 y**2
    -8.220,                  !- Coefficient6 x*y
    0.1865,                  !- Coefficient7 x**3
    -0.07250,                !- Coefficient8 y**3
    -0.1609,                 !- Coefficient9 x**2*y
    -0.08886,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRE048,   !nominal kW = 17.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-22_Low_pwrcurv,  !- Name
    8542.,                   !- Coefficient1 Constant
    21.00,                   !- Coefficient2 x
    0.2426,                  !- Coefficient3 x**2
    212.2,                   !- Coefficient4 y
    1.359,                   !- Coefficient5 y**2
    -0.4523,                 !- Coefficient6 x*y
    0.01788,                 !- Coefficient7 x**3
    0.03385,                 !- Coefficient8 y**3
    0.001521,                !- Coefficient9 x**2*y
    0.05400,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRE048,   !nominal MBtu/h = 84165.1, !nominal kW = 17.5

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRE048,  !- Name
    06TRE048_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE048_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRE054,   !nominal MBtu/h = 96128.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-22_Low_qcurv, !- Name
    1.046e+005,              !- Coefficient1 Constant
    3287.,                   !- Coefficient2 x
    39.93,                   !- Coefficient3 x**2
    -341.5,                  !- Coefficient4 y
    -1.788,                  !- Coefficient5 y**2
    -12.32,                  !- Coefficient6 x*y
    0.1751,                  !- Coefficient7 x**3
    -0.03685,                !- Coefficient8 y**3
    -0.2010,                 !- Coefficient9 x**2*y
    -0.07633,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRE054,   !nominal kW = 20.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-22_Low_pwrcurv,  !- Name
    9706.,                   !- Coefficient1 Constant
    33.23,                   !- Coefficient2 x
    0.5543,                  !- Coefficient3 x**2
    247.3,                   !- Coefficient4 y
    1.121,                   !- Coefficient5 y**2
    -1.149,                  !- Coefficient6 x*y
    0.02459,                 !- Coefficient7 x**3
    0.04912,                 !- Coefficient8 y**3
    0.003092,                !- Coefficient9 x**2*y
    0.07450,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRE054,   !nominal MBtu/h = 96128.8, !nominal kW = 20.1

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRE054,  !- Name
    06TRE054_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE054_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRF065,   !nominal MBtu/h = 118820.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-22_Low_qcurv, !- Name
    1.266e+005,              !- Coefficient1 Constant
    3968.,                   !- Coefficient2 x
    46.82,                   !- Coefficient3 x**2
    -383.6,                  !- Coefficient4 y
    -1.650,                  !- Coefficient5 y**2
    -14.15,                  !- Coefficient6 x*y
    0.1972,                  !- Coefficient7 x**3
    -0.03334,                !- Coefficient8 y**3
    -0.2042,                 !- Coefficient9 x**2*y
    -0.05879,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRF065,   !nominal kW = 24.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-22_Low_pwrcurv,  !- Name
    1.110e+004,              !- Coefficient1 Constant
    14.97,                   !- Coefficient2 x
    1.287,                   !- Coefficient3 x**2
    296.4,                   !- Coefficient4 y
    1.964,                   !- Coefficient5 y**2
    0.6376,                  !- Coefficient6 x*y
    0.03279,                 !- Coefficient7 x**3
    0.04706,                 !- Coefficient8 y**3
    -0.01136,                !- Coefficient9 x**2*y
    0.04976,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRF065,   !nominal MBtu/h = 118820.0, !nominal kW = 24.0

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRF065,  !- Name
    06TRF065_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRF065_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRG078,   !nominal MBtu/h = 140474.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-22_Low_qcurv, !- Name
    1.504e+005,              !- Coefficient1 Constant
    4698.,                   !- Coefficient2 x
    52.54,                   !- Coefficient3 x**2
    -468.5,                  !- Coefficient4 y
    -0.7085,                 !- Coefficient5 y**2
    -16.32,                  !- Coefficient6 x*y
    0.1779,                  !- Coefficient7 x**3
    -0.04868,                !- Coefficient8 y**3
    -0.2393,                 !- Coefficient9 x**2*y
    -0.07331,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRG078,   !nominal kW = 29.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-22_Low_pwrcurv,  !- Name
    1.368e+004,              !- Coefficient1 Constant
    44.86,                   !- Coefficient2 x
    3.676,                   !- Coefficient3 x**2
    371.6,                   !- Coefficient4 y
    0.5056,                  !- Coefficient5 y**2
    -0.4236,                 !- Coefficient6 x*y
    0.07787,                 !- Coefficient7 x**3
    0.08620,                 !- Coefficient8 y**3
    -0.01164,                !- Coefficient9 x**2*y
    0.07021,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRG078,   !nominal MBtu/h = 140474.9, !nominal kW = 29.8

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRG078,  !- Name
    06TRG078_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRG078_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRH088,   !nominal MBtu/h = 155091.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-22_Low_qcurv, !- Name
    1.682e+005,              !- Coefficient1 Constant
    5235.,                   !- Coefficient2 x
    55.45,                   !- Coefficient3 x**2
    -546.1,                  !- Coefficient4 y
    0.07324,                 !- Coefficient5 y**2
    -18.47,                  !- Coefficient6 x*y
    0.1436,                  !- Coefficient7 x**3
    -0.05410,                !- Coefficient8 y**3
    -0.2538,                 !- Coefficient9 x**2*y
    -0.06491,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRH088,   !nominal kW = 34.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-22_Low_pwrcurv,  !- Name
    1.621e+004,              !- Coefficient1 Constant
    67.46,                   !- Coefficient2 x
    6.846,                   !- Coefficient3 x**2
    326.1,                   !- Coefficient4 y
    4.063,                   !- Coefficient5 y**2
    -0.3111,                 !- Coefficient6 x*y
    0.1288,                  !- Coefficient7 x**3
    0.05593,                 !- Coefficient8 y**3
    -0.02495,                !- Coefficient9 x**2*y
    0.05711,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRH088,   !nominal MBtu/h = 155091.0, !nominal kW = 34.8

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRH088,  !- Name
    06TRH088_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRH088_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-22_Low_06TRK108,   !nominal MBtu/h = 192257.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRK108_R-22_Low_qcurv, !- Name
    2.093e+005,              !- Coefficient1 Constant
    6573.,                   !- Coefficient2 x
    79.86,                   !- Coefficient3 x**2
    -683.1,                  !- Coefficient4 y
    -3.576,                  !- Coefficient5 y**2
    -24.64,                  !- Coefficient6 x*y
    0.3501,                  !- Coefficient7 x**3
    -0.07370,                !- Coefficient8 y**3
    -0.4020,                 !- Coefficient9 x**2*y
    -0.1527,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06TRK108,   !nominal kW = 40.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRK108_R-22_Low_pwrcurv,  !- Name
    1.941e+004,              !- Coefficient1 Constant
    66.46,                   !- Coefficient2 x
    1.109,                   !- Coefficient3 x**2
    494.5,                   !- Coefficient4 y
    2.241,                   !- Coefficient5 y**2
    -2.298,                  !- Coefficient6 x*y
    0.04918,                 !- Coefficient7 x**3
    0.09824,                 !- Coefficient8 y**3
    0.006185,                !- Coefficient9 x**2*y
    0.1490,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-22_Low_06TRK108,   !nominal MBtu/h = 192257.7, !nominal kW = 40.3

  Refrigeration:Compressor,
    Carlyle_R-22_Low_06TRK108,  !- Name
    06TRK108_R-22_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRK108_R-22_Low_qcurv, !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRC033,   !nominal MBtu/h = 32949.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-134A_Low_qcurv,  !- Name
    4.601e+004,              !- Coefficient1 Constant
    1633.,                   !- Coefficient2 x
    25.03,                   !- Coefficient3 x**2
    -282.1,                  !- Coefficient4 y
    0.08674,                 !- Coefficient5 y**2
    -10.04,                  !- Coefficient6 x*y
    0.1430,                  !- Coefficient7 x**3
    -0.009166,               !- Coefficient8 y**3
    -0.1969,                 !- Coefficient9 x**2*y
    -0.02872,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRC033,   !nominal kW = 8.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-134A_Low_pwrcurv,  !- Name
    3768.,                   !- Coefficient1 Constant
    -1.224,                  !- Coefficient2 x
    -0.3355,                 !- Coefficient3 x**2
    82.26,                   !- Coefficient4 y
    0.9816,                  !- Coefficient5 y**2
    0.2279,                  !- Coefficient6 x*y
    -0.003917,               !- Coefficient7 x**3
    0.01020,                 !- Coefficient8 y**3
    0.005174,                !- Coefficient9 x**2*y
    0.006916,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRC033,   !nominal MBtu/h = 32949.9, !nominal kW = 8.3

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRC033,  !- Name
    06TRC033_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRC033_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRD039,   !nominal MBtu/h = 40398.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-134A_Low_qcurv,  !- Name
    5.454e+004,              !- Coefficient1 Constant
    1939.,                   !- Coefficient2 x
    29.28,                   !- Coefficient3 x**2
    -295.9,                  !- Coefficient4 y
    -0.4695,                 !- Coefficient5 y**2
    -11.74,                  !- Coefficient6 x*y
    0.1636,                  !- Coefficient7 x**3
    -0.005419,               !- Coefficient8 y**3
    -0.2284,                 !- Coefficient9 x**2*y
    -0.02813,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRD039,   !nominal kW = 10.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-134A_Low_pwrcurv,  !- Name
    4491.,                   !- Coefficient1 Constant
    7.377,                   !- Coefficient2 x
    -0.2934,                 !- Coefficient3 x**2
    109.2,                   !- Coefficient4 y
    0.8758,                  !- Coefficient5 y**2
    -0.2169,                 !- Coefficient6 x*y
    -0.005142,               !- Coefficient7 x**3
    0.01558,                 !- Coefficient8 y**3
    0.002528,                !- Coefficient9 x**2*y
    0.01471,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRD039,   !nominal MBtu/h = 40398.5, !nominal kW = 10.0

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRD039,  !- Name
    06TRD039_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD039_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRD044,   !nominal MBtu/h = 45868.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-134A_Low_qcurv,  !- Name
    6.073e+004,              !- Coefficient1 Constant
    2161.,                   !- Coefficient2 x
    32.35,                   !- Coefficient3 x**2
    -292.4,                  !- Coefficient4 y
    -1.312,                  !- Coefficient5 y**2
    -12.85,                  !- Coefficient6 x*y
    0.1783,                  !- Coefficient7 x**3
    0.001045,                !- Coefficient8 y**3
    -0.2506,                 !- Coefficient9 x**2*y
    -0.03013,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRD044,   !nominal kW = 11.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-134A_Low_pwrcurv,  !- Name
    4753.,                   !- Coefficient1 Constant
    -11.95,                  !- Coefficient2 x
    -0.8411,                 !- Coefficient3 x**2
    152.4,                   !- Coefficient4 y
    0.2872,                  !- Coefficient5 y**2
    0.6139,                  !- Coefficient6 x*y
    -0.004430,               !- Coefficient7 x**3
    0.02337,                 !- Coefficient8 y**3
    0.01379,                 !- Coefficient9 x**2*y
    0.008030,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRD044,   !nominal MBtu/h = 45868.7, !nominal kW = 11.3

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRD044,  !- Name
    06TRD044_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD044_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRE048,   !nominal MBtu/h = 50227.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-134A_Low_qcurv,  !- Name
    6.617e+004,              !- Coefficient1 Constant
    2328.,                   !- Coefficient2 x
    34.32,                   !- Coefficient3 x**2
    -351.0,                  !- Coefficient4 y
    -0.5249,                 !- Coefficient5 y**2
    -13.84,                  !- Coefficient6 x*y
    0.1851,                  !- Coefficient7 x**3
    -0.003303,               !- Coefficient8 y**3
    -0.2587,                 !- Coefficient9 x**2*y
    -0.02614,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRE048,   !nominal kW = 12.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-134A_Low_pwrcurv,  !- Name
    6039.,                   !- Coefficient1 Constant
    6.758,                   !- Coefficient2 x
    -0.5362,                 !- Coefficient3 x**2
    120.0,                   !- Coefficient4 y
    1.518,                   !- Coefficient5 y**2
    -0.2214,                 !- Coefficient6 x*y
    -0.003340,               !- Coefficient7 x**3
    0.01478,                 !- Coefficient8 y**3
    0.007307,                !- Coefficient9 x**2*y
    0.01803,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRE048,   !nominal MBtu/h = 50227.2, !nominal kW = 12.6

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRE048,  !- Name
    06TRE048_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE048_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRE054,   !nominal MBtu/h = 57498.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-134A_Low_qcurv,  !- Name
    7.531e+004,              !- Coefficient1 Constant
    2647.,                   !- Coefficient2 x
    38.84,                   !- Coefficient3 x**2
    -414.3,                  !- Coefficient4 y
    0.06786,                 !- Coefficient5 y**2
    -16.30,                  !- Coefficient6 x*y
    0.2068,                  !- Coefficient7 x**3
    -0.008069,               !- Coefficient8 y**3
    -0.2983,                 !- Coefficient9 x**2*y
    -0.01658,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRE054,   !nominal kW = 14.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-134A_Low_pwrcurv,  !- Name
    6688.,                   !- Coefficient1 Constant
    0.5736,                  !- Coefficient2 x
    -1.100,                  !- Coefficient3 x**2
    169.7,                   !- Coefficient4 y
    0.8415,                  !- Coefficient5 y**2
    0.1085,                  !- Coefficient6 x*y
    -0.01012,                !- Coefficient7 x**3
    0.02486,                 !- Coefficient8 y**3
    0.02097,                 !- Coefficient9 x**2*y
    0.01601,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRE054,   !nominal MBtu/h = 57498.6, !nominal kW = 14.8

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRE054,  !- Name
    06TRE054_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE054_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRF065,   !nominal MBtu/h = 72698.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-134A_Low_qcurv,  !- Name
    9.179e+004,              !- Coefficient1 Constant
    3198.,                   !- Coefficient2 x
    46.03,                   !- Coefficient3 x**2
    -462.1,                  !- Coefficient4 y
    0.1351,                  !- Coefficient5 y**2
    -17.98,                  !- Coefficient6 x*y
    0.2402,                  !- Coefficient7 x**3
    -0.006666,               !- Coefficient8 y**3
    -0.3264,                 !- Coefficient9 x**2*y
    -0.01590,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRF065,   !nominal kW = 17.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-134A_Low_pwrcurv,  !- Name
    8325.,                   !- Coefficient1 Constant
    1.753,                   !- Coefficient2 x
    -1.166,                  !- Coefficient3 x**2
    196.0,                   !- Coefficient4 y
    0.8865,                  !- Coefficient5 y**2
    -0.02669,                !- Coefficient6 x*y
    -0.009698,               !- Coefficient7 x**3
    0.03264,                 !- Coefficient8 y**3
    0.02105,                 !- Coefficient9 x**2*y
    0.02255,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRF065,   !nominal MBtu/h = 72698.9, !nominal kW = 17.6

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRF065,  !- Name
    06TRF065_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRF065_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRG078,   !nominal MBtu/h = 87690.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-134A_Low_qcurv,  !- Name
    1.098e+005,              !- Coefficient1 Constant
    3813.,                   !- Coefficient2 x
    54.49,                   !- Coefficient3 x**2
    -572.7,                  !- Coefficient4 y
    1.100,                   !- Coefficient5 y**2
    -21.90,                  !- Coefficient6 x*y
    0.2786,                  !- Coefficient7 x**3
    -0.01387,                !- Coefficient8 y**3
    -0.3887,                 !- Coefficient9 x**2*y
    -0.004411,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRG078,   !nominal kW = 21.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-134A_Low_pwrcurv,  !- Name
    1.091e+004,              !- Coefficient1 Constant
    11.29,                   !- Coefficient2 x
    -1.153,                  !- Coefficient3 x**2
    201.7,                   !- Coefficient4 y
    1.893,                   !- Coefficient5 y**2
    -0.5184,                 !- Coefficient6 x*y
    -0.01129,                !- Coefficient7 x**3
    0.03357,                 !- Coefficient8 y**3
    0.01794,                 !- Coefficient9 x**2*y
    0.03304,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRG078,   !nominal MBtu/h = 87690.7, !nominal kW = 21.7

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRG078,  !- Name
    06TRG078_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRG078_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRH088,   !nominal MBtu/h = 99169.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-134A_Low_qcurv,  !- Name
    1.226e+005,              !- Coefficient1 Constant
    4261.,                   !- Coefficient2 x
    60.53,                   !- Coefficient3 x**2
    -592.1,                  !- Coefficient4 y
    0.3946,                  !- Coefficient5 y**2
    -23.84,                  !- Coefficient6 x*y
    0.3071,                  !- Coefficient7 x**3
    -0.008614,               !- Coefficient8 y**3
    -0.4253,                 !- Coefficient9 x**2*y
    -0.006183,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRH088,   !nominal kW = 25.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-134A_Low_pwrcurv,  !- Name
    1.089e+004,              !- Coefficient1 Constant
    0.8677,                  !- Coefficient2 x
    -1.672,                  !- Coefficient3 x**2
    402.9,                   !- Coefficient4 y
    -2.700,                  !- Coefficient5 y**2
    -0.06977,                !- Coefficient6 x*y
    -0.01299,                !- Coefficient7 x**3
    0.07706,                 !- Coefficient8 y**3
    0.03294,                 !- Coefficient9 x**2*y
    0.03164,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRH088,   !nominal MBtu/h = 99169.4, !nominal kW = 25.0

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRH088,  !- Name
    06TRH088_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRH088_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-134A_Low_06TRK108,   !nominal MBtu/h = 114997.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRK108_R-134A_Low_qcurv,  !- Name
    1.506e+005,              !- Coefficient1 Constant
    5294.,                   !- Coefficient2 x
    77.68,                   !- Coefficient3 x**2
    -828.5,                  !- Coefficient4 y
    0.1357,                  !- Coefficient5 y**2
    -32.61,                  !- Coefficient6 x*y
    0.4135,                  !- Coefficient7 x**3
    -0.01614,                !- Coefficient8 y**3
    -0.5966,                 !- Coefficient9 x**2*y
    -0.03315,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-134A_Low_06TRK108,   !nominal kW = 29.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRK108_R-134A_Low_pwrcurv,  !- Name
    1.338e+004,              !- Coefficient1 Constant
    1.147,                   !- Coefficient2 x
    -2.201,                  !- Coefficient3 x**2
    339.3,                   !- Coefficient4 y
    1.683,                   !- Coefficient5 y**2
    0.2169,                  !- Coefficient6 x*y
    -0.02024,                !- Coefficient7 x**3
    0.04972,                 !- Coefficient8 y**3
    0.04194,                 !- Coefficient9 x**2*y
    0.03201,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-134A_Low_06TRK108,   !nominal MBtu/h = 114997.2, !nominal kW = 29.6

  Refrigeration:Compressor,
    Carlyle_R-134A_Low_06TRK108,  !- Name
    06TRK108_R-134A_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRK108_R-134A_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRC033,   !nominal MBtu/h = 116346.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-507_Med_qcurv,!- Name
    8.410e+004,              !- Coefficient1 Constant
    2711.,                   !- Coefficient2 x
    31.72,                   !- Coefficient3 x**2
    -544.3,                  !- Coefficient4 y
    -1.198,                  !- Coefficient5 y**2
    -22.61,                  !- Coefficient6 x*y
    0.1108,                  !- Coefficient7 x**3
    -0.03669,                !- Coefficient8 y**3
    -0.3130,                 !- Coefficient9 x**2*y
    -0.06264,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRC033,   !nominal kW = 16.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-507_Med_pwrcurv,  !- Name
    4993.,                   !- Coefficient1 Constant
    -41.12,                  !- Coefficient2 x
    -1.120,                  !- Coefficient3 x**2
    247.8,                   !- Coefficient4 y
    -0.2955,                 !- Coefficient5 y**2
    -0.01115,                !- Coefficient6 x*y
    0.006117,                !- Coefficient7 x**3
    0.04411,                 !- Coefficient8 y**3
    0.01094,                 !- Coefficient9 x**2*y
    0.02955,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRC033,   !nominal MBtu/h = 116346.6, !nominal kW = 16.0

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRC033,  !- Name
    06TRC033_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRC033_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRD039,   !nominal MBtu/h = 141511.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-507_Med_qcurv,!- Name
    9.921e+004,              !- Coefficient1 Constant
    3155.,                   !- Coefficient2 x
    35.47,                   !- Coefficient3 x**2
    -607.6,                  !- Coefficient4 y
    -1.048,                  !- Coefficient5 y**2
    -25.16,                  !- Coefficient6 x*y
    0.1066,                  !- Coefficient7 x**3
    -0.04275,                !- Coefficient8 y**3
    -0.3506,                 !- Coefficient9 x**2*y
    -0.07003,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRD039,   !nominal kW = 19.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-507_Med_pwrcurv,  !- Name
    5810.,                   !- Coefficient1 Constant
    -65.09,                  !- Coefficient2 x
    -2.459,                  !- Coefficient3 x**2
    338.5,                   !- Coefficient4 y
    -1.463,                  !- Coefficient5 y**2
    0.6125,                  !- Coefficient6 x*y
    -0.01134,                !- Coefficient7 x**3
    0.06086,                 !- Coefficient8 y**3
    0.03315,                 !- Coefficient9 x**2*y
    0.02965,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRD039,   !nominal MBtu/h = 141511.8, !nominal kW = 19.5

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRD039,  !- Name
    06TRD039_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD039_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRD044,   !nominal MBtu/h = 159912.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-507_Med_qcurv,!- Name
    1.106e+005,              !- Coefficient1 Constant
    3477.,                   !- Coefficient2 x
    38.06,                   !- Coefficient3 x**2
    -679.4,                  !- Coefficient4 y
    0.07122,                 !- Coefficient5 y**2
    -26.68,                  !- Coefficient6 x*y
    0.09612,                 !- Coefficient7 x**3
    -0.06346,                !- Coefficient8 y**3
    -0.3872,                 !- Coefficient9 x**2*y
    -0.08947,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRD044,   !nominal kW = 21.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-507_Med_pwrcurv,  !- Name
    7204.,                   !- Coefficient1 Constant
    -78.79,                  !- Coefficient2 x
    -2.384,                  !- Coefficient3 x**2
    319.4,                   !- Coefficient4 y
    0.05650,                 !- Coefficient5 y**2
    1.076,                   !- Coefficient6 x*y
    -0.03040,                !- Coefficient7 x**3
    0.05471,                 !- Coefficient8 y**3
    0.01535,                 !- Coefficient9 x**2*y
    0.02569,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRD044,   !nominal MBtu/h = 159912.3, !nominal kW = 21.9

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRD044,  !- Name
    06TRD044_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD044_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRE048,   !nominal MBtu/h = 177239.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-507_Med_qcurv,!- Name
    1.203e+005,              !- Coefficient1 Constant
    3763.,                   !- Coefficient2 x
    40.53,                   !- Coefficient3 x**2
    -695.3,                  !- Coefficient4 y
    -0.3098,                 !- Coefficient5 y**2
    -28.09,                  !- Coefficient6 x*y
    0.09850,                 !- Coefficient7 x**3
    -0.06076,                !- Coefficient8 y**3
    -0.4025,                 !- Coefficient9 x**2*y
    -0.08759,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRE048,   !nominal kW = 23.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-507_Med_pwrcurv,  !- Name
    8009.,                   !- Coefficient1 Constant
    -57.37,                  !- Coefficient2 x
    -2.657,                  !- Coefficient3 x**2
    343.9,                   !- Coefficient4 y
    -0.6179,                 !- Coefficient5 y**2
    -0.4438,                 !- Coefficient6 x*y
    -0.01587,                !- Coefficient7 x**3
    0.07199,                 !- Coefficient8 y**3
    0.02851,                 !- Coefficient9 x**2*y
    0.05121,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRE048,   !nominal MBtu/h = 177239.7, !nominal kW = 23.6

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRE048,  !- Name
    06TRE048_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE048_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRE054,   !nominal MBtu/h = 202117.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-507_Med_qcurv,!- Name
    1.350e+005,              !- Coefficient1 Constant
    4172.,                   !- Coefficient2 x
    44.33,                   !- Coefficient3 x**2
    -757.8,                  !- Coefficient4 y
    0.9767,                  !- Coefficient5 y**2
    -28.43,                  !- Coefficient6 x*y
    0.08753,                 !- Coefficient7 x**3
    -0.09564,                !- Coefficient8 y**3
    -0.4585,                 !- Coefficient9 x**2*y
    -0.1442,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRE054,   !nominal kW = 27.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-507_Med_pwrcurv,  !- Name
    1.004e+004,              !- Coefficient1 Constant
    -54.80,                  !- Coefficient2 x
    -2.605,                  !- Coefficient3 x**2
    312.5,                   !- Coefficient4 y
    1.465,                   !- Coefficient5 y**2
    -1.053,                  !- Coefficient6 x*y
    -0.02091,                !- Coefficient7 x**3
    0.06666,                 !- Coefficient8 y**3
    0.01943,                 !- Coefficient9 x**2*y
    0.06413,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRE054,   !nominal MBtu/h = 202117.5, !nominal kW = 27.1

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRE054,  !- Name
    06TRE054_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE054_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRF065,   !nominal MBtu/h = 251032.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-507_Med_qcurv,!- Name
    1.626e+005,              !- Coefficient1 Constant
    4971.,                   !- Coefficient2 x
    51.35,                   !- Coefficient3 x**2
    -856.1,                  !- Coefficient4 y
    0.8388,                  !- Coefficient5 y**2
    -33.55,                  !- Coefficient6 x*y
    0.1073,                  !- Coefficient7 x**3
    -0.08324,                !- Coefficient8 y**3
    -0.4817,                 !- Coefficient9 x**2*y
    -0.1015,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRF065,   !nominal kW = 32.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-507_Med_pwrcurv,  !- Name
    1.107e+004,              !- Coefficient1 Constant
    -73.21,                  !- Coefficient2 x
    -3.064,                  !- Coefficient3 x**2
    448.2,                   !- Coefficient4 y
    0.4383,                  !- Coefficient5 y**2
    -0.7648,                 !- Coefficient6 x*y
    -0.01921,                !- Coefficient7 x**3
    0.08659,                 !- Coefficient8 y**3
    0.01922,                 !- Coefficient9 x**2*y
    0.06682,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRF065,   !nominal MBtu/h = 251032.8, !nominal kW = 32.8

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRF065,  !- Name
    06TRF065_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRF065_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRG078,   !nominal MBtu/h = 299751.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-507_Med_qcurv,!- Name
    1.907e+005,              !- Coefficient1 Constant
    5752.,                   !- Coefficient2 x
    59.17,                   !- Coefficient3 x**2
    -978.6,                  !- Coefficient4 y
    2.384,                   !- Coefficient5 y**2
    -35.99,                  !- Coefficient6 x*y
    0.1198,                  !- Coefficient7 x**3
    -0.1179,                 !- Coefficient8 y**3
    -0.5519,                 !- Coefficient9 x**2*y
    -0.1468,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRG078,   !nominal kW = 39.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-507_Med_pwrcurv,  !- Name
    1.459e+004,              !- Coefficient1 Constant
    -94.62,                  !- Coefficient2 x
    -4.595,                  !- Coefficient3 x**2
    471.8,                   !- Coefficient4 y
    0.7266,                  !- Coefficient5 y**2
    -0.1391,                 !- Coefficient6 x*y
    -0.06378,                !- Coefficient7 x**3
    0.1149,                  !- Coefficient8 y**3
    0.04203,                 !- Coefficient9 x**2*y
    0.06945,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRG078,   !nominal MBtu/h = 299751.1, !nominal kW = 39.1

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRG078,  !- Name
    06TRG078_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRG078_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRH088,   !nominal MBtu/h = 335077.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-507_Med_qcurv,!- Name
    2.120e+005,              !- Coefficient1 Constant
    6332.,                   !- Coefficient2 x
    65.16,                   !- Coefficient3 x**2
    -1170.,                  !- Coefficient4 y
    5.414,                   !- Coefficient5 y**2
    -40.17,                  !- Coefficient6 x*y
    0.1564,                  !- Coefficient7 x**3
    -0.1424,                 !- Coefficient8 y**3
    -0.5652,                 !- Coefficient9 x**2*y
    -0.1181,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRH088,   !nominal kW = 44.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-507_Med_pwrcurv,  !- Name
    1.578e+004,              !- Coefficient1 Constant
    -135.9,                  !- Coefficient2 x
    -5.627,                  !- Coefficient3 x**2
    587.8,                   !- Coefficient4 y
    0.4624,                  !- Coefficient5 y**2
    1.529,                   !- Coefficient6 x*y
    -0.05950,                !- Coefficient7 x**3
    0.1135,                  !- Coefficient8 y**3
    0.06435,                 !- Coefficient9 x**2*y
    0.05354,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRH088,   !nominal MBtu/h = 335077.4, !nominal kW = 44.1

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRH088,  !- Name
    06TRH088_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRH088_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Med_06TRK108,   !nominal MBtu/h = 404234.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRK108_R-507_Med_qcurv,!- Name
    2.700e+005,              !- Coefficient1 Constant
    8345.,                   !- Coefficient2 x
    88.66,                   !- Coefficient3 x**2
    -1516.,                  !- Coefficient4 y
    1.953,                   !- Coefficient5 y**2
    -56.86,                  !- Coefficient6 x*y
    0.1751,                  !- Coefficient7 x**3
    -0.1913,                 !- Coefficient8 y**3
    -0.9171,                 !- Coefficient9 x**2*y
    -0.2885,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Med_06TRK108,   !nominal kW = 54.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRK108_R-507_Med_pwrcurv,  !- Name
    2.008e+004,              !- Coefficient1 Constant
    -109.6,                  !- Coefficient2 x
    -5.210,                  !- Coefficient3 x**2
    625.1,                   !- Coefficient4 y
    2.929,                   !- Coefficient5 y**2
    -2.106,                  !- Coefficient6 x*y
    -0.04182,                !- Coefficient7 x**3
    0.1333,                  !- Coefficient8 y**3
    0.03886,                 !- Coefficient9 x**2*y
    0.1283,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Med_06TRK108,   !nominal MBtu/h = 404234.9, !nominal kW = 54.2

  Refrigeration:Compressor,
    Carlyle_R-507_Med_06TRK108,  !- Name
    06TRK108_R-507_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRK108_R-507_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06TRC033,   !nominal MBtu/h = 69302.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-507_Low_qcurv,!- Name
    8.410e+004,              !- Coefficient1 Constant
    2711.,                   !- Coefficient2 x
    31.72,                   !- Coefficient3 x**2
    -544.3,                  !- Coefficient4 y
    -1.198,                  !- Coefficient5 y**2
    -22.61,                  !- Coefficient6 x*y
    0.1108,                  !- Coefficient7 x**3
    -0.03669,                !- Coefficient8 y**3
    -0.3130,                 !- Coefficient9 x**2*y
    -0.06264,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06TRC033,   !nominal kW = 14.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRC033_R-507_Low_pwrcurv,  !- Name
    5893.,                   !- Coefficient1 Constant
    -110.3,                  !- Coefficient2 x
    -2.602,                  !- Coefficient3 x**2
    274.8,                   !- Coefficient4 y
    0.5126,                  !- Coefficient5 y**2
    5.950,                   !- Coefficient6 x*y
    -0.007831,               !- Coefficient7 x**3
    0.01667,                 !- Coefficient8 y**3
    0.05845,                 !- Coefficient9 x**2*y
    0.002292,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Capacity Curve for Carlyle_R-507_Low_06TRD039,   !nominal MBtu/h = 84321.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-507_Low_qcurv,!- Name
    9.921e+004,              !- Coefficient1 Constant
    3155.,                   !- Coefficient2 x
    35.47,                   !- Coefficient3 x**2
    -607.6,                  !- Coefficient4 y
    -1.048,                  !- Coefficient5 y**2
    -25.16,                  !- Coefficient6 x*y
    0.1066,                  !- Coefficient7 x**3
    -0.04275,                !- Coefficient8 y**3
    -0.3506,                 !- Coefficient9 x**2*y
    -0.07003,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06TRD039,   !nominal kW = 17.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD039_R-507_Low_pwrcurv,  !- Name
    7466.,                   !- Coefficient1 Constant
    -123.5,                  !- Coefficient2 x
    -3.531,                  !- Coefficient3 x**2
    325.4,                   !- Coefficient4 y
    0.1005,                  !- Coefficient5 y**2
    5.649,                   !- Coefficient6 x*y
    -0.01538,                !- Coefficient7 x**3
    0.02963,                 !- Coefficient8 y**3
    0.06220,                 !- Coefficient9 x**2*y
    0.01650,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06TRD039,   !nominal MBtu/h = 84321.9, !nominal kW = 17.2

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRD039,  !- Name
    06TRD039_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD039_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Power Curve for Carlyle_R-507_Low_06TRD044,   !nominal kW = 19.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-507_Low_pwrcurv,  !- Name
    9083.,                   !- Coefficient1 Constant
    -125.2,                  !- Coefficient2 x
    -5.352,                  !- Coefficient3 x**2
    327.3,                   !- Coefficient4 y
    0.06459,                 !- Coefficient5 y**2
    3.631,                   !- Coefficient6 x*y
    -0.04409,                !- Coefficient7 x**3
    0.04271,                 !- Coefficient8 y**3
    0.05129,                 !- Coefficient9 x**2*y
    0.04370,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06TRD044,   !nominal MBtu/h = 95240.7, !nominal kW = 19.5

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRD044,  !- Name
    06TRD044_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRD044_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06TRF065,   !nominal MBtu/h = 150455.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-507_Low_qcurv,!- Name
    1.626e+005,              !- Coefficient1 Constant
    4971.,                   !- Coefficient2 x
    51.35,                   !- Coefficient3 x**2
    -856.1,                  !- Coefficient4 y
    0.8388,                  !- Coefficient5 y**2
    -33.55,                  !- Coefficient6 x*y
    0.1073,                  !- Coefficient7 x**3
    -0.08324,                !- Coefficient8 y**3
    -0.4817,                 !- Coefficient9 x**2*y
    -0.1015,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06TRF065,   !nominal kW = 29.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRF065_R-507_Low_pwrcurv,  !- Name
    1.462e+004,              !- Coefficient1 Constant
    -159.5,                  !- Coefficient2 x
    -8.804,                  !- Coefficient3 x**2
    414.5,                   !- Coefficient4 y
    0.7259,                  !- Coefficient5 y**2
    1.730,                   !- Coefficient6 x*y
    -0.09120,                !- Coefficient7 x**3
    0.07167,                 !- Coefficient8 y**3
    0.02473,                 !- Coefficient9 x**2*y
    0.08004,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06TRF065,   !nominal MBtu/h = 150455.3, !nominal kW = 29.5

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRF065,  !- Name
    06TRF065_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRF065_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06TRG078,   !nominal MBtu/h = 180602.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-507_Low_qcurv,!- Name
    1.907e+005,              !- Coefficient1 Constant
    5752.,                   !- Coefficient2 x
    59.17,                   !- Coefficient3 x**2
    -978.6,                  !- Coefficient4 y
    2.384,                   !- Coefficient5 y**2
    -35.99,                  !- Coefficient6 x*y
    0.1198,                  !- Coefficient7 x**3
    -0.1179,                 !- Coefficient8 y**3
    -0.5519,                 !- Coefficient9 x**2*y
    -0.1468,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06TRG078,   !nominal kW = 36.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRG078_R-507_Low_pwrcurv,  !- Name
    1.847e+004,              !- Coefficient1 Constant
    -182.1,                  !- Coefficient2 x
    -10.37,                  !- Coefficient3 x**2
    474.9,                   !- Coefficient4 y
    0.5361,                  !- Coefficient5 y**2
    0.8693,                  !- Coefficient6 x*y
    -0.1137,                 !- Coefficient7 x**3
    0.1018,                  !- Coefficient8 y**3
    0.006371,                !- Coefficient9 x**2*y
    0.1036,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06TRG078,   !nominal MBtu/h = 180602.7, !nominal kW = 36.2

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRG078,  !- Name
    06TRG078_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRG078_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06TRH088,   !nominal MBtu/h = 203573.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-507_Low_qcurv,!- Name
    2.120e+005,              !- Coefficient1 Constant
    6332.,                   !- Coefficient2 x
    65.16,                   !- Coefficient3 x**2
    -1170.,                  !- Coefficient4 y
    5.414,                   !- Coefficient5 y**2
    -40.17,                  !- Coefficient6 x*y
    0.1564,                  !- Coefficient7 x**3
    -0.1424,                 !- Coefficient8 y**3
    -0.5652,                 !- Coefficient9 x**2*y
    -0.1181,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06TRH088,   !nominal kW = 41.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRH088_R-507_Low_pwrcurv,  !- Name
    2.202e+004,              !- Coefficient1 Constant
    -135.0,                  !- Coefficient2 x
    -9.724,                  !- Coefficient3 x**2
    556.9,                   !- Coefficient4 y
    0.4689,                  !- Coefficient5 y**2
    0.3257,                  !- Coefficient6 x*y
    -0.1073,                 !- Coefficient7 x**3
    0.1053,                  !- Coefficient8 y**3
    -0.005862,               !- Coefficient9 x**2*y
    0.1059,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06TRH088,   !nominal MBtu/h = 203573.0, !nominal kW = 41.9

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRH088,  !- Name
    06TRH088_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRH088_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Carlyle_R-507_Low_06TRC033,   !nominal MBtu/h = 69302.9, !nominal kW = 14.0

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRC033,  !- Name
    06TRC033_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRC033_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06TRD044,   !nominal MBtu/h = 95240.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRD044_R-507_Low_qcurv,!- Name
    1.106e+005,              !- Coefficient1 Constant
    3477.,                   !- Coefficient2 x
    38.06,                   !- Coefficient3 x**2
    -679.4,                  !- Coefficient4 y
    0.07118,                 !- Coefficient5 y**2
    -26.68,                  !- Coefficient6 x*y
    0.09612,                 !- Coefficient7 x**3
    -0.06346,                !- Coefficient8 y**3
    -0.3872,                 !- Coefficient9 x**2*y
    -0.08947,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Capacity Curve for Carlyle_R-507_Low_06TRE048,   !nominal MBtu/h = 105682.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-507_Low_qcurv,!- Name
    1.203e+005,              !- Coefficient1 Constant
    3763.,                   !- Coefficient2 x
    40.53,                   !- Coefficient3 x**2
    -695.3,                  !- Coefficient4 y
    -0.3098,                 !- Coefficient5 y**2
    -28.09,                  !- Coefficient6 x*y
    0.09850,                 !- Coefficient7 x**3
    -0.06076,                !- Coefficient8 y**3
    -0.4025,                 !- Coefficient9 x**2*y
    -0.08759,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06TRE048,   !nominal kW = 21.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE048_R-507_Low_pwrcurv,  !- Name
    1.002e+004,              !- Coefficient1 Constant
    -105.7,                  !- Coefficient2 x
    -5.108,                  !- Coefficient3 x**2
    368.2,                   !- Coefficient4 y
    -0.9372,                 !- Coefficient5 y**2
    3.172,                   !- Coefficient6 x*y
    -0.04008,                !- Coefficient7 x**3
    0.06076,                 !- Coefficient8 y**3
    0.05281,                 !- Coefficient9 x**2*y
    0.05608,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06TRE048,   !nominal MBtu/h = 105682.3, !nominal kW = 21.0

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRE048,  !- Name
    06TRE048_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE048_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Carlyle_R-507_Low_06TRE054,   !nominal MBtu/h = 120496.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-507_Low_qcurv,!- Name
    1.350e+005,              !- Coefficient1 Constant
    4172.,                   !- Coefficient2 x
    44.33,                   !- Coefficient3 x**2
    -757.8,                  !- Coefficient4 y
    0.9766,                  !- Coefficient5 y**2
    -28.43,                  !- Coefficient6 x*y
    0.08753,                 !- Coefficient7 x**3
    -0.09564,                !- Coefficient8 y**3
    -0.4585,                 !- Coefficient9 x**2*y
    -0.1442,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-507_Low_06TRE054,   !nominal kW = 24.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    06TRE054_R-507_Low_pwrcurv,  !- Name
    1.233e+004,              !- Coefficient1 Constant
    -104.8,                  !- Coefficient2 x
    -5.409,                  !- Coefficient3 x**2
    345.0,                   !- Coefficient4 y
    0.7406,                  !- Coefficient5 y**2
    2.694,                   !- Coefficient6 x*y
    -0.04539,                !- Coefficient7 x**3
    0.05869,                 !- Coefficient8 y**3
    0.04308,                 !- Coefficient9 x**2*y
    0.06881,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Carlyle_R-507_Low_06TRE054,   !nominal MBtu/h = 120496.8, !nominal kW = 24.2

  Refrigeration:Compressor,
    Carlyle_R-507_Low_06TRE054,  !- Name
    06TRE054_R-507_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    06TRE054_R-507_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    5.6;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DA3-0500-TFC,   !nominal MBtu/h = 14300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0500-TFC_R-12_LOW_qcurv,  !- Name
    3.206e+004,              !- Coefficient1 Constant
    1315.,                   !- Coefficient2 x
    18.42,                   !- Coefficient3 x**2
    -457.7,                  !- Coefficient4 y
    3.859,                   !- Coefficient5 y**2
    -17.17,                  !- Coefficient6 x*y
    0.07958,                 !- Coefficient7 x**3
    -0.01801,                !- Coefficient8 y**3
    -0.1661,                 !- Coefficient9 x**2*y
    0.07768,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DA3-0500-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0500-TFC_R-12_LOW_pwrcurv,  !- Name
    1906.,                   !- Coefficient1 Constant
    -22.32,                  !- Coefficient2 x
    -1.944,                  !- Coefficient3 x**2
    102.7,                   !- Coefficient4 y
    -0.8151,                 !- Coefficient5 y**2
    0.5521,                  !- Coefficient6 x*y
    -0.02466,                !- Coefficient7 x**3
    0.006838,                !- Coefficient8 y**3
    -0.002687,               !- Coefficient9 x**2*y
    0.01954,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_LOW_3DA3-0500-TFC,   !nominal MBtu/h = 14300.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_LOW_3DA3-0500-TFC,  !- Name
    3DA3-0500-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0500-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DB3-0500-TFC,   !nominal MBtu/h = 17800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0500-TFC_R-12_LOW_qcurv,  !- Name
    3.010e+004,              !- Coefficient1 Constant
    1046.,                   !- Coefficient2 x
    13.05,                   !- Coefficient3 x**2
    -174.1,                  !- Coefficient4 y
    -0.8534,                 !- Coefficient5 y**2
    -5.396,                  !- Coefficient6 x*y
    0.06111,                 !- Coefficient7 x**3
    0.006729,                !- Coefficient8 y**3
    -0.04977,                !- Coefficient9 x**2*y
    -0.004284,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DB3-0500-TFC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0500-TFC_R-12_LOW_pwrcurv,  !- Name
    1543.,                   !- Coefficient1 Constant
    -89.07,                  !- Coefficient2 x
    -2.737,                  !- Coefficient3 x**2
    127.6,                   !- Coefficient4 y
    -0.4894,                 !- Coefficient5 y**2
    3.236,                   !- Coefficient6 x*y
    -0.01988,                !- Coefficient7 x**3
    0.001411,                !- Coefficient8 y**3
    0.01946,                 !- Coefficient9 x**2*y
    -0.001493,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_LOW_3DB3-0500-TFC,   !nominal MBtu/h = 17800.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_LOW_3DB3-0500-TFC,  !- Name
    3DB3-0500-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0500-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DF3-0750-TFC,   !nominal MBtu/h = 21300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0750-TFC_R-12_LOW_qcurv,  !- Name
    3.602e+004,              !- Coefficient1 Constant
    1235.,                   !- Coefficient2 x
    14.81,                   !- Coefficient3 x**2
    -260.5,                  !- Coefficient4 y
    0.2793,                  !- Coefficient5 y**2
    -7.378,                  !- Coefficient6 x*y
    0.05936,                 !- Coefficient7 x**3
    -0.002707,               !- Coefficient8 y**3
    -0.07113,                !- Coefficient9 x**2*y
    -0.001037,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DF3-0750-TFC,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0750-TFC_R-12_LOW_pwrcurv,  !- Name
    2012.,                   !- Coefficient1 Constant
    -101.9,                  !- Coefficient2 x
    -2.960,                  !- Coefficient3 x**2
    154.9,                   !- Coefficient4 y
    -0.6996,                 !- Coefficient5 y**2
    4.148,                   !- Coefficient6 x*y
    -0.01898,                !- Coefficient7 x**3
    0.002419,                !- Coefficient8 y**3
    0.02592,                 !- Coefficient9 x**2*y
    -0.004656,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_LOW_3DF3-0750-TFC,   !nominal MBtu/h = 21300.0, !nominal kW = 4.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_LOW_3DF3-0750-TFC,  !- Name
    3DF3-0750-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0750-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DS3-0750-TFC,   !nominal MBtu/h = 23700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-0750-TFC_R-12_LOW_qcurv,  !- Name
    4.116e+004,              !- Coefficient1 Constant
    1429.,                   !- Coefficient2 x
    17.32,                   !- Coefficient3 x**2
    -271.3,                  !- Coefficient4 y
    -0.9256,                 !- Coefficient5 y**2
    -8.620,                  !- Coefficient6 x*y
    0.07129,                 !- Coefficient7 x**3
    0.007015,                !- Coefficient8 y**3
    -0.08837,                !- Coefficient9 x**2*y
    -0.009983,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_LOW_3DS3-0750-TFC,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-0750-TFC_R-12_LOW_pwrcurv,  !- Name
    2310.,                   !- Coefficient1 Constant
    -111.9,                  !- Coefficient2 x
    -3.461,                  !- Coefficient3 x**2
    179.5,                   !- Coefficient4 y
    -0.9033,                 !- Coefficient5 y**2
    4.919,                   !- Coefficient6 x*y
    -0.02186,                !- Coefficient7 x**3
    0.002733,                !- Coefficient8 y**3
    0.03176,                 !- Coefficient9 x**2*y
    -0.009031,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_LOW_3DS3-0750-TFC,   !nominal MBtu/h = 23700.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_LOW_3DS3-0750-TFC,  !- Name
    3DS3-0750-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-0750-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_LOW_4DA1-1000-TSK,   !nominal MBtu/h = 27300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA1-1000-TSK_R-12_LOW_qcurv,  !- Name
    4.043e+004,              !- Coefficient1 Constant
    1338.,                   !- Coefficient2 x
    15.52,                   !- Coefficient3 x**2
    -153.2,                  !- Coefficient4 y
    -1.090,                  !- Coefficient5 y**2
    -3.938,                  !- Coefficient6 x*y
    0.06002,                 !- Coefficient7 x**3
    -0.004223,               !- Coefficient8 y**3
    -0.05089,                !- Coefficient9 x**2*y
    -0.03021,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_LOW_4DA1-1000-TSK,   !nominal kW = 5.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA1-1000-TSK_R-12_LOW_pwrcurv,  !- Name
    5839.,                   !- Coefficient1 Constant
    132.1,                   !- Coefficient2 x
    2.481,                   !- Coefficient3 x**2
    100.8,                   !- Coefficient4 y
    0.3458,                  !- Coefficient5 y**2
    0.1871,                  !- Coefficient6 x*y
    0.02683,                 !- Coefficient7 x**3
    -0.001662,               !- Coefficient8 y**3
    -0.01562,                !- Coefficient9 x**2*y
    0.02962,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_LOW_4DA1-1000-TSK,   !nominal MBtu/h = 27300.0, !nominal kW = 5.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_LOW_4DA1-1000-TSK,  !- Name
    4DA1-1000-TSK_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA1-1000-TSK_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_LOW_4DJ1-2000-TSK,   !nominal MBtu/h = 41800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ1-2000-TSK_R-12_LOW_qcurv,  !- Name
    5.865e+004,              !- Coefficient1 Constant
    1958.,                   !- Coefficient2 x
    22.94,                   !- Coefficient3 x**2
    -202.0,                  !- Coefficient4 y
    -2.261,                  !- Coefficient5 y**2
    -8.004,                  !- Coefficient6 x*y
    0.09308,                 !- Coefficient7 x**3
    -0.006515,               !- Coefficient8 y**3
    -0.1108,                 !- Coefficient9 x**2*y
    -0.04074,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_LOW_4DJ1-2000-TSK,   !nominal kW = 8.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ1-2000-TSK_R-12_LOW_pwrcurv,  !- Name
    9225.,                   !- Coefficient1 Constant
    193.9,                   !- Coefficient2 x
    2.215,                   !- Coefficient3 x**2
    117.8,                   !- Coefficient4 y
    0.8646,                  !- Coefficient5 y**2
    -1.734,                  !- Coefficient6 x*y
    0.02015,                 !- Coefficient7 x**3
    -0.007522,               !- Coefficient8 y**3
    -0.04212,                !- Coefficient9 x**2*y
    0.04717,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_LOW_4DJ1-2000-TSK,   !nominal MBtu/h = 41800.0, !nominal kW = 8.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_LOW_4DJ1-2000-TSK,  !- Name
    4DJ1-2000-TSK_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ1-2000-TSK_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_MED_2DB3-0500-TFC,   !nominal MBtu/h = 39700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-0500-TFC_R-12_MED_qcurv 1,  !- Name
    2.433e+004,              !- Coefficient1 Constant
    749.9,                   !- Coefficient2 x
    0.8832,                  !- Coefficient3 x**2
    -201.3,                  !- Coefficient4 y
    0.4558,                  !- Coefficient5 y**2
    -4.625,                  !- Coefficient6 x*y
    -0.1765,                 !- Coefficient7 x**3
    -0.005373,               !- Coefficient8 y**3
    -0.004740,               !- Coefficient9 x**2*y
    -0.005053,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_MED_2DB3-0500-TFC,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-0500-TFC_R-12_MED_pwrcurv 1,  !- Name
    1066.,                   !- Coefficient1 Constant
    -133.6,                  !- Coefficient2 x
    -5.214,                  !- Coefficient3 x**2
    88.56,                   !- Coefficient4 y
    0.09165,                 !- Coefficient5 y**2
    4.307,                   !- Coefficient6 x*y
    -0.05631,                !- Coefficient7 x**3
    -0.004850,               !- Coefficient8 y**3
    0.06010,                 !- Coefficient9 x**2*y
    -0.01099,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_MED_2DB3-0500-TFC_1,   !nominal MBtu/h = 39700.0, !nominal kW = 4.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_MED_2DB3-0500-TFC 1,  !- Name
    2DB3-0500-TFC_R-12_MED_pwrcurv 1,  !- Refrigeration Compressor Power Curve Name
    2DB3-0500-TFC_R-12_MED_qcurv 1,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-CFB,   !nominal MBtu/h = 45300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-CFB_R-12_HIGH_qcurv,  !- Name
    1.848e+004,              !- Coefficient1 Constant
    690.4,                   !- Coefficient2 x
    9.287,                   !- Coefficient3 x**2
    -116.6,                  !- Coefficient4 y
    -1.303,                  !- Coefficient5 y**2
    -4.429,                  !- Coefficient6 x*y
    0.03831,                 !- Coefficient7 x**3
    0.01077,                 !- Coefficient8 y**3
    -0.06754,                !- Coefficient9 x**2*y
    -0.01394,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-CFB,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-CFB_R-12_HIGH_pwrcurv,  !- Name
    1079.,                   !- Coefficient1 Constant
    -65.96,                  !- Coefficient2 x
    -1.787,                  !- Coefficient3 x**2
    88.00,                   !- Coefficient4 y
    -0.7812,                 !- Coefficient5 y**2
    2.704,                   !- Coefficient6 x*y
    -0.01423,                !- Coefficient7 x**3
    0.003567,                !- Coefficient8 y**3
    0.02059,                 !- Coefficient9 x**2*y
    -0.009060,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-CFB,   !nominal MBtu/h = 45300.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-CFB,  !- Name
    2DF3-0300-CFB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-CFB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-TFC,   !nominal MBtu/h = 46400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-TFC_R-12_HIGH_qcurv,  !- Name
    1.872e+004,              !- Coefficient1 Constant
    717.3,                   !- Coefficient2 x
    9.705,                   !- Coefficient3 x**2
    -135.5,                  !- Coefficient4 y
    -0.6239,                 !- Coefficient5 y**2
    -5.309,                  !- Coefficient6 x*y
    0.04655,                 !- Coefficient7 x**3
    0.005202,                !- Coefficient8 y**3
    -0.06963,                !- Coefficient9 x**2*y
    -0.007265,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-TFC,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-TFC_R-12_HIGH_pwrcurv,  !- Name
    801.7,                   !- Coefficient1 Constant
    -70.73,                  !- Coefficient2 x
    -2.126,                  !- Coefficient3 x**2
    79.89,                   !- Coefficient4 y
    -0.4922,                 !- Coefficient5 y**2
    2.895,                   !- Coefficient6 x*y
    -0.01616,                !- Coefficient7 x**3
    0.001447,                !- Coefficient8 y**3
    0.02656,                 !- Coefficient9 x**2*y
    -0.01099,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-TFC,   !nominal MBtu/h = 46400.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_2DF3-0300-TFC,  !- Name
    2DF3-0300-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_2DA3-0500-CFB,   !nominal MBtu/h = 57600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0500-CFB_R-12_HIGH_qcurv,  !- Name
    2.362e+004,              !- Coefficient1 Constant
    862.5,                   !- Coefficient2 x
    11.52,                   !- Coefficient3 x**2
    -185.8,                  !- Coefficient4 y
    -0.5038,                 !- Coefficient5 y**2
    -6.589,                  !- Coefficient6 x*y
    0.05075,                 !- Coefficient7 x**3
    0.005704,                !- Coefficient8 y**3
    -0.09583,                !- Coefficient9 x**2*y
    -0.003543,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_2DA3-0500-CFB,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0500-CFB_R-12_HIGH_pwrcurv,  !- Name
    1348.,                   !- Coefficient1 Constant
    -82.20,                  !- Coefficient2 x
    -2.197,                  !- Coefficient3 x**2
    101.6,                   !- Coefficient4 y
    -0.6866,                 !- Coefficient5 y**2
    3.428,                   !- Coefficient6 x*y
    -0.01866,                !- Coefficient7 x**3
    0.002890,                !- Coefficient8 y**3
    0.02254,                 !- Coefficient9 x**2*y
    -0.01073,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_2DA3-0500-CFB,   !nominal MBtu/h = 57600.0, !nominal kW = 5.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_2DA3-0500-CFB,  !- Name
    2DA3-0500-CFB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0500-CFB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_3DB3-0750-TFC,   !nominal MBtu/h = 83100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0750-TFC_R-12_HIGH_qcurv 1,  !- Name
    3.472e+004,              !- Coefficient1 Constant
    1295.,                   !- Coefficient2 x
    18.30,                   !- Coefficient3 x**2
    -282.2,                  !- Coefficient4 y
    -1.285,                  !- Coefficient5 y**2
    -10.19,                  !- Coefficient6 x*y
    0.09920,                 !- Coefficient7 x**3
    0.01935,                 !- Coefficient8 y**3
    -0.1473,                 !- Coefficient9 x**2*y
    -0.01169,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_3DB3-0750-TFC,   !nominal kW = 7.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0750-TFC_R-12_HIGH_pwrcurv 1,  !- Name
    1244.,                   !- Coefficient1 Constant
    -112.7,                  !- Coefficient2 x
    -3.560,                  !- Coefficient3 x**2
    173.3,                   !- Coefficient4 y
    -1.750,                  !- Coefficient5 y**2
    5.096,                   !- Coefficient6 x*y
    -0.02428,                !- Coefficient7 x**3
    0.01065,                 !- Coefficient8 y**3
    0.03990,                 !- Coefficient9 x**2*y
    -0.02591,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_3DB3-0750-TFC_1,   !nominal MBtu/h = 83100.0, !nominal kW = 7.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_3DB3-0750-TFC 1,  !- Name
    3DB3-0750-TFC_R-12_HIGH_pwrcurv 1,  !- Refrigeration Compressor Power Curve Name
    3DB3-0750-TFC_R-12_HIGH_qcurv 1,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_3DF3-0900-TFC,   !nominal MBtu/h = 98200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0900-TFC_R-12_HIGH_qcurv,  !- Name
    3.904e+004,              !- Coefficient1 Constant
    1418.,                   !- Coefficient2 x
    20.38,                   !- Coefficient3 x**2
    -252.1,                  !- Coefficient4 y
    -2.511,                  !- Coefficient5 y**2
    -9.708,                  !- Coefficient6 x*y
    0.1290,                  !- Coefficient7 x**3
    0.02660,                 !- Coefficient8 y**3
    -0.1533,                 !- Coefficient9 x**2*y
    -0.02306,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_3DF3-0900-TFC,   !nominal kW = 9.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0900-TFC_R-12_HIGH_pwrcurv,  !- Name
    2373.,                   !- Coefficient1 Constant
    -115.0,                  !- Coefficient2 x
    -3.841,                  !- Coefficient3 x**2
    180.7,                   !- Coefficient4 y
    -1.681,                  !- Coefficient5 y**2
    5.377,                   !- Coefficient6 x*y
    -0.02760,                !- Coefficient7 x**3
    0.009356,                !- Coefficient8 y**3
    0.04070,                 !- Coefficient9 x**2*y
    -0.02212,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_3DF3-0900-TFC,   !nominal MBtu/h = 98200.0, !nominal kW = 9.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_3DF3-0900-TFC,  !- Name
    3DF3-0900-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0900-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_3DS3-1000-TFC,   !nominal MBtu/h = 110000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1000-TFC_R-12_HIGH_qcurv,  !- Name
    4.272e+004,              !- Coefficient1 Constant
    1554.,                   !- Coefficient2 x
    21.48,                   !- Coefficient3 x**2
    -309.4,                  !- Coefficient4 y
    -1.218,                  !- Coefficient5 y**2
    -10.98,                  !- Coefficient6 x*y
    0.07810,                 !- Coefficient7 x**3
    0.01614,                 !- Coefficient8 y**3
    -0.1674,                 !- Coefficient9 x**2*y
    -0.01402,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_3DS3-1000-TFC,   !nominal kW = 10.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1000-TFC_R-12_HIGH_pwrcurv,  !- Name
    2918.,                   !- Coefficient1 Constant
    -117.3,                  !- Coefficient2 x
    -4.274,                  !- Coefficient3 x**2
    190.7,                   !- Coefficient4 y
    -1.671,                  !- Coefficient5 y**2
    5.834,                   !- Coefficient6 x*y
    -0.03377,                !- Coefficient7 x**3
    0.009678,                !- Coefficient8 y**3
    0.04483,                 !- Coefficient9 x**2*y
    -0.02105,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_3DS3-1000-TFC,   !nominal MBtu/h = 110000.0, !nominal kW = 10.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_3DS3-1000-TFC,  !- Name
    3DS3-1000-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1000-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_4DA1-1000-TSK,   !nominal MBtu/h = 121000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA1-1000-TSK_R-12_HIGH_qcurv,  !- Name
    4.229e+004,              !- Coefficient1 Constant
    1437.,                   !- Coefficient2 x
    20.22,                   !- Coefficient3 x**2
    -127.9,                  !- Coefficient4 y
    -2.560,                  !- Coefficient5 y**2
    -3.274,                  !- Coefficient6 x*y
    0.1187,                  !- Coefficient7 x**3
    -0.001765,               !- Coefficient8 y**3
    -0.1318,                 !- Coefficient9 x**2*y
    -0.08167,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_4DA1-1000-TSK,   !nominal kW = 12.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA1-1000-TSK_R-12_HIGH_pwrcurv,  !- Name
    2944.,                   !- Coefficient1 Constant
    -40.36,                  !- Coefficient2 x
    -1.055,                  !- Coefficient3 x**2
    184.3,                   !- Coefficient4 y
    -0.3973,                 !- Coefficient5 y**2
    1.446,                   !- Coefficient6 x*y
    0.01184,                 !- Coefficient7 x**3
    -0.003111,               !- Coefficient8 y**3
    -0.009200,               !- Coefficient9 x**2*y
    0.03542,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_4DA1-1000-TSK,   !nominal MBtu/h = 121000.0, !nominal kW = 12.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_4DA1-1000-TSK,  !- Name
    4DA1-1000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA1-1000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_4DH1-1500-TSK,   !nominal MBtu/h = 151000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH1-1500-TSK_R-12_HIGH_qcurv,  !- Name
    5.134e+004,              !- Coefficient1 Constant
    1917.,                   !- Coefficient2 x
    25.25,                   !- Coefficient3 x**2
    -52.31,                  !- Coefficient4 y
    -5.012,                  !- Coefficient5 y**2
    -4.321,                  !- Coefficient6 x*y
    0.1046,                  !- Coefficient7 x**3
    0.002995,                !- Coefficient8 y**3
    -0.1762,                 !- Coefficient9 x**2*y
    -0.1382,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_4DH1-1500-TSK,   !nominal kW = 15.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH1-1500-TSK_R-12_HIGH_pwrcurv,  !- Name
    3673.,                   !- Coefficient1 Constant
    -51.89,                  !- Coefficient2 x
    -1.447,                  !- Coefficient3 x**2
    218.8,                   !- Coefficient4 y
    -0.2690,                 !- Coefficient5 y**2
    1.477,                   !- Coefficient6 x*y
    0.03243,                 !- Coefficient7 x**3
    -0.003474,               !- Coefficient8 y**3
    0.001183,                !- Coefficient9 x**2*y
    0.05175,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_4DH1-1500-TSK,   !nominal MBtu/h = 151000.0, !nominal kW = 15.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_4DH1-1500-TSK,  !- Name
    4DH1-1500-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH1-1500-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_4DJ1-2000-TSK,   !nominal MBtu/h = 187000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    7.651e+004,              !- Coefficient1 Constant
    2433.,                   !- Coefficient2 x
    32.63,                   !- Coefficient3 x**2
    -739.5,                  !- Coefficient4 y
    1.098,                   !- Coefficient5 y**2
    -5.106,                  !- Coefficient6 x*y
    0.1024,                  !- Coefficient7 x**3
    0.007736,                !- Coefficient8 y**3
    0.007839,                !- Coefficient9 x**2*y
    -0.1527,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_4DJ1-2000-TSK,   !nominal kW = 19.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    7119.,                   !- Coefficient1 Constant
    78.86,                   !- Coefficient2 x
    0.3345,                  !- Coefficient3 x**2
    239.7,                   !- Coefficient4 y
    -0.5769,                 !- Coefficient5 y**2
    1.366,                   !- Coefficient6 x*y
    0.02065,                 !- Coefficient7 x**3
    -0.003404,               !- Coefficient8 y**3
    -0.01563,                !- Coefficient9 x**2*y
    0.04311,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_4DJ1-2000-TSK,   !nominal MBtu/h = 187000.0, !nominal kW = 19.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_4DJ1-2000-TSK,  !- Name
    4DJ1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-12_HIGH_6DH1-2000-TSK,   !nominal MBtu/h = 236000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    7.715e+004,              !- Coefficient1 Constant
    2312.,                   !- Coefficient2 x
    29.78,                   !- Coefficient3 x**2
    -308.8,                  !- Coefficient4 y
    -0.08743,                !- Coefficient5 y**2
    -1.681,                  !- Coefficient6 x*y
    0.07547,                 !- Coefficient7 x**3
    -0.03847,                !- Coefficient8 y**3
    -0.1718,                 !- Coefficient9 x**2*y
    -0.08035,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-12_HIGH_6DH1-2000-TSK,   !nominal kW = 24.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    6947.,                   !- Coefficient1 Constant
    -37.30,                  !- Coefficient2 x
    -1.748,                  !- Coefficient3 x**2
    312.8,                   !- Coefficient4 y
    -0.3381,                 !- Coefficient5 y**2
    2.012,                   !- Coefficient6 x*y
    0.02822,                 !- Coefficient7 x**3
    -0.005889,               !- Coefficient8 y**3
    -0.005139,               !- Coefficient9 x**2*y
    0.07705,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-12_HIGH_6DH1-2000-TSK,   !nominal MBtu/h = 236000.0, !nominal kW = 24.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-12_HIGH_6DH1-2000-TSK,  !- Name
    6DH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_2DF3-030E-TFC,   !nominal MBtu/h = 47700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFC_R-134A_HIGH_qcurv,  !- Name
    2.106e+004,              !- Coefficient1 Constant
    900.3,                   !- Coefficient2 x
    12.56,                   !- Coefficient3 x**2
    -236.1,                  !- Coefficient4 y
    1.039,                   !- Coefficient5 y**2
    -10.84,                  !- Coefficient6 x*y
    0.06959,                 !- Coefficient7 x**3
    -0.005491,               !- Coefficient8 y**3
    -0.1033,                 !- Coefficient9 x**2*y
    0.04377,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_2DF3-030E-TFC,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    876.5,                   !- Coefficient1 Constant
    -48.86,                  !- Coefficient2 x
    -1.822,                  !- Coefficient3 x**2
    82.32,                   !- Coefficient4 y
    -0.5685,                 !- Coefficient5 y**2
    2.439,                   !- Coefficient6 x*y
    -0.008470,               !- Coefficient7 x**3
    0.001803,                !- Coefficient8 y**3
    0.02764,                 !- Coefficient9 x**2*y
    -0.005823,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_2DF3-030E-TFC,   !nominal MBtu/h = 47700.0, !nominal kW = 4.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_2DF3-030E-TFC,  !- Name
    2DF3-030E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-030E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_2DA3-060E-TFC,   !nominal MBtu/h = 59800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Name
    2.608e+004,              !- Coefficient1 Constant
    1117.,                   !- Coefficient2 x
    15.59,                   !- Coefficient3 x**2
    -281.1,                  !- Coefficient4 y
    1.123,                   !- Coefficient5 y**2
    -12.86,                  !- Coefficient6 x*y
    0.08037,                 !- Coefficient7 x**3
    -0.006779,               !- Coefficient8 y**3
    -0.1237,                 !- Coefficient9 x**2*y
    0.04713,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_2DA3-060E-TFC,   !nominal kW = 5.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1291.,                   !- Coefficient1 Constant
    -64.42,                  !- Coefficient2 x
    -2.384,                  !- Coefficient3 x**2
    89.47,                   !- Coefficient4 y
    -0.3751,                 !- Coefficient5 y**2
    3.166,                   !- Coefficient6 x*y
    -0.01043,                !- Coefficient7 x**3
    -0.0004471,              !- Coefficient8 y**3
    0.03670,                 !- Coefficient9 x**2*y
    -0.008132,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_2DA3-060E-TFC,   !nominal MBtu/h = 59800.0, !nominal kW = 5.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_2DA3-060E-TFC,  !- Name
    2DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_2DB3-060E-TFC,   !nominal MBtu/h = 62800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFC_R-134A_HIGH_qcurv,  !- Name
    2.737e+004,              !- Coefficient1 Constant
    1172.,                   !- Coefficient2 x
    16.36,                   !- Coefficient3 x**2
    -295.0,                  !- Coefficient4 y
    1.178,                   !- Coefficient5 y**2
    -13.50,                  !- Coefficient6 x*y
    0.08434,                 !- Coefficient7 x**3
    -0.007113,               !- Coefficient8 y**3
    -0.1298,                 !- Coefficient9 x**2*y
    0.04945,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_2DB3-060E-TFC,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    1355.,                   !- Coefficient1 Constant
    -67.59,                  !- Coefficient2 x
    -2.501,                  !- Coefficient3 x**2
    93.89,                   !- Coefficient4 y
    -0.3936,                 !- Coefficient5 y**2
    3.322,                   !- Coefficient6 x*y
    -0.01094,                !- Coefficient7 x**3
    -0.0004692,              !- Coefficient8 y**3
    0.03851,                 !- Coefficient9 x**2*y
    -0.008533,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_2DB3-060E-TFC,   !nominal MBtu/h = 62800.0, !nominal kW = 5.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_2DB3-060E-TFC,  !- Name
    2DB3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-060E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DA3-060E-TFC,   !nominal MBtu/h = 72000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Name
    3.193e+004,              !- Coefficient1 Constant
    1351.,                   !- Coefficient2 x
    21.01,                   !- Coefficient3 x**2
    -383.0,                  !- Coefficient4 y
    2.209,                   !- Coefficient5 y**2
    -16.71,                  !- Coefficient6 x*y
    0.1268,                  !- Coefficient7 x**3
    -0.01135,                !- Coefficient8 y**3
    -0.2074,                 !- Coefficient9 x**2*y
    0.07312,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DA3-060E-TFC,   !nominal kW = 6.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    2164.,                   !- Coefficient1 Constant
    -35.55,                  !- Coefficient2 x
    -1.748,                  !- Coefficient3 x**2
    73.82,                   !- Coefficient4 y
    0.2670,                  !- Coefficient5 y**2
    1.636,                   !- Coefficient6 x*y
    -0.007404,               !- Coefficient7 x**3
    -0.004611,               !- Coefficient8 y**3
    0.008814,                !- Coefficient9 x**2*y
    0.01601,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_3DA3-060E-TFC,   !nominal MBtu/h = 72000.0, !nominal kW = 6.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_3DA3-060E-TFC,  !- Name
    3DA3-060E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-060E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DB3-075E-TFC,   !nominal MBtu/h = 84800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFC_R-134A_HIGH_qcurv,  !- Name
    3.665e+004,              !- Coefficient1 Constant
    1560.,                   !- Coefficient2 x
    25.61,                   !- Coefficient3 x**2
    -403.2,                  !- Coefficient4 y
    1.843,                   !- Coefficient5 y**2
    -17.79,                  !- Coefficient6 x*y
    0.1649,                  !- Coefficient7 x**3
    -0.01004,                !- Coefficient8 y**3
    -0.2499,                 !- Coefficient9 x**2*y
    0.06303,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DB3-075E-TFC,   !nominal kW = 8.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    2474.,                   !- Coefficient1 Constant
    -41.51,                  !- Coefficient2 x
    -2.112,                  !- Coefficient3 x**2
    94.08,                   !- Coefficient4 y
    0.1282,                  !- Coefficient5 y**2
    1.856,                   !- Coefficient6 x*y
    -0.007762,               !- Coefficient7 x**3
    -0.003906,               !- Coefficient8 y**3
    0.01086,                 !- Coefficient9 x**2*y
    0.01978,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_3DB3-075E-TFC,   !nominal MBtu/h = 84800.0, !nominal kW = 8.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_3DB3-075E-TFC,  !- Name
    3DB3-075E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-075E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DF3-090E-TFC,   !nominal MBtu/h = 99400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFC_R-134A_HIGH_qcurv,  !- Name
    3.663e+004,              !- Coefficient1 Constant
    1646.,                   !- Coefficient2 x
    25.89,                   !- Coefficient3 x**2
    -6.869,                  !- Coefficient4 y
    -8.816,                  !- Coefficient5 y**2
    -14.41,                  !- Coefficient6 x*y
    0.2300,                  !- Coefficient7 x**3
    0.07223,                 !- Coefficient8 y**3
    -0.2040,                 !- Coefficient9 x**2*y
    0.01217,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DF3-090E-TFC,   !nominal kW = 9.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    2501.,                   !- Coefficient1 Constant
    4.999,                   !- Coefficient2 x
    -0.3031,                 !- Coefficient3 x**2
    166.0,                   !- Coefficient4 y
    -1.274,                  !- Coefficient5 y**2
    0.4579,                  !- Coefficient6 x*y
    0.03224,                 !- Coefficient7 x**3
    0.006821,                !- Coefficient8 y**3
    -0.02263,                !- Coefficient9 x**2*y
    0.03953,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_3DF3-090E-TFC,   !nominal MBtu/h = 99400.0, !nominal kW = 9.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_3DF3-090E-TFC,  !- Name
    3DF3-090E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-090E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DS3-100E-TFC,   !nominal MBtu/h = 110000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFC_R-134A_HIGH_qcurv,  !- Name
    4.187e+004,              !- Coefficient1 Constant
    1804.,                   !- Coefficient2 x
    28.40,                   !- Coefficient3 x**2
    -122.9,                  !- Coefficient4 y
    -6.759,                  !- Coefficient5 y**2
    -14.83,                  !- Coefficient6 x*y
    0.2432,                  !- Coefficient7 x**3
    0.05544,                 !- Coefficient8 y**3
    -0.2099,                 !- Coefficient9 x**2*y
    0.003206,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_3DS3-100E-TFC,   !nominal kW = 10.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFC_R-134A_HIGH_pwrcurv,  !- Name
    2774.,                   !- Coefficient1 Constant
    10.13,                   !- Coefficient2 x
    -0.3418,                 !- Coefficient3 x**2
    184.6,                   !- Coefficient4 y
    -1.450,                  !- Coefficient5 y**2
    0.3527,                  !- Coefficient6 x*y
    0.02151,                 !- Coefficient7 x**3
    0.008158,                !- Coefficient8 y**3
    -0.03038,                !- Coefficient9 x**2*y
    0.04504,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_3DS3-100E-TFC,   !nominal MBtu/h = 110000.0, !nominal kW = 10.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_3DS3-100E-TFC,  !- Name
    3DS3-100E-TFC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-100E-TFC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_4DH3-150E-TSK,   !nominal MBtu/h = 156000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-150E-TSK_R-134A_HIGH_qcurv,  !- Name
    7.247e+004,              !- Coefficient1 Constant
    2572.,                   !- Coefficient2 x
    35.38,                   !- Coefficient3 x**2
    -1154.,                  !- Coefficient4 y
    17.32,                   !- Coefficient5 y**2
    -9.440,                  !- Coefficient6 x*y
    -0.4609,                 !- Coefficient7 x**3
    -0.1646,                 !- Coefficient8 y**3
    -0.4077,                 !- Coefficient9 x**2*y
    -0.1896,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_4DH3-150E-TSK,   !nominal kW = 15.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-150E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    5469.,                   !- Coefficient1 Constant
    -109.6,                  !- Coefficient2 x
    -5.209,                  !- Coefficient3 x**2
    84.21,                   !- Coefficient4 y
    2.880,                   !- Coefficient5 y**2
    6.203,                   !- Coefficient6 x*y
    -0.04063,                !- Coefficient7 x**3
    -0.03146,                !- Coefficient8 y**3
    0.07576,                 !- Coefficient9 x**2*y
    0.008147,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_4DH3-150E-TSK,   !nominal MBtu/h = 156000.0, !nominal kW = 15.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_4DH3-150E-TSK,  !- Name
    4DH3-150E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-150E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_4DJ3-200E-TSK,   !nominal MBtu/h = 186000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-200E-TSK_R-134A_HIGH_qcurv,  !- Name
    8.648e+004,              !- Coefficient1 Constant
    3069.,                   !- Coefficient2 x
    42.22,                   !- Coefficient3 x**2
    -1377.,                  !- Coefficient4 y
    20.67,                   !- Coefficient5 y**2
    -11.27,                  !- Coefficient6 x*y
    -0.5501,                 !- Coefficient7 x**3
    -0.1964,                 !- Coefficient8 y**3
    -0.4865,                 !- Coefficient9 x**2*y
    -0.2262,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_4DJ3-200E-TSK,   !nominal kW = 18.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    6526.,                   !- Coefficient1 Constant
    -130.8,                  !- Coefficient2 x
    -6.216,                  !- Coefficient3 x**2
    100.5,                   !- Coefficient4 y
    3.437,                   !- Coefficient5 y**2
    7.403,                   !- Coefficient6 x*y
    -0.04848,                !- Coefficient7 x**3
    -0.03754,                !- Coefficient8 y**3
    0.09040,                 !- Coefficient9 x**2*y
    0.009722,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_4DJ3-200E-TSK,   !nominal MBtu/h = 186000.0, !nominal kW = 18.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_4DJ3-200E-TSK,  !- Name
    4DJ3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-200E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_6DH3-200E-TSK,   !nominal MBtu/h = 234000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-200E-TSK_R-134A_HIGH_qcurv,  !- Name
    1.087e+005,              !- Coefficient1 Constant
    3858.,                   !- Coefficient2 x
    53.07,                   !- Coefficient3 x**2
    -1730.,                  !- Coefficient4 y
    25.98,                   !- Coefficient5 y**2
    -14.16,                  !- Coefficient6 x*y
    -0.6914,                 !- Coefficient7 x**3
    -0.2469,                 !- Coefficient8 y**3
    -0.6115,                 !- Coefficient9 x**2*y
    -0.2844,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_6DH3-200E-TSK,   !nominal kW = 22.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    8203.,                   !- Coefficient1 Constant
    -164.4,                  !- Coefficient2 x
    -7.813,                  !- Coefficient3 x**2
    126.3,                   !- Coefficient4 y
    4.320,                   !- Coefficient5 y**2
    9.305,                   !- Coefficient6 x*y
    -0.06094,                !- Coefficient7 x**3
    -0.04719,                !- Coefficient8 y**3
    0.1136,                  !- Coefficient9 x**2*y
    0.01222,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_6DH3-200E-TSK,   !nominal MBtu/h = 234000.0, !nominal kW = 22.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_6DH3-200E-TSK,  !- Name
    6DH3-200E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-200E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_6DJ3-300E-TSK,   !nominal MBtu/h = 280000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-300E-TSK_R-134A_HIGH_qcurv,  !- Name
    1.297e+005,              !- Coefficient1 Constant
    4604.,                   !- Coefficient2 x
    63.33,                   !- Coefficient3 x**2
    -2065.,                  !- Coefficient4 y
    31.01,                   !- Coefficient5 y**2
    -16.90,                  !- Coefficient6 x*y
    -0.8251,                 !- Coefficient7 x**3
    -0.2946,                 !- Coefficient8 y**3
    -0.7298,                 !- Coefficient9 x**2*y
    -0.3394,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-134A_HIGH_6DJ3-300E-TSK,   !nominal kW = 27.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-300E-TSK_R-134A_HIGH_pwrcurv,  !- Name
    9788.,                   !- Coefficient1 Constant
    -196.1,                  !- Coefficient2 x
    -9.323,                  !- Coefficient3 x**2
    150.7,                   !- Coefficient4 y
    5.155,                   !- Coefficient5 y**2
    11.10,                   !- Coefficient6 x*y
    -0.07272,                !- Coefficient7 x**3
    -0.05631,                !- Coefficient8 y**3
    0.1356,                  !- Coefficient9 x**2*y
    0.01458,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-134A_HIGH_6DJ3-300E-TSK,   !nominal MBtu/h = 280000.0, !nominal kW = 27.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-134A_HIGH_6DJ3-300E-TSK,  !- Name
    6DJ3-300E-TSK_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-300E-TSK_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 13400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-TFC_R-22_LOW_qcurv,  !- Name
    3.619e+004,              !- Coefficient1 Constant
    1673.,                   !- Coefficient2 x
    27.77,                   !- Coefficient3 x**2
    -319.5,                  !- Coefficient4 y
    -1.250,                  !- Coefficient5 y**2
    -16.13,                  !- Coefficient6 x*y
    0.1731,                  !- Coefficient7 x**3
    0.01914,                 !- Coefficient8 y**3
    -0.1542,                 !- Coefficient9 x**2*y
    0.04518,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DF3-0300-TFC,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-TFC_R-22_LOW_pwrcurv,  !- Name
    7644.,                   !- Coefficient1 Constant
    456.7,                   !- Coefficient2 x
    11.52,                   !- Coefficient3 x**2
    -36.15,                  !- Coefficient4 y
    0.9562,                  !- Coefficient5 y**2
    -4.866,                  !- Coefficient6 x*y
    0.09271,                 !- Coefficient7 x**3
    -0.008758,               !- Coefficient8 y**3
    -0.09421,                !- Coefficient9 x**2*y
    0.01835,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 13400.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_2DF3-0300-TFC,  !- Name
    2DF3-0300-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 16100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0400-TFC_R-22_LOW_qcurv,  !- Name
    3.052e+004,              !- Coefficient1 Constant
    921.1,                   !- Coefficient2 x
    6.625,                   !- Coefficient3 x**2
    -229.7,                  !- Coefficient4 y
    -0.007067,               !- Coefficient5 y**2
    -5.527,                  !- Coefficient6 x*y
    -0.01532,                !- Coefficient7 x**3
    -0.004177,               !- Coefficient8 y**3
    -0.03697,                !- Coefficient9 x**2*y
    -0.004853,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DL3-0400-TFC,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0400-TFC_R-22_LOW_pwrcurv,  !- Name
    4254.,                   !- Coefficient1 Constant
    73.58,                   !- Coefficient2 x
    0.3851,                  !- Coefficient3 x**2
    8.553,                   !- Coefficient4 y
    1.297,                   !- Coefficient5 y**2
    -0.7629,                 !- Coefficient6 x*y
    0.0008697,               !- Coefficient7 x**3
    -0.01082,                !- Coefficient8 y**3
    -0.01661,                !- Coefficient9 x**2*y
    0.02084,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 16100.0, !nominal kW = 3.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_2DL3-0400-TFC,  !- Name
    2DL3-0400-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-0400-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 18800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0600-TFC_R-22_LOW_qcurv,  !- Name
    3.279e+004,              !- Coefficient1 Constant
    952.4,                   !- Coefficient2 x
    7.794,                   !- Coefficient3 x**2
    -154.5,                  !- Coefficient4 y
    -0.5368,                 !- Coefficient5 y**2
    -0.3679,                 !- Coefficient6 x*y
    0.01261,                 !- Coefficient7 x**3
    -0.009859,               !- Coefficient8 y**3
    0.02110,                 !- Coefficient9 x**2*y
    -0.03744,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DA3-0600-TFC,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Name
    3704.,                   !- Coefficient1 Constant
    36.00,                   !- Coefficient2 x
    0.5068,                  !- Coefficient3 x**2
    62.23,                   !- Coefficient4 y
    0.8520,                  !- Coefficient5 y**2
    1.320,                   !- Coefficient6 x*y
    0.01544,                 !- Coefficient7 x**3
    -0.008221,               !- Coefficient8 y**3
    0.009362,                !- Coefficient9 x**2*y
    0.01529,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 18800.0, !nominal kW = 3.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_2DA3-0600-TFC,  !- Name
    2DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0600-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 20500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-0600-TFC_R-22_LOW_qcurv,  !- Name
    3.750e+004,              !- Coefficient1 Constant
    1275.,                   !- Coefficient2 x
    16.06,                   !- Coefficient3 x**2
    -225.9,                  !- Coefficient4 y
    -0.2130,                 !- Coefficient5 y**2
    -4.140,                  !- Coefficient6 x*y
    0.09584,                 !- Coefficient7 x**3
    -0.001398,               !- Coefficient8 y**3
    0.005556,                !- Coefficient9 x**2*y
    0.002012,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_2DB3-0600-TFC,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-0600-TFC_R-22_LOW_pwrcurv,  !- Name
    1032.,                   !- Coefficient1 Constant
    -112.2,                  !- Coefficient2 x
    -3.014,                  !- Coefficient3 x**2
    203.4,                   !- Coefficient4 y
    -1.745,                  !- Coefficient5 y**2
    4.608,                   !- Coefficient6 x*y
    -0.01416,                !- Coefficient7 x**3
    0.009327,                !- Coefficient8 y**3
    0.03813,                 !- Coefficient9 x**2*y
    -0.005923,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 20500.0, !nominal kW = 4.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_2DB3-0600-TFC,  !- Name
    2DB3-0600-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-0600-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 23200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0600-TFC_R-22_LOW_qcurv,  !- Name
    4.880e+004,              !- Coefficient1 Constant
    1863.,                   !- Coefficient2 x
    25.91,                   !- Coefficient3 x**2
    -485.7,                  !- Coefficient4 y
    2.566,                   !- Coefficient5 y**2
    -15.11,                  !- Coefficient6 x*y
    0.1209,                  !- Coefficient7 x**3
    -0.02154,                !- Coefficient8 y**3
    -0.1571,                 !- Coefficient9 x**2*y
    0.02451,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DA3-0600-TFC,   !nominal kW = 4.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Name
    7378.,                   !- Coefficient1 Constant
    276.8,                   !- Coefficient2 x
    5.012,                   !- Coefficient3 x**2
    4.414,                   !- Coefficient4 y
    0.7943,                  !- Coefficient5 y**2
    -4.345,                  !- Coefficient6 x*y
    0.03554,                 !- Coefficient7 x**3
    0.0001050,               !- Coefficient8 y**3
    -0.06303,                !- Coefficient9 x**2*y
    0.04542,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 23200.0, !nominal kW = 4.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_3DA3-0600-TFC,  !- Name
    3DA3-0600-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0600-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
