    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0900-TFU,   !nominal MBtu/h = 26600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0900-TFU_R-22_LOW_qcurv,  !- Name
    4.885e+004,              !- Coefficient1 Constant
    1777.,                   !- Coefficient2 x
    24.42,                   !- Coefficient3 x**2
    -168.9,                  !- Coefficient4 y
    -2.521,                  !- Coefficient5 y**2
    -4.187,                  !- Coefficient6 x*y
    0.1198,                  !- Coefficient7 x**3
    -0.002705,               !- Coefficient8 y**3
    -0.07667,                !- Coefficient9 x**2*y
    -0.06659,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0900-TFU,   !nominal kW = 5.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0900-TFU_R-22_LOW_pwrcurv,  !- Name
    4946.,                   !- Coefficient1 Constant
    74.81,                   !- Coefficient2 x
    -0.8539,                 !- Coefficient3 x**2
    141.1,                   !- Coefficient4 y
    -0.9447,                 !- Coefficient5 y**2
    -0.7526,                 !- Coefficient6 x*y
    -0.01994,                !- Coefficient7 x**3
    0.009871,                !- Coefficient8 y**3
    -0.02186,                !- Coefficient9 x**2*y
    0.03056,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0900-TFU,   !nominal MBtu/h = 26600.0, !nominal kW = 5.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0900-TFU,  !- Name
    3DB3-0900-TFU_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0900-TFU_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 29000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0750-TFC_R-22_LOW_qcurv,  !- Name
    5.174e+004,              !- Coefficient1 Constant
    2007.,                   !- Coefficient2 x
    28.33,                   !- Coefficient3 x**2
    -219.3,                  !- Coefficient4 y
    -5.313,                  !- Coefficient5 y**2
    -13.88,                  !- Coefficient6 x*y
    0.1682,                  !- Coefficient7 x**3
    0.05203,                 !- Coefficient8 y**3
    -0.1006,                 !- Coefficient9 x**2*y
    0.04457,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0750-TFC,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0750-TFC_R-22_LOW_pwrcurv,  !- Name
    5786.,                   !- Coefficient1 Constant
    79.60,                   !- Coefficient2 x
    0.04908,                 !- Coefficient3 x**2
    98.80,                   !- Coefficient4 y
    0.2671,                  !- Coefficient5 y**2
    0.5720,                  !- Coefficient6 x*y
    0.002065,                !- Coefficient7 x**3
    -0.0007774,              !- Coefficient8 y**3
    -0.002531,               !- Coefficient9 x**2*y
    0.02401,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 29000.0, !nominal kW = 5.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_3DB3-0750-TFC,  !- Name
    3DB3-0750-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0750-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 34400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0900-TFC_R-22_LOW_qcurv,  !- Name
    4.812e+004,              !- Coefficient1 Constant
    1251.,                   !- Coefficient2 x
    4.777,                   !- Coefficient3 x**2
    2.283,                   !- Coefficient4 y
    -5.902,                  !- Coefficient5 y**2
    1.853,                   !- Coefficient6 x*y
    -0.03430,                !- Coefficient7 x**3
    0.03629,                 !- Coefficient8 y**3
    0.09949,                 !- Coefficient9 x**2*y
    -0.02376,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DF3-0900-TFC,   !nominal kW = 6.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0900-TFC_R-22_LOW_pwrcurv,  !- Name
    421.1,                   !- Coefficient1 Constant
    -349.6,                  !- Coefficient2 x
    -11.69,                  !- Coefficient3 x**2
    334.0,                   !- Coefficient4 y
    -3.036,                  !- Coefficient5 y**2
    7.283,                   !- Coefficient6 x*y
    -0.09969,                !- Coefficient7 x**3
    0.02116,                 !- Coefficient8 y**3
    0.07898,                 !- Coefficient9 x**2*y
    0.0002309,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 34400.0, !nominal kW = 6.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_3DF3-0900-TFC,  !- Name
    3DF3-0900-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0900-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 37500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1000-TFC_R-22_LOW_qcurv,  !- Name
    6.217e+004,              !- Coefficient1 Constant
    1796.,                   !- Coefficient2 x
    20.44,                   !- Coefficient3 x**2
    -463.7,                  !- Coefficient4 y
    4.856,                   !- Coefficient5 y**2
    1.458,                   !- Coefficient6 x*y
    0.1113,                  !- Coefficient7 x**3
    -0.06105,                !- Coefficient8 y**3
    0.04680,                 !- Coefficient9 x**2*y
    -0.06891,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_3DS3-1000-TFC,   !nominal kW = 7.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1000-TFC_R-22_LOW_pwrcurv,  !- Name
    3755.,                   !- Coefficient1 Constant
    -171.8,                  !- Coefficient2 x
    -4.733,                  !- Coefficient3 x**2
    258.3,                   !- Coefficient4 y
    -0.2600,                 !- Coefficient5 y**2
    9.019,                   !- Coefficient6 x*y
    -0.01250,                !- Coefficient7 x**3
    -0.001222,               !- Coefficient8 y**3
    0.1037,                  !- Coefficient9 x**2*y
    -0.0004945,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 37500.0, !nominal kW = 7.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_3DS3-1000-TFC,  !- Name
    3DS3-1000-TFC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1000-TFC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 39000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-1000-TSK_R-22_LOW_qcurv,  !- Name
    6.511e+004,              !- Coefficient1 Constant
    2105.,                   !- Coefficient2 x
    26.94,                   !- Coefficient3 x**2
    -273.0,                  !- Coefficient4 y
    1.122,                   !- Coefficient5 y**2
    -0.3434,                 !- Coefficient6 x*y
    0.1468,                  !- Coefficient7 x**3
    -0.04575,                !- Coefficient8 y**3
    -0.02284,                !- Coefficient9 x**2*y
    -0.06521,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_4DA3-1000-TSK,   !nominal kW = 8.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-1000-TSK_R-22_LOW_pwrcurv,  !- Name
    1.229e+004,              !- Coefficient1 Constant
    404.9,                   !- Coefficient2 x
    11.09,                   !- Coefficient3 x**2
    -129.0,                  !- Coefficient4 y
    8.607,                   !- Coefficient5 y**2
    -3.453,                  !- Coefficient6 x*y
    0.1201,                  !- Coefficient7 x**3
    -0.06928,                !- Coefficient8 y**3
    -0.07365,                !- Coefficient9 x**2*y
    0.08544,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 39000.0, !nominal kW = 8.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_4DA3-1000-TSK,  !- Name
    4DA3-1000-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-1000-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 52300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-1500-TSK_R-22_LOW_qcurv,  !- Name
    8.011e+004,              !- Coefficient1 Constant
    2625.,                   !- Coefficient2 x
    34.66,                   !- Coefficient3 x**2
    -207.0,                  !- Coefficient4 y
    -3.577,                  !- Coefficient5 y**2
    -0.7440,                 !- Coefficient6 x*y
    0.2053,                  !- Coefficient7 x**3
    -0.007777,               !- Coefficient8 y**3
    -0.02135,                !- Coefficient9 x**2*y
    -0.09242,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_4DL3-1500-TSK,   !nominal kW = 10.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-1500-TSK_R-22_LOW_pwrcurv,  !- Name
    1.511e+004,              !- Coefficient1 Constant
    153.1,                   !- Coefficient2 x
    1.836,                   !- Coefficient3 x**2
    -276.1,                  !- Coefficient4 y
    13.31,                   !- Coefficient5 y**2
    -0.07176,                !- Coefficient6 x*y
    0.03631,                 !- Coefficient7 x**3
    -0.09864,                !- Coefficient8 y**3
    0.008277,                !- Coefficient9 x**2*y
    0.09257,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 52300.0, !nominal kW = 10.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_4DL3-1500-TSK,  !- Name
    4DL3-1500-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-1500-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_4DT3-2200-TSK,   !nominal MBtu/h = 62500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-2200-TSK_R-22_LOW_qcurv,  !- Name
    1.415e+005,              !- Coefficient1 Constant
    5255.,                   !- Coefficient2 x
    98.48,                   !- Coefficient3 x**2
    -2336.,                  !- Coefficient4 y
    37.61,                   !- Coefficient5 y**2
    -26.94,                  !- Coefficient6 x*y
    0.7889,                  !- Coefficient7 x**3
    -0.3004,                 !- Coefficient8 y**3
    -0.2436,                 !- Coefficient9 x**2*y
    0.04195,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_4DT3-2200-TSK,   !nominal kW = 12.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-2200-TSK_R-22_LOW_pwrcurv,  !- Name
    3.117e+004,              !- Coefficient1 Constant
    1191.,                   !- Coefficient2 x
    31.75,                   !- Coefficient3 x**2
    -608.7,                  !- Coefficient4 y
    19.02,                   !- Coefficient5 y**2
    -8.203,                  !- Coefficient6 x*y
    0.3255,                  !- Coefficient7 x**3
    -0.1371,                 !- Coefficient8 y**3
    -0.1073,                 !- Coefficient9 x**2*y
    0.1140,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_4DT3-2200-TSK,   !nominal MBtu/h = 62500.0, !nominal kW = 12.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_4DT3-2200-TSK,  !- Name
    4DT3-2200-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT3-2200-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_6DL3-2700-TSK,   !nominal MBtu/h = 78300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-2700-TSK_R-22_LOW_qcurv,  !- Name
    1.511e+005,              !- Coefficient1 Constant
    5259.,                   !- Coefficient2 x
    82.57,                   !- Coefficient3 x**2
    -2044.,                  !- Coefficient4 y
    28.77,                   !- Coefficient5 y**2
    -32.30,                  !- Coefficient6 x*y
    0.5733,                  !- Coefficient7 x**3
    -0.2424,                 !- Coefficient8 y**3
    -0.2931,                 !- Coefficient9 x**2*y
    0.07679,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_6DL3-2700-TSK,   !nominal kW = 16.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-2700-TSK_R-22_LOW_pwrcurv,  !- Name
    4.319e+004,              !- Coefficient1 Constant
    1480.,                   !- Coefficient2 x
    29.91,                   !- Coefficient3 x**2
    -1212.,                  !- Coefficient4 y
    31.21,                   !- Coefficient5 y**2
    -28.01,                  !- Coefficient6 x*y
    0.2521,                  !- Coefficient7 x**3
    -0.2106,                 !- Coefficient8 y**3
    -0.2803,                 !- Coefficient9 x**2*y
    0.2869,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_6DL3-2700-TSK,   !nominal MBtu/h = 78300.0, !nominal kW = 16.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_6DL3-2700-TSK,  !- Name
    6DL3-2700-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL3-2700-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_LOW_6DT3-3000-TSK,   !nominal MBtu/h = 93400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-3000-TSK_R-22_LOW_qcurv,  !- Name
    2.196e+005,              !- Coefficient1 Constant
    7821.,                   !- Coefficient2 x
    133.0,                   !- Coefficient3 x**2
    -4011.,                  !- Coefficient4 y
    64.34,                   !- Coefficient5 y**2
    -53.09,                  !- Coefficient6 x*y
    0.9908,                  !- Coefficient7 x**3
    -0.5088,                 !- Coefficient8 y**3
    -0.4076,                 !- Coefficient9 x**2*y
    0.1401,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_LOW_6DT3-3000-TSK,   !nominal kW = 19.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-3000-TSK_R-22_LOW_pwrcurv,  !- Name
    3.940e+004,              !- Coefficient1 Constant
    1015.,                   !- Coefficient2 x
    15.69,                   !- Coefficient3 x**2
    -886.5,                  !- Coefficient4 y
    26.79,                   !- Coefficient5 y**2
    -18.44,                  !- Coefficient6 x*y
    0.1261,                  !- Coefficient7 x**3
    -0.1810,                 !- Coefficient8 y**3
    -0.1694,                 !- Coefficient9 x**2*y
    0.2428,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_LOW_6DT3-3000-TSK,   !nominal MBtu/h = 93400.0, !nominal kW = 19.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_LOW_6DT3-3000-TSK,  !- Name
    6DT3-3000-TSK_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT3-3000-TSK_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-CFB,   !nominal MBtu/h = 32700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-CFB_R-22_MED_qcurv,  !- Name
    2.144e+004,              !- Coefficient1 Constant
    717.6,                   !- Coefficient2 x
    7.233,                   !- Coefficient3 x**2
    -38.00,                  !- Coefficient4 y
    -4.846,                  !- Coefficient5 y**2
    -0.1184,                 !- Coefficient6 x*y
    0.4527,                  !- Coefficient7 x**3
    0.04120,                 !- Coefficient8 y**3
    0.1307,                  !- Coefficient9 x**2*y
    -0.06558,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-CFB,   !nominal kW = 4.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-CFB_R-22_MED_pwrcurv,  !- Name
    1185.,                   !- Coefficient1 Constant
    -125.7,                  !- Coefficient2 x
    -4.859,                  !- Coefficient3 x**2
    92.99,                   !- Coefficient4 y
    -0.6610,                 !- Coefficient5 y**2
    4.527,                   !- Coefficient6 x*y
    0.01961,                 !- Coefficient7 x**3
    0.003276,                !- Coefficient8 y**3
    0.09982,                 !- Coefficient9 x**2*y
    -0.01777,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-CFB,   !nominal MBtu/h = 32700.0, !nominal kW = 4.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-CFB,  !- Name
    2DC3-0500-CFB_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-0500-CFB_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-TFC,   !nominal MBtu/h = 34900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-TFC_R-22_MED_qcurv,  !- Name
    2.360e+004,              !- Coefficient1 Constant
    875.5,                   !- Coefficient2 x
    13.09,                   !- Coefficient3 x**2
    -171.4,                  !- Coefficient4 y
    -0.9208,                 !- Coefficient5 y**2
    -5.493,                  !- Coefficient6 x*y
    0.08174,                 !- Coefficient7 x**3
    0.006642,                !- Coefficient8 y**3
    -0.09991,                !- Coefficient9 x**2*y
    -0.008463,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-TFC,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-TFC_R-22_MED_pwrcurv,  !- Name
    751.2,                   !- Coefficient1 Constant
    -96.07,                  !- Coefficient2 x
    -2.521,                  !- Coefficient3 x**2
    97.05,                   !- Coefficient4 y
    -0.3815,                 !- Coefficient5 y**2
    3.269,                   !- Coefficient6 x*y
    -0.01787,                !- Coefficient7 x**3
    -0.0008847,              !- Coefficient8 y**3
    0.01955,                 !- Coefficient9 x**2*y
    -0.002932,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-TFC,   !nominal MBtu/h = 34900.0, !nominal kW = 4.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_2DC3-0500-TFC,  !- Name
    2DC3-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_2DD3-0500-TFC,   !nominal MBtu/h = 41000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-0500-TFC_R-22_MED_qcurv,  !- Name
    2.757e+004,              !- Coefficient1 Constant
    997.4,                   !- Coefficient2 x
    14.74,                   !- Coefficient3 x**2
    -226.7,                  !- Coefficient4 y
    -0.2783,                 !- Coefficient5 y**2
    -6.079,                  !- Coefficient6 x*y
    0.08805,                 !- Coefficient7 x**3
    0.002071,                !- Coefficient8 y**3
    -0.1128,                 !- Coefficient9 x**2*y
    -0.01467,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_2DD3-0500-TFC,   !nominal kW = 4.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-0500-TFC_R-22_MED_pwrcurv,  !- Name
    748.6,                   !- Coefficient1 Constant
    -111.0,                  !- Coefficient2 x
    -2.710,                  !- Coefficient3 x**2
    119.3,                   !- Coefficient4 y
    -0.6340,                 !- Coefficient5 y**2
    3.924,                   !- Coefficient6 x*y
    -0.01532,                !- Coefficient7 x**3
    0.001203,                !- Coefficient8 y**3
    0.02437,                 !- Coefficient9 x**2*y
    -0.006580,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_2DD3-0500-TFC,   !nominal MBtu/h = 41000.0, !nominal kW = 4.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_2DD3-0500-TFC,  !- Name
    2DD3-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_2DL3-0750-TFC,   !nominal MBtu/h = 52400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0750-TFC_R-22_MED_qcurv,  !- Name
    3.153e+004,              !- Coefficient1 Constant
    1157.,                   !- Coefficient2 x
    16.60,                   !- Coefficient3 x**2
    -139.9,                  !- Coefficient4 y
    -2.574,                  !- Coefficient5 y**2
    -5.134,                  !- Coefficient6 x*y
    0.1287,                  !- Coefficient7 x**3
    0.01486,                 !- Coefficient8 y**3
    -0.1066,                 !- Coefficient9 x**2*y
    -0.04043,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_2DL3-0750-TFC,   !nominal kW = 6.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0750-TFC_R-22_MED_pwrcurv,  !- Name
    1166.,                   !- Coefficient1 Constant
    -111.4,                  !- Coefficient2 x
    -3.009,                  !- Coefficient3 x**2
    136.4,                   !- Coefficient4 y
    -0.5360,                 !- Coefficient5 y**2
    3.837,                   !- Coefficient6 x*y
    -0.005832,               !- Coefficient7 x**3
    0.0001400,               !- Coefficient8 y**3
    0.01958,                 !- Coefficient9 x**2*y
    -0.0003948,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_2DL3-0750-TFC,   !nominal MBtu/h = 52400.0, !nominal kW = 6.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_2DL3-0750-TFC,  !- Name
    2DL3-0750-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-0750-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_2DA3-0750-TFC,   !nominal MBtu/h = 59400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0750-TFC_R-22_MED_qcurv,  !- Name
    3.754e+004,              !- Coefficient1 Constant
    1453.,                   !- Coefficient2 x
    24.27,                   !- Coefficient3 x**2
    -297.4,                  !- Coefficient4 y
    0.4105,                  !- Coefficient5 y**2
    -13.04,                  !- Coefficient6 x*y
    0.1610,                  !- Coefficient7 x**3
    -0.008602,               !- Coefficient8 y**3
    -0.2810,                 !- Coefficient9 x**2*y
    0.03436,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_2DA3-0750-TFC,   !nominal kW = 6.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0750-TFC_R-22_MED_pwrcurv,  !- Name
    1497.,                   !- Coefficient1 Constant
    -113.6,                  !- Coefficient2 x
    -1.971,                  !- Coefficient3 x**2
    137.8,                   !- Coefficient4 y
    -0.02011,                !- Coefficient5 y**2
    3.513,                   !- Coefficient6 x*y
    0.01712,                 !- Coefficient7 x**3
    -0.005395,               !- Coefficient8 y**3
    -0.01198,                !- Coefficient9 x**2*y
    0.01178,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_2DA3-0750-TFC,   !nominal MBtu/h = 59400.0, !nominal kW = 6.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_2DA3-0750-TFC,  !- Name
    2DA3-0750-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0750-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_3DA3-0750-TFC,   !nominal MBtu/h = 72800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0750-TFC_R-22_MED_qcurv,  !- Name
    4.395e+004,              !- Coefficient1 Constant
    1657.,                   !- Coefficient2 x
    22.98,                   !- Coefficient3 x**2
    -232.0,                  !- Coefficient4 y
    -3.472,                  !- Coefficient5 y**2
    -12.43,                  !- Coefficient6 x*y
    0.1039,                  !- Coefficient7 x**3
    0.02965,                 !- Coefficient8 y**3
    -0.1727,                 !- Coefficient9 x**2*y
    0.003456,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_3DA3-0750-TFC,   !nominal kW = 8.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0750-TFC_R-22_MED_pwrcurv,  !- Name
    1305.,                   !- Coefficient1 Constant
    -190.1,                  !- Coefficient2 x
    -4.459,                  !- Coefficient3 x**2
    204.1,                   !- Coefficient4 y
    -0.9811,                 !- Coefficient5 y**2
    6.761,                   !- Coefficient6 x*y
    -0.02848,                !- Coefficient7 x**3
    0.001638,                !- Coefficient8 y**3
    0.04478,                 !- Coefficient9 x**2*y
    -0.02051,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_3DA3-0750-TFC,   !nominal MBtu/h = 72800.0, !nominal kW = 8.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_3DA3-0750-TFC,  !- Name
    3DA3-0750-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0750-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_3DB3-1000-TFC,   !nominal MBtu/h = 87200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-1000-TFC_R-22_MED_qcurv,  !- Name
    5.233e+004,              !- Coefficient1 Constant
    1845.,                   !- Coefficient2 x
    25.62,                   !- Coefficient3 x**2
    -385.0,                  !- Coefficient4 y
    0.06507,                 !- Coefficient5 y**2
    -11.90,                  !- Coefficient6 x*y
    0.1288,                  !- Coefficient7 x**3
    -0.005543,               !- Coefficient8 y**3
    -0.1712,                 !- Coefficient9 x**2*y
    -0.01402,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_3DB3-1000-TFC,   !nominal kW = 10.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-1000-TFC_R-22_MED_pwrcurv,  !- Name
    1028.,                   !- Coefficient1 Constant
    -215.3,                  !- Coefficient2 x
    -5.244,                  !- Coefficient3 x**2
    265.0,                   !- Coefficient4 y
    -1.616,                  !- Coefficient5 y**2
    7.222,                   !- Coefficient6 x*y
    -0.04159,                !- Coefficient7 x**3
    0.006035,                !- Coefficient8 y**3
    0.05183,                 !- Coefficient9 x**2*y
    -0.01343,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_3DB3-1000-TFC,   !nominal MBtu/h = 87200.0, !nominal kW = 10.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_3DB3-1000-TFC,  !- Name
    3DB3-1000-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-1000-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_3DF3-1200-TFC,   !nominal MBtu/h = 101000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-1200-TFC_R-22_MED_qcurv,  !- Name
    6.095e+004,              !- Coefficient1 Constant
    2351.,                   !- Coefficient2 x
    27.35,                   !- Coefficient3 x**2
    -343.5,                  !- Coefficient4 y
    -3.696,                  !- Coefficient5 y**2
    -19.49,                  !- Coefficient6 x*y
    0.02463,                 !- Coefficient7 x**3
    0.02779,                 !- Coefficient8 y**3
    -0.1831,                 !- Coefficient9 x**2*y
    0.02377,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_3DF3-1200-TFC,   !nominal kW = 12.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-1200-TFC_R-22_MED_pwrcurv,  !- Name
    4813.,                   !- Coefficient1 Constant
    -174.8,                  !- Coefficient2 x
    -6.624,                  !- Coefficient3 x**2
    123.9,                   !- Coefficient4 y
    1.998,                   !- Coefficient5 y**2
    7.428,                   !- Coefficient6 x*y
    -0.05236,                !- Coefficient7 x**3
    -0.02084,                !- Coefficient8 y**3
    0.09182,                 !- Coefficient9 x**2*y
    -0.01248,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_3DF3-1200-TFC,   !nominal MBtu/h = 101000.0, !nominal kW = 12.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_3DF3-1200-TFC,  !- Name
    3DF3-1200-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-1200-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_3DS3-1500-TFC,   !nominal MBtu/h = 116000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1500-TFC_R-22_MED_qcurv,  !- Name
    7.287e+004,              !- Coefficient1 Constant
    2583.,                   !- Coefficient2 x
    36.24,                   !- Coefficient3 x**2
    -612.5,                  !- Coefficient4 y
    -0.5550,                 !- Coefficient5 y**2
    -17.58,                  !- Coefficient6 x*y
    0.2075,                  !- Coefficient7 x**3
    0.01830,                 !- Coefficient8 y**3
    -0.2631,                 !- Coefficient9 x**2*y
    -0.04901,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_3DS3-1500-TFC,   !nominal kW = 13.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1500-TFC_R-22_MED_pwrcurv,  !- Name
    2285.,                   !- Coefficient1 Constant
    -293.6,                  !- Coefficient2 x
    -7.331,                  !- Coefficient3 x**2
    347.4,                   !- Coefficient4 y
    -2.477,                  !- Coefficient5 y**2
    11.96,                   !- Coefficient6 x*y
    -0.04246,                !- Coefficient7 x**3
    0.01316,                 !- Coefficient8 y**3
    0.08330,                 !- Coefficient9 x**2*y
    -0.05657,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_3DS3-1500-TFC,   !nominal MBtu/h = 116000.0, !nominal kW = 13.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_3DS3-1500-TFC,  !- Name
    3DS3-1500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_4DA3-2000-TSK,   !nominal MBtu/h = 123000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-2000-TSK_R-22_MED_qcurv,  !- Name
    1.188e+005,              !- Coefficient1 Constant
    3554.,                   !- Coefficient2 x
    50.28,                   !- Coefficient3 x**2
    -3424.,                  !- Coefficient4 y
    63.97,                   !- Coefficient5 y**2
    -41.53,                  !- Coefficient6 x*y
    0.2767,                  !- Coefficient7 x**3
    -0.4863,                 !- Coefficient8 y**3
    -0.3821,                 !- Coefficient9 x**2*y
    0.1549,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_4DA3-2000-TSK,   !nominal kW = 14.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-2000-TSK_R-22_MED_pwrcurv,  !- Name
    3450.,                   !- Coefficient1 Constant
    -189.5,                  !- Coefficient2 x
    -9.094,                  !- Coefficient3 x**2
    294.3,                   !- Coefficient4 y
    -0.7384,                 !- Coefficient5 y**2
    7.423,                   !- Coefficient6 x*y
    -0.1366,                 !- Coefficient7 x**3
    -0.002886,               !- Coefficient8 y**3
    0.08044,                 !- Coefficient9 x**2*y
    0.008868,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_4DA3-2000-TSK,   !nominal MBtu/h = 123000.0, !nominal kW = 14.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_4DA3-2000-TSK,  !- Name
    4DA3-2000-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-2000-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_4DH3-2500-TSK,   !nominal MBtu/h = 158000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-2500-TSK_R-22_MED_qcurv,  !- Name
    9.863e+004,              !- Coefficient1 Constant
    3690.,                   !- Coefficient2 x
    23.99,                   !- Coefficient3 x**2
    -568.4,                  !- Coefficient4 y
    -5.831,                  !- Coefficient5 y**2
    -28.43,                  !- Coefficient6 x*y
    -0.4560,                 !- Coefficient7 x**3
    0.03796,                 !- Coefficient8 y**3
    -0.09449,                !- Coefficient9 x**2*y
    0.04478,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_4DH3-2500-TSK,   !nominal kW = 18.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-2500-TSK_R-22_MED_pwrcurv,  !- Name
    3848.,                   !- Coefficient1 Constant
    -409.8,                  !- Coefficient2 x
    -11.10,                  !- Coefficient3 x**2
    409.3,                   !- Coefficient4 y
    -1.441,                  !- Coefficient5 y**2
    16.26,                   !- Coefficient6 x*y
    -0.07496,                !- Coefficient7 x**3
    -4.022e-005,             !- Coefficient8 y**3
    0.1297,                  !- Coefficient9 x**2*y
    -0.05800,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_4DH3-2500-TSK,   !nominal MBtu/h = 158000.0, !nominal kW = 18.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_4DH3-2500-TSK,  !- Name
    4DH3-2500-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-2500-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 187000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-3000-TSK_R-22_MED_qcurv,  !- Name
    1.366e+005,              !- Coefficient1 Constant
    4135.,                   !- Coefficient2 x
    34.36,                   !- Coefficient3 x**2
    -2246.,                  !- Coefficient4 y
    30.71,                   !- Coefficient5 y**2
    -25.93,                  !- Coefficient6 x*y
    -0.07824,                !- Coefficient7 x**3
    -0.2425,                 !- Coefficient8 y**3
    -0.02629,                !- Coefficient9 x**2*y
    -0.03538,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_4DJ3-3000-TSK,   !nominal kW = 22.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-3000-TSK_R-22_MED_pwrcurv,  !- Name
    7558.,                   !- Coefficient1 Constant
    -368.4,                  !- Coefficient2 x
    -12.29,                  !- Coefficient3 x**2
    323.2,                   !- Coefficient4 y
    1.938,                   !- Coefficient5 y**2
    16.43,                   !- Coefficient6 x*y
    -0.1095,                 !- Coefficient7 x**3
    -0.02681,                !- Coefficient8 y**3
    0.1624,                  !- Coefficient9 x**2*y
    -0.04183,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 187000.0, !nominal kW = 22.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_4DJ3-3000-TSK,  !- Name
    4DJ3-3000-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-3000-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_6DH3-3500-TSK,   !nominal MBtu/h = 230000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-3500-TSK_R-22_MED_qcurv,  !- Name
    1.428e+005,              !- Coefficient1 Constant
    5902.,                   !- Coefficient2 x
    85.76,                   !- Coefficient3 x**2
    -944.8,                  !- Coefficient4 y
    -7.405,                  !- Coefficient5 y**2
    -62.11,                  !- Coefficient6 x*y
    0.4283,                  !- Coefficient7 x**3
    0.06955,                 !- Coefficient8 y**3
    -0.7194,                 !- Coefficient9 x**2*y
    0.1670,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_6DH3-3500-TSK,   !nominal kW = 27.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-3500-TSK_R-22_MED_pwrcurv,  !- Name
    5193.,                   !- Coefficient1 Constant
    -357.6,                  !- Coefficient2 x
    -16.76,                  !- Coefficient3 x**2
    690.5,                   !- Coefficient4 y
    -5.090,                  !- Coefficient5 y**2
    14.69,                   !- Coefficient6 x*y
    -0.1819,                 !- Coefficient7 x**3
    0.02850,                 !- Coefficient8 y**3
    0.2192,                  !- Coefficient9 x**2*y
    -0.006252,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_6DH3-3500-TSK,   !nominal MBtu/h = 230000.0, !nominal kW = 27.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_6DH3-3500-TSK,  !- Name
    6DH3-3500-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-3500-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_6DG3-3500-TSN,   !nominal MBtu/h = 254000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-3500-TSN_R-22_MED_qcurv,  !- Name
    1.778e+005,              !- Coefficient1 Constant
    6443.,                   !- Coefficient2 x
    84.42,                   !- Coefficient3 x**2
    -2627.,                  !- Coefficient4 y
    28.90,                   !- Coefficient5 y**2
    -75.69,                  !- Coefficient6 x*y
    0.3912,                  !- Coefficient7 x**3
    -0.1962,                 !- Coefficient8 y**3
    -0.6656,                 !- Coefficient9 x**2*y
    0.3099,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_6DG3-3500-TSN,   !nominal kW = 30.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-3500-TSN_R-22_MED_pwrcurv,  !- Name
    6489.,                   !- Coefficient1 Constant
    -307.9,                  !- Coefficient2 x
    -13.36,                  !- Coefficient3 x**2
    713.3,                   !- Coefficient4 y
    -4.846,                  !- Coefficient5 y**2
    13.02,                   !- Coefficient6 x*y
    -0.1512,                 !- Coefficient7 x**3
    0.02760,                 !- Coefficient8 y**3
    0.1342,                  !- Coefficient9 x**2*y
    0.02441,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_6DG3-3500-TSN,   !nominal MBtu/h = 254000.0, !nominal kW = 30.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_6DG3-3500-TSN,  !- Name
    6DG3-3500-TSN_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-3500-TSN_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-22_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 281000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-4000-TSN_R-22_MED_qcurv,  !- Name
    1.888e+005,              !- Coefficient1 Constant
    6402.,                   !- Coefficient2 x
    74.66,                   !- Coefficient3 x**2
    -2371.,                  !- Coefficient4 y
    20.87,                   !- Coefficient5 y**2
    -54.07,                  !- Coefficient6 x*y
    0.2139,                  !- Coefficient7 x**3
    -0.1455,                 !- Coefficient8 y**3
    -0.5360,                 !- Coefficient9 x**2*y
    0.02664,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-22_MED_6DJ3-4000-TSN,   !nominal kW = 33.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-4000-TSN_R-22_MED_pwrcurv,  !- Name
    1.146e+004,              !- Coefficient1 Constant
    -414.5,                  !- Coefficient2 x
    -15.74,                  !- Coefficient3 x**2
    509.7,                   !- Coefficient4 y
    0.9070,                  !- Coefficient5 y**2
    19.47,                   !- Coefficient6 x*y
    -0.1223,                 !- Coefficient7 x**3
    -0.01727,                !- Coefficient8 y**3
    0.2042,                  !- Coefficient9 x**2*y
    -0.03134,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-22_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 281000.0, !nominal kW = 33.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-22_MED_6DJ3-4000-TSN,  !- Name
    6DJ3-4000-TSN_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-4000-TSN_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 16300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFD_R-404A_LOW_qcurv,  !- Name
    4.290e+004,              !- Coefficient1 Constant
    1553.,                   !- Coefficient2 x
    19.01,                   !- Coefficient3 x**2
    -751.9,                  !- Coefficient4 y
    5.779,                   !- Coefficient5 y**2
    -22.74,                  !- Coefficient6 x*y
    0.06248,                 !- Coefficient7 x**3
    -0.02924,                !- Coefficient8 y**3
    -0.2098,                 !- Coefficient9 x**2*y
    0.07186,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DF3-030E-TFD,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFD_R-404A_LOW_pwrcurv,  !- Name
    5935.,                   !- Coefficient1 Constant
    196.9,                   !- Coefficient2 x
    3.648,                   !- Coefficient3 x**2
    -47.64,                  !- Coefficient4 y
    1.876,                   !- Coefficient5 y**2
    -3.500,                  !- Coefficient6 x*y
    0.03030,                 !- Coefficient7 x**3
    -0.01333,                !- Coefficient8 y**3
    -0.04672,                !- Coefficient9 x**2*y
    0.03632,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 16300.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_2DF3-030E-TFD,  !- Name
    2DF3-030E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-030E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 19900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-040E-TFD_R-404A_LOW_qcurv,  !- Name
    3.994e+004,              !- Coefficient1 Constant
    1381.,                   !- Coefficient2 x
    16.42,                   !- Coefficient3 x**2
    -419.5,                  !- Coefficient4 y
    0.2443,                  !- Coefficient5 y**2
    -13.56,                  !- Coefficient6 x*y
    0.06023,                 !- Coefficient7 x**3
    -0.001626,               !- Coefficient8 y**3
    -0.1333,                 !- Coefficient9 x**2*y
    0.004327,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DL3-040E-TFD,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-040E-TFD_R-404A_LOW_pwrcurv,  !- Name
    3327.,                   !- Coefficient1 Constant
    12.98,                   !- Coefficient2 x
    -0.2217,                 !- Coefficient3 x**2
    86.53,                   !- Coefficient4 y
    0.2505,                  !- Coefficient5 y**2
    1.587,                   !- Coefficient6 x*y
    0.0004936,               !- Coefficient7 x**3
    -0.006288,               !- Coefficient8 y**3
    -0.003561,               !- Coefficient9 x**2*y
    0.003723,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 19900.0, !nominal kW = 3.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_2DL3-040E-TFD,  !- Name
    2DL3-040E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-040E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 23100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFD_R-404A_LOW_qcurv,  !- Name
    4.697e+004,              !- Coefficient1 Constant
    1683.,                   !- Coefficient2 x
    21.55,                   !- Coefficient3 x**2
    -543.2,                  !- Coefficient4 y
    0.9439,                  !- Coefficient5 y**2
    -18.43,                  !- Coefficient6 x*y
    0.09562,                 !- Coefficient7 x**3
    -0.001374,               !- Coefficient8 y**3
    -0.1761,                 !- Coefficient9 x**2*y
    0.02690,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DA3-060E-TFD,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Name
    4183.,                   !- Coefficient1 Constant
    68.68,                   !- Coefficient2 x
    1.287,                   !- Coefficient3 x**2
    97.77,                   !- Coefficient4 y
    0.03276,                 !- Coefficient5 y**2
    0.8829,                  !- Coefficient6 x*y
    0.01828,                 !- Coefficient7 x**3
    -0.002686,               !- Coefficient8 y**3
    -0.007514,               !- Coefficient9 x**2*y
    0.01370,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 23100.0, !nominal kW = 4.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_2DA3-060E-TFD,  !- Name
    2DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-060E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 24600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFD_R-404A_LOW_qcurv,  !- Name
    4.720e+004,              !- Coefficient1 Constant
    1539.,                   !- Coefficient2 x
    18.62,                   !- Coefficient3 x**2
    -513.6,                  !- Coefficient4 y
    1.719,                   !- Coefficient5 y**2
    -12.33,                  !- Coefficient6 x*y
    0.06840,                 !- Coefficient7 x**3
    -0.02073,                !- Coefficient8 y**3
    -0.1513,                 !- Coefficient9 x**2*y
    -0.03748,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_2DB3-060E-TFD,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFD_R-404A_LOW_pwrcurv,  !- Name
    3390.,                   !- Coefficient1 Constant
    28.12,                   !- Coefficient2 x
    1.827,                   !- Coefficient3 x**2
    161.6,                   !- Coefficient4 y
    -0.6538,                 !- Coefficient5 y**2
    3.987,                   !- Coefficient6 x*y
    0.02664,                 !- Coefficient7 x**3
    -0.003533,               !- Coefficient8 y**3
    -0.004755,               !- Coefficient9 x**2*y
    -0.02311,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 24600.0, !nominal kW = 4.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_2DB3-060E-TFD,  !- Name
    2DB3-060E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-060E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 27800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFD_R-404A_LOW_qcurv,  !- Name
    6.203e+004,              !- Coefficient1 Constant
    2119.,                   !- Coefficient2 x
    23.70,                   !- Coefficient3 x**2
    -1083.,                  !- Coefficient4 y
    10.13,                   !- Coefficient5 y**2
    -30.40,                  !- Coefficient6 x*y
    0.06287,                 !- Coefficient7 x**3
    -0.06100,                !- Coefficient8 y**3
    -0.2595,                 !- Coefficient9 x**2*y
    0.1099,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DA3-060E-TFD,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Name
    1.013e+004,              !- Coefficient1 Constant
    211.5,                   !- Coefficient2 x
    2.225,                   !- Coefficient3 x**2
    -217.8,                  !- Coefficient4 y
    6.802,                   !- Coefficient5 y**2
    -4.915,                  !- Coefficient6 x*y
    0.01182,                 !- Coefficient7 x**3
    -0.04683,                !- Coefficient8 y**3
    -0.04393,                !- Coefficient9 x**2*y
    0.07149,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 27800.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_3DA3-060E-TFD,  !- Name
    3DA3-060E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-060E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 33100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFD_R-404A_LOW_qcurv,  !- Name
    6.945e+004,              !- Coefficient1 Constant
    2675.,                   !- Coefficient2 x
    35.44,                   !- Coefficient3 x**2
    -884.1,                  !- Coefficient4 y
    2.518,                   !- Coefficient5 y**2
    -34.44,                  !- Coefficient6 x*y
    0.1494,                  !- Coefficient7 x**3
    -0.001953,               !- Coefficient8 y**3
    -0.3354,                 !- Coefficient9 x**2*y
    0.08809,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DB3-075E-TFD,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFD_R-404A_LOW_pwrcurv,  !- Name
    8520.,                   !- Coefficient1 Constant
    236.2,                   !- Coefficient2 x
    4.263,                   !- Coefficient3 x**2
    11.25,                   !- Coefficient4 y
    2.183,                   !- Coefficient5 y**2
    -2.493,                  !- Coefficient6 x*y
    0.04088,                 !- Coefficient7 x**3
    -0.01201,                !- Coefficient8 y**3
    -0.03485,                !- Coefficient9 x**2*y
    0.05236,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 33100.0, !nominal kW = 6.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_3DB3-075E-TFD,  !- Name
    3DB3-075E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-075E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 40200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFD_R-404A_LOW_qcurv,  !- Name
    7.945e+004,              !- Coefficient1 Constant
    2771.,                   !- Coefficient2 x
    33.19,                   !- Coefficient3 x**2
    -995.3,                  !- Coefficient4 y
    4.672,                   !- Coefficient5 y**2
    -30.78,                  !- Coefficient6 x*y
    0.1136,                  !- Coefficient7 x**3
    -0.02654,                !- Coefficient8 y**3
    -0.2974,                 !- Coefficient9 x**2*y
    0.04921,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DF3-090E-TFD,   !nominal kW = 7.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFD_R-404A_LOW_pwrcurv,  !- Name
    8265.,                   !- Coefficient1 Constant
    58.74,                   !- Coefficient2 x
    -1.377,                  !- Coefficient3 x**2
    67.33,                   !- Coefficient4 y
    2.097,                   !- Coefficient5 y**2
    0.8710,                  !- Coefficient6 x*y
    -0.02035,                !- Coefficient7 x**3
    -0.01635,                !- Coefficient8 y**3
    -0.01881,                !- Coefficient9 x**2*y
    0.02488,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 40200.0, !nominal kW = 7.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_3DF3-090E-TFD,  !- Name
    3DF3-090E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-090E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 45700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFD_R-404A_LOW_qcurv,  !- Name
    7.309e+004,              !- Coefficient1 Constant
    2629.,                   !- Coefficient2 x
    28.55,                   !- Coefficient3 x**2
    -360.7,                  !- Coefficient4 y
    -9.629,                  !- Coefficient5 y**2
    -27.15,                  !- Coefficient6 x*y
    0.06807,                 !- Coefficient7 x**3
    0.07067,                 !- Coefficient8 y**3
    -0.2902,                 !- Coefficient9 x**2*y
    0.004494,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_3DS3-100E-TFD,   !nominal kW = 8.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFD_R-404A_LOW_pwrcurv,  !- Name
    8712.,                   !- Coefficient1 Constant
    83.39,                   !- Coefficient2 x
    -1.980,                  !- Coefficient3 x**2
    117.4,                   !- Coefficient4 y
    0.8996,                  !- Coefficient5 y**2
    -1.093,                  !- Coefficient6 x*y
    -0.03027,                !- Coefficient7 x**3
    -0.006042,               !- Coefficient8 y**3
    -0.03672,                !- Coefficient9 x**2*y
    0.04264,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 45700.0, !nominal kW = 8.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_3DS3-100E-TFD,  !- Name
    3DS3-100E-TFD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-100E-TFD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_4DA3-101E-TSK,   !nominal MBtu/h = 47200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-101E-TSK_R-404A_LOW_qcurv,  !- Name
    1.176e+005,              !- Coefficient1 Constant
    4640.,                   !- Coefficient2 x
    73.37,                   !- Coefficient3 x**2
    -2179.,                  !- Coefficient4 y
    21.95,                   !- Coefficient5 y**2
    -63.56,                  !- Coefficient6 x*y
    0.4393,                  !- Coefficient7 x**3
    -0.1298,                 !- Coefficient8 y**3
    -0.6106,                 !- Coefficient9 x**2*y
    0.2362,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_4DA3-101E-TSK,   !nominal kW = 9.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-101E-TSK_R-404A_LOW_pwrcurv,  !- Name
    2.523e+004,              !- Coefficient1 Constant
    982.8,                   !- Coefficient2 x
    18.47,                   !- Coefficient3 x**2
    -624.9,                  !- Coefficient4 y
    14.10,                   !- Coefficient5 y**2
    -21.91,                  !- Coefficient6 x*y
    0.1344,                  !- Coefficient7 x**3
    -0.08536,                !- Coefficient8 y**3
    -0.2288,                 !- Coefficient9 x**2*y
    0.1977,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_4DA3-101E-TSK,   !nominal MBtu/h = 47200.0, !nominal kW = 9.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_4DA3-101E-TSK,  !- Name
    4DA3-101E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-101E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 63200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-150E-TSK_R-404A_LOW_qcurv,  !- Name
    1.502e+005,              !- Coefficient1 Constant
    4741.,                   !- Coefficient2 x
    66.61,                   !- Coefficient3 x**2
    -3440.,                  !- Coefficient4 y
    48.98,                   !- Coefficient5 y**2
    -59.49,                  !- Coefficient6 x*y
    0.4497,                  !- Coefficient7 x**3
    -0.3212,                 !- Coefficient8 y**3
    -0.3563,                 !- Coefficient9 x**2*y
    0.3002,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_4DL3-150E-TSK,   !nominal kW = 11.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-150E-TSK_R-404A_LOW_pwrcurv,  !- Name
    2.707e+004,              !- Coefficient1 Constant
    685.0,                   !- Coefficient2 x
    11.89,                   !- Coefficient3 x**2
    -684.5,                  !- Coefficient4 y
    18.52,                   !- Coefficient5 y**2
    -13.02,                  !- Coefficient6 x*y
    0.1226,                  !- Coefficient7 x**3
    -0.1175,                 !- Coefficient8 y**3
    -0.07936,                !- Coefficient9 x**2*y
    0.1889,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 63200.0, !nominal kW = 11.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_4DL3-150E-TSK,  !- Name
    4DL3-150E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-150E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 75600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-220E-TSK_R-404A_LOW_qcurv,  !- Name
    1.708e+005,              !- Coefficient1 Constant
    5801.,                   !- Coefficient2 x
    65.95,                   !- Coefficient3 x**2
    -3117.,                  !- Coefficient4 y
    22.54,                   !- Coefficient5 y**2
    -96.33,                  !- Coefficient6 x*y
    0.3026,                  !- Coefficient7 x**3
    -0.05385,                !- Coefficient8 y**3
    -0.6427,                 !- Coefficient9 x**2*y
    0.5012,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_4DT3-220E-TSK,   !nominal kW = 14.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-220E-TSK_R-404A_LOW_pwrcurv,  !- Name
    2.952e+004,              !- Coefficient1 Constant
    1014.,                   !- Coefficient2 x
    17.79,                   !- Coefficient3 x**2
    -439.7,                  !- Coefficient4 y
    11.15,                   !- Coefficient5 y**2
    -20.10,                  !- Coefficient6 x*y
    0.1387,                  !- Coefficient7 x**3
    -0.05887,                !- Coefficient8 y**3
    -0.2135,                 !- Coefficient9 x**2*y
    0.2038,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 75600.0, !nominal kW = 14.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_4DT3-220E-TSK,  !- Name
    4DT3-220E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT3-220E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 93100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-270E-TSK_R-404A_LOW_qcurv,  !- Name
    2.025e+005,              !- Coefficient1 Constant
    5896.,                   !- Coefficient2 x
    47.44,                   !- Coefficient3 x**2
    -4071.,                  !- Coefficient4 y
    45.79,                   !- Coefficient5 y**2
    -94.02,                  !- Coefficient6 x*y
    -0.03692,                !- Coefficient7 x**3
    -0.2827,                 !- Coefficient8 y**3
    -0.7173,                 !- Coefficient9 x**2*y
    0.3880,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_6DL3-270E-TSK,   !nominal kW = 17.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-270E-TSK_R-404A_LOW_pwrcurv,  !- Name
    3.401e+004,              !- Coefficient1 Constant
    870.1,                   !- Coefficient2 x
    8.571,                   !- Coefficient3 x**2
    -597.4,                  !- Coefficient4 y
    17.13,                   !- Coefficient5 y**2
    -22.41,                  !- Coefficient6 x*y
    0.02420,                 !- Coefficient7 x**3
    -0.1033,                 !- Coefficient8 y**3
    -0.2209,                 !- Coefficient9 x**2*y
    0.2636,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 93100.0, !nominal kW = 17.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_6DL3-270E-TSK,  !- Name
    6DL3-270E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL3-270E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 105000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-300E-TSK_R-404A_LOW_qcurv,  !- Name
    2.032e+005,              !- Coefficient1 Constant
    7472.,                   !- Coefficient2 x
    89.38,                   !- Coefficient3 x**2
    -2059.,                  !- Coefficient4 y
    -6.626,                  !- Coefficient5 y**2
    -91.78,                  !- Coefficient6 x*y
    0.2921,                  !- Coefficient7 x**3
    0.08250,                 !- Coefficient8 y**3
    -0.9222,                 !- Coefficient9 x**2*y
    0.1481,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_LOW_6DT3-300E-TSK,   !nominal kW = 20.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-300E-TSK_R-404A_LOW_pwrcurv,  !- Name
    2.990e+004,              !- Coefficient1 Constant
    718.9,                   !- Coefficient2 x
    9.597,                   !- Coefficient3 x**2
    11.73,                   !- Coefficient4 y
    8.828,                   !- Coefficient5 y**2
    -5.765,                  !- Coefficient6 x*y
    0.05189,                 !- Coefficient7 x**3
    -0.06994,                !- Coefficient8 y**3
    -0.1415,                 !- Coefficient9 x**2*y
    0.1197,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 105000.0, !nominal kW = 20.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_LOW_6DT3-300E-TSK,  !- Name
    6DT3-300E-TSK_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT3-300E-TSK_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DC3-050E-TFD,   !nominal MBtu/h = 34600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-050E-TFD_R-404A_MED_qcurv,  !- Name
    2.974e+004,              !- Coefficient1 Constant
    1175.,                   !- Coefficient2 x
    14.89,                   !- Coefficient3 x**2
    -356.5,                  !- Coefficient4 y
    0.3456,                  !- Coefficient5 y**2
    -14.20,                  !- Coefficient6 x*y
    0.02681,                 !- Coefficient7 x**3
    0.001973,                !- Coefficient8 y**3
    -0.1538,                 !- Coefficient9 x**2*y
    0.02194,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DC3-050E-TFD,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-050E-TFD_R-404A_MED_pwrcurv,  !- Name
    824.9,                   !- Coefficient1 Constant
    -90.13,                  !- Coefficient2 x
    -3.184,                  !- Coefficient3 x**2
    120.8,                   !- Coefficient4 y
    -0.8423,                 !- Coefficient5 y**2
    3.500,                   !- Coefficient6 x*y
    -0.03185,                !- Coefficient7 x**3
    0.001679,                !- Coefficient8 y**3
    0.03630,                 !- Coefficient9 x**2*y
    -0.009544,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_2DC3-050E-TFD,   !nominal MBtu/h = 34600.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_2DC3-050E-TFD,  !- Name
    2DC3-050E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-050E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DD3-050E-TFD,   !nominal MBtu/h = 41900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-050E-TFD_R-404A_MED_qcurv,  !- Name
    3.391e+004,              !- Coefficient1 Constant
    1213.,                   !- Coefficient2 x
    14.83,                   !- Coefficient3 x**2
    -389.1,                  !- Coefficient4 y
    1.051,                   !- Coefficient5 y**2
    -10.12,                  !- Coefficient6 x*y
    -0.0005071,              !- Coefficient7 x**3
    -0.01087,                !- Coefficient8 y**3
    -0.1406,                 !- Coefficient9 x**2*y
    -0.03700,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DD3-050E-TFD,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-050E-TFD_R-404A_MED_pwrcurv,  !- Name
    1698.,                   !- Coefficient1 Constant
    -120.3,                  !- Coefficient2 x
    -4.318,                  !- Coefficient3 x**2
    85.75,                   !- Coefficient4 y
    0.3866,                  !- Coefficient5 y**2
    4.747,                   !- Coefficient6 x*y
    -0.04561,                !- Coefficient7 x**3
    -0.008579,               !- Coefficient8 y**3
    0.05462,                 !- Coefficient9 x**2*y
    -0.01741,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_2DD3-050E-TFD,   !nominal MBtu/h = 41900.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_2DD3-050E-TFD,  !- Name
    2DD3-050E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-050E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DL3-075E-TFD,   !nominal MBtu/h = 51800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-075E-TFD_R-404A_MED_qcurv,  !- Name
    4.139e+004,              !- Coefficient1 Constant
    1578.,                   !- Coefficient2 x
    21.61,                   !- Coefficient3 x**2
    -476.3,                  !- Coefficient4 y
    1.018,                   !- Coefficient5 y**2
    -16.92,                  !- Coefficient6 x*y
    0.05067,                 !- Coefficient7 x**3
    -0.006637,               !- Coefficient8 y**3
    -0.2257,                 !- Coefficient9 x**2*y
    0.002233,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DL3-075E-TFD,   !nominal kW = 6.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-075E-TFD_R-404A_MED_pwrcurv,  !- Name
    1704.,                   !- Coefficient1 Constant
    -102.4,                  !- Coefficient2 x
    -3.840,                  !- Coefficient3 x**2
    144.8,                   !- Coefficient4 y
    -0.6282,                 !- Coefficient5 y**2
    4.237,                   !- Coefficient6 x*y
    -0.03480,                !- Coefficient7 x**3
    -0.0005074,              !- Coefficient8 y**3
    0.04700,                 !- Coefficient9 x**2*y
    -0.007307,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_2DL3-075E-TFD,   !nominal MBtu/h = 51800.0, !nominal kW = 6.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_2DL3-075E-TFD,  !- Name
    2DL3-075E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-075E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DA3-075E-TFC,   !nominal MBtu/h = 60100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-075E-TFC_R-404A_MED_qcurv,  !- Name
    4.425e+004,              !- Coefficient1 Constant
    1795.,                   !- Coefficient2 x
    27.04,                   !- Coefficient3 x**2
    -342.8,                  !- Coefficient4 y
    -3.101,                  !- Coefficient5 y**2
    -20.11,                  !- Coefficient6 x*y
    0.1167,                  !- Coefficient7 x**3
    0.02243,                 !- Coefficient8 y**3
    -0.2900,                 !- Coefficient9 x**2*y
    0.01334,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_2DA3-075E-TFC,   !nominal kW = 7.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-075E-TFC_R-404A_MED_pwrcurv,  !- Name
    997.1,                   !- Coefficient1 Constant
    -115.1,                  !- Coefficient2 x
    -3.298,                  !- Coefficient3 x**2
    232.5,                   !- Coefficient4 y
    -2.223,                  !- Coefficient5 y**2
    4.792,                   !- Coefficient6 x*y
    -0.01675,                !- Coefficient7 x**3
    0.01058,                 !- Coefficient8 y**3
    0.04296,                 !- Coefficient9 x**2*y
    -0.008075,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_2DA3-075E-TFC,   !nominal MBtu/h = 60100.0, !nominal kW = 7.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_2DA3-075E-TFC,  !- Name
    2DA3-075E-TFC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-075E-TFC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DA3-075E-TFD,   !nominal MBtu/h = 71200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-075E-TFD_R-404A_MED_qcurv,  !- Name
    7.459e+004,              !- Coefficient1 Constant
    2611.,                   !- Coefficient2 x
    33.11,                   !- Coefficient3 x**2
    -1795.,                  !- Coefficient4 y
    24.17,                   !- Coefficient5 y**2
    -43.87,                  !- Coefficient6 x*y
    0.09967,                 !- Coefficient7 x**3
    -0.1530,                 !- Coefficient8 y**3
    -0.3966,                 !- Coefficient9 x**2*y
    0.2091,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DA3-075E-TFD,   !nominal kW = 9.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-075E-TFD_R-404A_MED_pwrcurv,  !- Name
    2707.,                   !- Coefficient1 Constant
    -139.4,                  !- Coefficient2 x
    -3.776,                  !- Coefficient3 x**2
    157.6,                   !- Coefficient4 y
    0.06013,                 !- Coefficient5 y**2
    5.582,                   !- Coefficient6 x*y
    -0.02001,                !- Coefficient7 x**3
    -0.006125,               !- Coefficient8 y**3
    0.03597,                 !- Coefficient9 x**2*y
    -0.01443,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_3DA3-075E-TFD,   !nominal MBtu/h = 71200.0, !nominal kW = 9.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_3DA3-075E-TFD,  !- Name
    3DA3-075E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-075E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DB3-100E-TFD,   !nominal MBtu/h = 84800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-100E-TFD_R-404A_MED_qcurv,  !- Name
    6.594e+004,              !- Coefficient1 Constant
    2504.,                   !- Coefficient2 x
    36.26,                   !- Coefficient3 x**2
    -812.7,                  !- Coefficient4 y
    3.455,                   !- Coefficient5 y**2
    -30.01,                  !- Coefficient6 x*y
    0.1695,                  !- Coefficient7 x**3
    -0.02343,                !- Coefficient8 y**3
    -0.3896,                 !- Coefficient9 x**2*y
    0.04394,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DB3-100E-TFD,   !nominal kW = 11.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-100E-TFD_R-404A_MED_pwrcurv,  !- Name
    3913.,                   !- Coefficient1 Constant
    -107.7,                  !- Coefficient2 x
    -3.694,                  !- Coefficient3 x**2
    166.9,                   !- Coefficient4 y
    0.2619,                  !- Coefficient5 y**2
    4.543,                   !- Coefficient6 x*y
    -0.02113,                !- Coefficient7 x**3
    -0.006456,               !- Coefficient8 y**3
    0.03008,                 !- Coefficient9 x**2*y
    0.004171,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_3DB3-100E-TFD,   !nominal MBtu/h = 84800.0, !nominal kW = 11.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_3DB3-100E-TFD,  !- Name
    3DB3-100E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-100E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DF3-120E-TFD,   !nominal MBtu/h = 104600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-120E-TFD_R-404A_MED_qcurv,  !- Name
    8.322e+004,              !- Coefficient1 Constant
    3147.,                   !- Coefficient2 x
    44.91,                   !- Coefficient3 x**2
    -1035.,                  !- Coefficient4 y
    3.746,                   !- Coefficient5 y**2
    -37.38,                  !- Coefficient6 x*y
    0.1798,                  !- Coefficient7 x**3
    -0.01999,                !- Coefficient8 y**3
    -0.4815,                 !- Coefficient9 x**2*y
    0.04285,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DF3-120E-TFD,   !nominal kW = 13.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-120E-TFD_R-404A_MED_pwrcurv,  !- Name
    4451.,                   !- Coefficient1 Constant
    -166.1,                  !- Coefficient2 x
    -5.357,                  !- Coefficient3 x**2
    263.6,                   !- Coefficient4 y
    -0.9589,                 !- Coefficient5 y**2
    8.093,                   !- Coefficient6 x*y
    -0.02394,                !- Coefficient7 x**3
    0.0006333,               !- Coefficient8 y**3
    0.07788,                 !- Coefficient9 x**2*y
    -0.01674,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_3DF3-120E-TFD,   !nominal MBtu/h = 104600.0, !nominal kW = 13.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_3DF3-120E-TFD,  !- Name
    3DF3-120E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-120E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DS3-150E-TFD,   !nominal MBtu/h = 116000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-150E-TFD_R-404A_MED_qcurv,  !- Name
    9.216e+004,              !- Coefficient1 Constant
    3485.,                   !- Coefficient2 x
    49.74,                   !- Coefficient3 x**2
    -1146.,                  !- Coefficient4 y
    4.148,                   !- Coefficient5 y**2
    -41.39,                  !- Coefficient6 x*y
    0.1992,                  !- Coefficient7 x**3
    -0.02214,                !- Coefficient8 y**3
    -0.5332,                 !- Coefficient9 x**2*y
    0.04746,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_3DS3-150E-TFD,   !nominal kW = 15.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-150E-TFD_R-404A_MED_pwrcurv,  !- Name
    4930.,                   !- Coefficient1 Constant
    -184.0,                  !- Coefficient2 x
    -5.932,                  !- Coefficient3 x**2
    291.9,                   !- Coefficient4 y
    -1.062,                  !- Coefficient5 y**2
    8.962,                   !- Coefficient6 x*y
    -0.02651,                !- Coefficient7 x**3
    0.0007014,               !- Coefficient8 y**3
    0.08625,                 !- Coefficient9 x**2*y
    -0.01854,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_3DS3-150E-TFD,   !nominal MBtu/h = 116000.0, !nominal kW = 15.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_3DS3-150E-TFD,  !- Name
    3DS3-150E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-150E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_4DA3-200E-TSK,   !nominal MBtu/h = 120000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-200E-TSK_R-404A_MED_qcurv,  !- Name
    9.321e+004,              !- Coefficient1 Constant
    3325.,                   !- Coefficient2 x
    34.15,                   !- Coefficient3 x**2
    -683.6,                  !- Coefficient4 y
    -9.723,                  !- Coefficient5 y**2
    -30.48,                  !- Coefficient6 x*y
    -0.03525,                !- Coefficient7 x**3
    0.07694,                 !- Coefficient8 y**3
    -0.3221,                 !- Coefficient9 x**2*y
    -0.05519,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_4DA3-200E-TSK,   !nominal kW = 15.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-200E-TSK_R-404A_MED_pwrcurv,  !- Name
    -1276.,                  !- Coefficient1 Constant
    -269.6,                  !- Coefficient2 x
    -4.957,                  !- Coefficient3 x**2
    706.9,                   !- Coefficient4 y
    -9.506,                  !- Coefficient5 y**2
    10.63,                   !- Coefficient6 x*y
    0.02338,                 !- Coefficient7 x**3
    0.05512,                 !- Coefficient8 y**3
    0.05780,                 !- Coefficient9 x**2*y
    -0.02036,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_4DA3-200E-TSK,   !nominal MBtu/h = 120000.0, !nominal kW = 15.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_4DA3-200E-TSK,  !- Name
    4DA3-200E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-200E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_4DH3-250E-TSK,   !nominal MBtu/h = 156000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-250E-TSK_R-404A_MED_qcurv,  !- Name
    1.454e+005,              !- Coefficient1 Constant
    4736.,                   !- Coefficient2 x
    31.38,                   !- Coefficient3 x**2
    -2746.,                  !- Coefficient4 y
    27.79,                   !- Coefficient5 y**2
    -70.83,                  !- Coefficient6 x*y
    -0.3822,                 !- Coefficient7 x**3
    -0.1632,                 !- Coefficient8 y**3
    -0.3874,                 !- Coefficient9 x**2*y
    0.3150,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_4DH3-250E-TSK,   !nominal kW = 20.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-250E-TSK_R-404A_MED_pwrcurv,  !- Name
    4529.,                   !- Coefficient1 Constant
    -359.3,                  !- Coefficient2 x
    -8.488,                  !- Coefficient3 x**2
    504.0,                   !- Coefficient4 y
    -3.206,                  !- Coefficient5 y**2
    16.87,                   !- Coefficient6 x*y
    -0.05884,                !- Coefficient7 x**3
    0.007216,                !- Coefficient8 y**3
    0.1129,                  !- Coefficient9 x**2*y
    -0.07969,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_4DH3-250E-TSK,   !nominal MBtu/h = 156000.0, !nominal kW = 20.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_4DH3-250E-TSK,  !- Name
    4DH3-250E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-250E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 187000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-300E-TSK_R-404A_MED_qcurv,  !- Name
    1.596e+005,              !- Coefficient1 Constant
    5308.,                   !- Coefficient2 x
    59.65,                   !- Coefficient3 x**2
    -2446.,                  !- Coefficient4 y
    19.58,                   !- Coefficient5 y**2
    -55.51,                  !- Coefficient6 x*y
    0.1234,                  !- Coefficient7 x**3
    -0.1389,                 !- Coefficient8 y**3
    -0.5290,                 !- Coefficient9 x**2*y
    0.004289,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_4DJ3-300E-TSK,   !nominal kW = 24.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-300E-TSK_R-404A_MED_pwrcurv,  !- Name
    6430.,                   !- Coefficient1 Constant
    -279.1,                  !- Coefficient2 x
    -9.857,                  !- Coefficient3 x**2
    628.1,                   !- Coefficient4 y
    -5.150,                  !- Coefficient5 y**2
    15.22,                   !- Coefficient6 x*y
    -0.09189,                !- Coefficient7 x**3
    0.02316,                 !- Coefficient8 y**3
    0.1000,                  !- Coefficient9 x**2*y
    -0.04273,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 187000.0, !nominal kW = 24.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_4DJ3-300E-TSK,  !- Name
    4DJ3-300E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-300E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_6DH3-350E-TSK,   !nominal MBtu/h = 236000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-350E-TSK_R-404A_MED_qcurv,  !- Name
    1.773e+005,              !- Coefficient1 Constant
    6432.,                   !- Coefficient2 x
    101.0,                   !- Coefficient3 x**2
    -1768.,                  !- Coefficient4 y
    1.123,                   !- Coefficient5 y**2
    -53.75,                  !- Coefficient6 x*y
    0.4278,                  !- Coefficient7 x**3
    -0.03640,                !- Coefficient8 y**3
    -1.029,                  !- Coefficient9 x**2*y
    -0.1911,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_6DH3-350E-TSK,   !nominal kW = 31.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-350E-TSK_R-404A_MED_pwrcurv,  !- Name
    6246.,                   !- Coefficient1 Constant
    -430.6,                  !- Coefficient2 x
    -12.21,                  !- Coefficient3 x**2
    756.9,                   !- Coefficient4 y
    -4.168,                  !- Coefficient5 y**2
    18.19,                   !- Coefficient6 x*y
    -0.1039,                 !- Coefficient7 x**3
    0.005791,                !- Coefficient8 y**3
    0.09662,                 !- Coefficient9 x**2*y
    -0.02735,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_6DH3-350E-TSK,   !nominal MBtu/h = 236000.0, !nominal kW = 31.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_6DH3-350E-TSK,  !- Name
    6DH3-350E-TSK_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-350E-TSK_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_6DG3-350E-TSN,   !nominal MBtu/h = 257000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-350E-TSN_R-404A_MED_qcurv,  !- Name
    1.893e+005,              !- Coefficient1 Constant
    6324.,                   !- Coefficient2 x
    67.59,                   !- Coefficient3 x**2
    -1676.,                  !- Coefficient4 y
    -4.137,                  !- Coefficient5 y**2
    -47.04,                  !- Coefficient6 x*y
    -0.1162,                 !- Coefficient7 x**3
    -0.007308,               !- Coefficient8 y**3
    -0.6600,                 !- Coefficient9 x**2*y
    -0.2473,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_6DG3-350E-TSN,   !nominal kW = 34.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-350E-TSN_R-404A_MED_pwrcurv,  !- Name
    1.209e+004,              !- Coefficient1 Constant
    -312.8,                  !- Coefficient2 x
    -12.96,                  !- Coefficient3 x**2
    524.3,                   !- Coefficient4 y
    1.220,                   !- Coefficient5 y**2
    13.09,                   !- Coefficient6 x*y
    -0.09047,                !- Coefficient7 x**3
    -0.02602,                !- Coefficient8 y**3
    0.1278,                  !- Coefficient9 x**2*y
    0.04959,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_6DG3-350E-TSN,   !nominal MBtu/h = 257000.0, !nominal kW = 34.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_6DG3-350E-TSN,  !- Name
    6DG3-350E-TSN_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-350E-TSN_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-404A_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 278000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-400E-TSN_R-404A_MED_qcurv,  !- Name
    2.303e+005,              !- Coefficient1 Constant
    6784.,                   !- Coefficient2 x
    79.14,                   !- Coefficient3 x**2
    -3826.,                  !- Coefficient4 y
    41.52,                   !- Coefficient5 y**2
    -55.81,                  !- Coefficient6 x*y
    0.1129,                  !- Coefficient7 x**3
    -0.3281,                 !- Coefficient8 y**3
    -0.7271,                 !- Coefficient9 x**2*y
    -0.1604,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-404A_MED_6DJ3-400E-TSN,   !nominal kW = 37.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-400E-TSN_R-404A_MED_pwrcurv,  !- Name
    1.357e+004,              !- Coefficient1 Constant
    -219.3,                  !- Coefficient2 x
    -8.722,                  !- Coefficient3 x**2
    663.0,                   !- Coefficient4 y
    -1.695,                  !- Coefficient5 y**2
    12.82,                   !- Coefficient6 x*y
    0.008068,                !- Coefficient7 x**3
    -0.001475,               !- Coefficient8 y**3
    0.1141,                  !- Coefficient9 x**2*y
    0.05997,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-404A_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 278000.0, !nominal kW = 37.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-404A_MED_6DJ3-400E-TSN,  !- Name
    6DJ3-400E-TSN_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-400E-TSN_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-CFB,   !nominal MBtu/h = 16000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-CFB_R-502_LOW_qcurv,  !- Name
    3.310e+004,              !- Coefficient1 Constant
    1194.,                   !- Coefficient2 x
    14.99,                   !- Coefficient3 x**2
    -277.9,                  !- Coefficient4 y
    -1.560,                  !- Coefficient5 y**2
    -10.88,                  !- Coefficient6 x*y
    0.06231,                 !- Coefficient7 x**3
    0.01279,                 !- Coefficient8 y**3
    -0.1188,                 !- Coefficient9 x**2*y
    -0.003402,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-CFB,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-CFB_R-502_LOW_pwrcurv,  !- Name
    2700.,                   !- Coefficient1 Constant
    18.51,                   !- Coefficient2 x
    0.8732,                  !- Coefficient3 x**2
    116.9,                   !- Coefficient4 y
    -0.7762,                 !- Coefficient5 y**2
    2.270,                   !- Coefficient6 x*y
    0.01402,                 !- Coefficient7 x**3
    0.001884,                !- Coefficient8 y**3
    -0.0008072,              !- Coefficient9 x**2*y
    -0.004335,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-CFB,   !nominal MBtu/h = 16000.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-CFB,  !- Name
    2DF3-0300-CFB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-CFB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 17600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-TFC_R-502_LOW_qcurv,  !- Name
    4.096e+004,              !- Coefficient1 Constant
    1773.,                   !- Coefficient2 x
    29.76,                   !- Coefficient3 x**2
    -537.2,                  !- Coefficient4 y
    2.164,                   !- Coefficient5 y**2
    -21.08,                  !- Coefficient6 x*y
    0.1911,                  !- Coefficient7 x**3
    -0.003304,               !- Coefficient8 y**3
    -0.2142,                 !- Coefficient9 x**2*y
    0.06390,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-TFC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-0300-TFC_R-502_LOW_pwrcurv,  !- Name
    5862.,                   !- Coefficient1 Constant
    391.6,                   !- Coefficient2 x
    11.51,                   !- Coefficient3 x**2
    65.99,                   !- Coefficient4 y
    -0.9664,                 !- Coefficient5 y**2
    -3.190,                  !- Coefficient6 x*y
    0.1157,                  !- Coefficient7 x**3
    0.009157,                !- Coefficient8 y**3
    -0.06414,                !- Coefficient9 x**2*y
    0.02241,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-TFC,   !nominal MBtu/h = 17600.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_2DF3-0300-TFC,  !- Name
    2DF3-0300-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-0300-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 19600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0400-TFC_R-502_LOW_qcurv,  !- Name
    4.068e+004,              !- Coefficient1 Constant
    1451.,                   !- Coefficient2 x
    18.15,                   !- Coefficient3 x**2
    -561.4,                  !- Coefficient4 y
    3.103,                   !- Coefficient5 y**2
    -17.77,                  !- Coefficient6 x*y
    0.07249,                 !- Coefficient7 x**3
    -0.01301,                !- Coefficient8 y**3
    -0.1627,                 !- Coefficient9 x**2*y
    0.04931,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DL3-0400-TFC,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0400-TFC_R-502_LOW_pwrcurv,  !- Name
    4241.,                   !- Coefficient1 Constant
    106.3,                   !- Coefficient2 x
    1.714,                   !- Coefficient3 x**2
    35.03,                   !- Coefficient4 y
    0.6356,                  !- Coefficient5 y**2
    -1.267,                  !- Coefficient6 x*y
    0.01171,                 !- Coefficient7 x**3
    -0.005471,               !- Coefficient8 y**3
    -0.02965,                !- Coefficient9 x**2*y
    0.02106,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_2DL3-0400-TFC,   !nominal MBtu/h = 19600.0, !nominal kW = 3.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_2DL3-0400-TFC,  !- Name
    2DL3-0400-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-0400-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 23000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0600-TFC_R-502_LOW_qcurv,  !- Name
    4.554e+004,              !- Coefficient1 Constant
    1645.,                   !- Coefficient2 x
    19.86,                   !- Coefficient3 x**2
    -631.4,                  !- Coefficient4 y
    3.810,                   !- Coefficient5 y**2
    -21.60,                  !- Coefficient6 x*y
    0.07352,                 !- Coefficient7 x**3
    -0.01529,                !- Coefficient8 y**3
    -0.1833,                 !- Coefficient9 x**2*y
    0.08055,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DA3-0600-TFC,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Name
    5193.,                   !- Coefficient1 Constant
    141.4,                   !- Coefficient2 x
    2.021,                   !- Coefficient3 x**2
    9.457,                   !- Coefficient4 y
    1.394,                   !- Coefficient5 y**2
    -2.563,                  !- Coefficient6 x*y
    0.01281,                 !- Coefficient7 x**3
    -0.009445,               !- Coefficient8 y**3
    -0.03493,                !- Coefficient9 x**2*y
    0.03775,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_2DA3-0600-TFC,   !nominal MBtu/h = 23000.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_2DA3-0600-TFC,  !- Name
    2DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0600-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 24600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-0600-TFC_R-502_LOW_qcurv,  !- Name
    4.731e+004,              !- Coefficient1 Constant
    1728.,                   !- Coefficient2 x
    22.39,                   !- Coefficient3 x**2
    -559.8,                  !- Coefficient4 y
    2.161,                   !- Coefficient5 y**2
    -18.93,                  !- Coefficient6 x*y
    0.09053,                 !- Coefficient7 x**3
    -0.01113,                !- Coefficient8 y**3
    -0.1889,                 !- Coefficient9 x**2*y
    0.03232,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_2DB3-0600-TFC,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-0600-TFC_R-502_LOW_pwrcurv,  !- Name
    4268.,                   !- Coefficient1 Constant
    61.94,                   !- Coefficient2 x
    0.7994,                  !- Coefficient3 x**2
    86.97,                   !- Coefficient4 y
    0.2238,                  !- Coefficient5 y**2
    0.9465,                  !- Coefficient6 x*y
    0.006330,                !- Coefficient7 x**3
    -0.004773,               !- Coefficient8 y**3
    -0.01088,                !- Coefficient9 x**2*y
    0.006023,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_2DB3-0600-TFC,   !nominal MBtu/h = 24600.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_2DB3-0600-TFC,  !- Name
    2DB3-0600-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-0600-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 27100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0600-TFC_R-502_LOW_qcurv,  !- Name
    4.339e+004,              !- Coefficient1 Constant
    1433.,                   !- Coefficient2 x
    17.34,                   !- Coefficient3 x**2
    -285.1,                  !- Coefficient4 y
    -0.5741,                 !- Coefficient5 y**2
    -7.942,                  !- Coefficient6 x*y
    0.07659,                 !- Coefficient7 x**3
    -0.002270,               !- Coefficient8 y**3
    -0.07917,                !- Coefficient9 x**2*y
    -0.01282,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DA3-0600-TFC,   !nominal kW = 5.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Name
    2225.,                   !- Coefficient1 Constant
    -125.9,                  !- Coefficient2 x
    -3.324,                  !- Coefficient3 x**2
    153.7,                   !- Coefficient4 y
    0.3259,                  !- Coefficient5 y**2
    4.184,                   !- Coefficient6 x*y
    -0.01999,                !- Coefficient7 x**3
    -0.006306,               !- Coefficient8 y**3
    0.02674,                 !- Coefficient9 x**2*y
    0.009258,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_3DA3-0600-TFC,   !nominal MBtu/h = 27100.0, !nominal kW = 5.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_3DA3-0600-TFC,  !- Name
    3DA3-0600-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0600-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 33300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0750-TFC_R-502_LOW_qcurv,  !- Name
    5.145e+004,              !- Coefficient1 Constant
    1642.,                   !- Coefficient2 x
    17.94,                   !- Coefficient3 x**2
    -367.3,                  !- Coefficient4 y
    -0.7910,                 !- Coefficient5 y**2
    -10.72,                  !- Coefficient6 x*y
    0.06118,                 !- Coefficient7 x**3
    0.002698,                !- Coefficient8 y**3
    -0.09891,                !- Coefficient9 x**2*y
    -0.01039,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DB3-0750-TFC,   !nominal kW = 6.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-0750-TFC_R-502_LOW_pwrcurv,  !- Name
    2722.,                   !- Coefficient1 Constant
    -133.2,                  !- Coefficient2 x
    -3.539,                  !- Coefficient3 x**2
    195.6,                   !- Coefficient4 y
    -0.3210,                 !- Coefficient5 y**2
    5.067,                   !- Coefficient6 x*y
    -0.02010,                !- Coefficient7 x**3
    -0.001317,               !- Coefficient8 y**3
    0.03183,                 !- Coefficient9 x**2*y
    -0.0002852,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_3DB3-0750-TFC,   !nominal MBtu/h = 33300.0, !nominal kW = 6.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_3DB3-0750-TFC,  !- Name
    3DB3-0750-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-0750-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 39600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0900-TFC_R-502_LOW_qcurv,  !- Name
    6.125e+004,              !- Coefficient1 Constant
    1946.,                   !- Coefficient2 x
    21.45,                   !- Coefficient3 x**2
    -465.1,                  !- Coefficient4 y
    -0.6654,                 !- Coefficient5 y**2
    -13.25,                  !- Coefficient6 x*y
    0.07584,                 !- Coefficient7 x**3
    0.0008511,               !- Coefficient8 y**3
    -0.1214,                 !- Coefficient9 x**2*y
    -0.01356,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DF3-0900-TFC,   !nominal kW = 7.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-0900-TFC_R-502_LOW_pwrcurv,  !- Name
    3253.,                   !- Coefficient1 Constant
    -191.3,                  !- Coefficient2 x
    -5.689,                  !- Coefficient3 x**2
    227.8,                   !- Coefficient4 y
    -0.1325,                 !- Coefficient5 y**2
    6.167,                   !- Coefficient6 x*y
    -0.04114,                !- Coefficient7 x**3
    -0.005330,               !- Coefficient8 y**3
    0.03760,                 !- Coefficient9 x**2*y
    -0.003555,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_3DF3-0900-TFC,   !nominal MBtu/h = 39600.0, !nominal kW = 7.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_3DF3-0900-TFC,  !- Name
    3DF3-0900-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-0900-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 44100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1000-TFC_R-502_LOW_qcurv,  !- Name
    6.891e+004,              !- Coefficient1 Constant
    2206.,                   !- Coefficient2 x
    24.70,                   !- Coefficient3 x**2
    -513.3,                  !- Coefficient4 y
    -0.5497,                 !- Coefficient5 y**2
    -14.13,                  !- Coefficient6 x*y
    0.09338,                 !- Coefficient7 x**3
    0.0003764,               !- Coefficient8 y**3
    -0.1269,                 !- Coefficient9 x**2*y
    -0.01466,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_3DS3-1000-TFC,   !nominal kW = 8.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1000-TFC_R-502_LOW_pwrcurv,  !- Name
    4408.,                   !- Coefficient1 Constant
    -133.4,                  !- Coefficient2 x
    -3.763,                  !- Coefficient3 x**2
    273.4,                   !- Coefficient4 y
    -0.8660,                 !- Coefficient5 y**2
    6.715,                   !- Coefficient6 x*y
    -0.01590,                !- Coefficient7 x**3
    0.001362,                !- Coefficient8 y**3
    0.03940,                 !- Coefficient9 x**2*y
    -0.003734,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_3DS3-1000-TFC,   !nominal MBtu/h = 44100.0, !nominal kW = 8.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_3DS3-1000-TFC,  !- Name
    3DS3-1000-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1000-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 48000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-1000-TSK_R-502_LOW_qcurv,  !- Name
    1.043e+005,              !- Coefficient1 Constant
    4687.,                   !- Coefficient2 x
    80.41,                   !- Coefficient3 x**2
    -1318.,                  !- Coefficient4 y
    4.464,                   !- Coefficient5 y**2
    -58.74,                  !- Coefficient6 x*y
    0.4966,                  !- Coefficient7 x**3
    -0.01055,                !- Coefficient8 y**3
    -0.6704,                 !- Coefficient9 x**2*y
    0.1536,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_4DA3-1000-TSK,   !nominal kW = 8.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-1000-TSK_R-502_LOW_pwrcurv,  !- Name
    3.445e+004,              !- Coefficient1 Constant
    1780.,                   !- Coefficient2 x
    36.63,                   !- Coefficient3 x**2
    -754.7,                  !- Coefficient4 y
    11.58,                   !- Coefficient5 y**2
    -34.71,                  !- Coefficient6 x*y
    0.2736,                  !- Coefficient7 x**3
    -0.05035,                !- Coefficient8 y**3
    -0.3675,                 !- Coefficient9 x**2*y
    0.2336,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_4DA3-1000-TSK,   !nominal MBtu/h = 48000.0, !nominal kW = 8.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_4DA3-1000-TSK,  !- Name
    4DA3-1000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-1000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 62300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-1500-TSK_R-502_LOW_qcurv,  !- Name
    1.488e+005,              !- Coefficient1 Constant
    5643.,                   !- Coefficient2 x
    80.11,                   !- Coefficient3 x**2
    -2748.,                  !- Coefficient4 y
    26.82,                   !- Coefficient5 y**2
    -78.12,                  !- Coefficient6 x*y
    0.3725,                  !- Coefficient7 x**3
    -0.1521,                 !- Coefficient8 y**3
    -0.7342,                 !- Coefficient9 x**2*y
    0.2566,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_4DL3-1500-TSK,   !nominal kW = 11.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-1500-TSK_R-502_LOW_pwrcurv,  !- Name
    3.202e+004,              !- Coefficient1 Constant
    1327.,                   !- Coefficient2 x
    22.13,                   !- Coefficient3 x**2
    -558.8,                  !- Coefficient4 y
    9.743,                   !- Coefficient5 y**2
    -25.97,                  !- Coefficient6 x*y
    0.1462,                  !- Coefficient7 x**3
    -0.03708,                !- Coefficient8 y**3
    -0.2269,                 !- Coefficient9 x**2*y
    0.2106,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_4DL3-1500-TSK,   !nominal MBtu/h = 62300.0, !nominal kW = 11.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_4DL3-1500-TSK,  !- Name
    4DL3-1500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-1500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_4DT3-2200-TSK,   !nominal MBtu/h = 75900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-2200-TSK_R-502_LOW_qcurv,  !- Name
    1.541e+005,              !- Coefficient1 Constant
    6558.,                   !- Coefficient2 x
    102.8,                   !- Coefficient3 x**2
    -1759.,                  !- Coefficient4 y
    1.935,                   !- Coefficient5 y**2
    -77.38,                  !- Coefficient6 x*y
    0.5908,                  !- Coefficient7 x**3
    0.02408,                 !- Coefficient8 y**3
    -0.7654,                 !- Coefficient9 x**2*y
    0.1954,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_4DT3-2200-TSK,   !nominal kW = 14.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-2200-TSK_R-502_LOW_pwrcurv,  !- Name
    3.585e+004,              !- Coefficient1 Constant
    1571.,                   !- Coefficient2 x
    29.75,                   !- Coefficient3 x**2
    -416.8,                  !- Coefficient4 y
    7.232,                   !- Coefficient5 y**2
    -24.07,                  !- Coefficient6 x*y
    0.2351,                  !- Coefficient7 x**3
    -0.01636,                !- Coefficient8 y**3
    -0.2106,                 !- Coefficient9 x**2*y
    0.2041,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_4DT3-2200-TSK,   !nominal MBtu/h = 75900.0, !nominal kW = 14.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_4DT3-2200-TSK,  !- Name
    4DT3-2200-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT3-2200-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_6DL3-2700-TSK,   !nominal MBtu/h = 94400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-2700-TSK_R-502_LOW_qcurv,  !- Name
    1.511e+005,              !- Coefficient1 Constant
    4670.,                   !- Coefficient2 x
    55.80,                   !- Coefficient3 x**2
    -1577.,                  !- Coefficient4 y
    7.832,                   !- Coefficient5 y**2
    -36.01,                  !- Coefficient6 x*y
    0.3203,                  !- Coefficient7 x**3
    -0.04584,                !- Coefficient8 y**3
    -0.2345,                 !- Coefficient9 x**2*y
    0.07511,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_6DL3-2700-TSK,   !nominal kW = 17.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-2700-TSK_R-502_LOW_pwrcurv,  !- Name
    1.926e+004,              !- Coefficient1 Constant
    662.4,                   !- Coefficient2 x
    9.643,                   !- Coefficient3 x**2
    379.1,                   !- Coefficient4 y
    -3.329,                  !- Coefficient5 y**2
    -8.872,                  !- Coefficient6 x*y
    0.09140,                 !- Coefficient7 x**3
    0.03831,                 !- Coefficient8 y**3
    -0.09503,                !- Coefficient9 x**2*y
    0.1476,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_6DL3-2700-TSK,   !nominal MBtu/h = 94400.0, !nominal kW = 17.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_6DL3-2700-TSK,  !- Name
    6DL3-2700-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL3-2700-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_LOW_6DT3-3000-TSK,   !nominal MBtu/h = 107000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-3000-TSK_R-502_LOW_qcurv,  !- Name
    1.967e+005,              !- Coefficient1 Constant
    6977.,                   !- Coefficient2 x
    120.7,                   !- Coefficient3 x**2
    -3045.,                  !- Coefficient4 y
    37.91,                   !- Coefficient5 y**2
    -56.17,                  !- Coefficient6 x*y
    0.8629,                  !- Coefficient7 x**3
    -0.2932,                 !- Coefficient8 y**3
    -0.6567,                 !- Coefficient9 x**2*y
    0.05381,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_LOW_6DT3-3000-TSK,   !nominal kW = 20.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-3000-TSK_R-502_LOW_pwrcurv,  !- Name
    2.772e+004,              !- Coefficient1 Constant
    1273.,                   !- Coefficient2 x
    26.14,                   !- Coefficient3 x**2
    444.7,                   !- Coefficient4 y
    -5.274,                  !- Coefficient5 y**2
    -13.42,                  !- Coefficient6 x*y
    0.1985,                  !- Coefficient7 x**3
    0.04776,                 !- Coefficient8 y**3
    -0.2641,                 !- Coefficient9 x**2*y
    0.1121,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_LOW_6DT3-3000-TSK,   !nominal MBtu/h = 107000.0, !nominal kW = 20.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_LOW_6DT3-3000-TSK,  !- Name
    6DT3-3000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT3-3000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-CFB,   !nominal MBtu/h = 33600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-CFB_R-502_MED_qcurv,  !- Name
    2.934e+004,              !- Coefficient1 Constant
    1144.,                   !- Coefficient2 x
    14.29,                   !- Coefficient3 x**2
    -484.8,                  !- Coefficient4 y
    4.449,                   !- Coefficient5 y**2
    -14.65,                  !- Coefficient6 x*y
    -0.02879,                !- Coefficient7 x**3
    -0.02736,                !- Coefficient8 y**3
    -0.1718,                 !- Coefficient9 x**2*y
    0.04048,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-CFB,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-CFB_R-502_MED_pwrcurv,  !- Name
    1150.,                   !- Coefficient1 Constant
    -97.29,                  !- Coefficient2 x
    -3.184,                  !- Coefficient3 x**2
    103.1,                   !- Coefficient4 y
    -0.6559,                 !- Coefficient5 y**2
    3.859,                   !- Coefficient6 x*y
    -0.04126,                !- Coefficient7 x**3
    0.001699,                !- Coefficient8 y**3
    0.02990,                 !- Coefficient9 x**2*y
    -0.01603,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-CFB,   !nominal MBtu/h = 33600.0, !nominal kW = 4.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-CFB,  !- Name
    2DC3-0500-CFB_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-0500-CFB_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-TFC,   !nominal MBtu/h = 35600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-TFC_R-502_MED_qcurv,  !- Name
    2.470e+004,              !- Coefficient1 Constant
    909.7,                   !- Coefficient2 x
    13.15,                   !- Coefficient3 x**2
    -109.9,                  !- Coefficient4 y
    -3.996,                  !- Coefficient5 y**2
    -5.861,                  !- Coefficient6 x*y
    0.06411,                 !- Coefficient7 x**3
    0.03303,                 !- Coefficient8 y**3
    -0.1148,                 !- Coefficient9 x**2*y
    -0.04055,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-TFC,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-0500-TFC_R-502_MED_pwrcurv,  !- Name
    581.2,                   !- Coefficient1 Constant
    -97.40,                  !- Coefficient2 x
    -2.192,                  !- Coefficient3 x**2
    128.1,                   !- Coefficient4 y
    -1.217,                  !- Coefficient5 y**2
    3.851,                   !- Coefficient6 x*y
    -0.009098,               !- Coefficient7 x**3
    0.006118,                !- Coefficient8 y**3
    0.02617,                 !- Coefficient9 x**2*y
    -0.01720,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-TFC,   !nominal MBtu/h = 35600.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_2DC3-0500-TFC,  !- Name
    2DC3-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_2DD3-0500-TFC,   !nominal MBtu/h = 41600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-0500-TFC_R-502_MED_qcurv,  !- Name
    3.188e+004,              !- Coefficient1 Constant
    1223.,                   !- Coefficient2 x
    17.75,                   !- Coefficient3 x**2
    -356.9,                  !- Coefficient4 y
    1.015,                   !- Coefficient5 y**2
    -12.02,                  !- Coefficient6 x*y
    0.06500,                 !- Coefficient7 x**3
    -0.007907,               !- Coefficient8 y**3
    -0.1648,                 !- Coefficient9 x**2*y
    -0.005737,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_2DD3-0500-TFC,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-0500-TFC_R-502_MED_pwrcurv,  !- Name
    942.0,                   !- Coefficient1 Constant
    -118.5,                  !- Coefficient2 x
    -3.683,                  !- Coefficient3 x**2
    120.8,                   !- Coefficient4 y
    -0.4472,                 !- Coefficient5 y**2
    4.819,                   !- Coefficient6 x*y
    -0.03683,                !- Coefficient7 x**3
    -0.002872,               !- Coefficient8 y**3
    0.04644,                 !- Coefficient9 x**2*y
    -0.02303,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_2DD3-0500-TFC,   !nominal MBtu/h = 41600.0, !nominal kW = 5.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_2DD3-0500-TFC,  !- Name
    2DD3-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_2DL3-0750-TFC,   !nominal MBtu/h = 52500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0750-TFC_R-502_MED_qcurv,  !- Name
    3.929e+004,              !- Coefficient1 Constant
    1272.,                   !- Coefficient2 x
    23.03,                   !- Coefficient3 x**2
    -469.0,                  !- Coefficient4 y
    2.276,                   !- Coefficient5 y**2
    -7.279,                  !- Coefficient6 x*y
    0.4143,                  !- Coefficient7 x**3
    -0.01408,                !- Coefficient8 y**3
    -0.01524,                !- Coefficient9 x**2*y
    -0.02996,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_2DL3-0750-TFC,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-0750-TFC_R-502_MED_pwrcurv,  !- Name
    1573.,                   !- Coefficient1 Constant
    -147.5,                  !- Coefficient2 x
    -3.109,                  !- Coefficient3 x**2
    114.2,                   !- Coefficient4 y
    0.3238,                  !- Coefficient5 y**2
    5.875,                   !- Coefficient6 x*y
    0.04905,                 !- Coefficient7 x**3
    -0.008499,               !- Coefficient8 y**3
    0.09464,                 !- Coefficient9 x**2*y
    -0.01559,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_2DL3-0750-TFC,   !nominal MBtu/h = 52500.0, !nominal kW = 6.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_2DL3-0750-TFC,  !- Name
    2DL3-0750-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-0750-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_2DA3-0750-TFC,   !nominal MBtu/h = 60500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0750-TFC_R-502_MED_qcurv,  !- Name
    4.264e+004,              !- Coefficient1 Constant
    1523.,                   !- Coefficient2 x
    24.18,                   !- Coefficient3 x**2
    -426.6,                  !- Coefficient4 y
    0.7779,                  !- Coefficient5 y**2
    -14.65,                  !- Coefficient6 x*y
    0.3168,                  !- Coefficient7 x**3
    -0.007679,               !- Coefficient8 y**3
    -0.1437,                 !- Coefficient9 x**2*y
    0.01856,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_2DA3-0750-TFC,   !nominal kW = 7.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-0750-TFC_R-502_MED_pwrcurv,  !- Name
    2536.,                   !- Coefficient1 Constant
    -131.7,                  !- Coefficient2 x
    -4.092,                  !- Coefficient3 x**2
    78.57,                   !- Coefficient4 y
    1.743,                   !- Coefficient5 y**2
    4.909,                   !- Coefficient6 x*y
    -0.02924,                !- Coefficient7 x**3
    -0.02182,                !- Coefficient8 y**3
    0.04948,                 !- Coefficient9 x**2*y
    -0.007204,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_2DA3-0750-TFC,   !nominal MBtu/h = 60500.0, !nominal kW = 7.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_2DA3-0750-TFC,  !- Name
    2DA3-0750-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-0750-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_3DA3-0750-TFC,   !nominal MBtu/h = 72900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0750-TFC_R-502_MED_qcurv,  !- Name
    5.196e+004,              !- Coefficient1 Constant
    1800.,                   !- Coefficient2 x
    23.41,                   !- Coefficient3 x**2
    -552.2,                  !- Coefficient4 y
    0.7954,                  !- Coefficient5 y**2
    -16.89,                  !- Coefficient6 x*y
    0.1075,                  !- Coefficient7 x**3
    0.003160,                !- Coefficient8 y**3
    -0.2128,                 !- Coefficient9 x**2*y
    -0.004017,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_3DA3-0750-TFC,   !nominal kW = 8.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-0750-TFC_R-502_MED_pwrcurv,  !- Name
    2007.,                   !- Coefficient1 Constant
    -188.3,                  !- Coefficient2 x
    -4.746,                  !- Coefficient3 x**2
    208.4,                   !- Coefficient4 y
    -1.419,                  !- Coefficient5 y**2
    7.210,                   !- Coefficient6 x*y
    -0.02543,                !- Coefficient7 x**3
    0.005954,                !- Coefficient8 y**3
    0.04941,                 !- Coefficient9 x**2*y
    -0.03213,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_3DA3-0750-TFC,   !nominal MBtu/h = 72900.0, !nominal kW = 8.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_3DA3-0750-TFC,  !- Name
    3DA3-0750-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-0750-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_3DB3-1000-TFC,   !nominal MBtu/h = 86400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-1000-TFC_R-502_MED_qcurv,  !- Name
    6.153e+004,              !- Coefficient1 Constant
    2125.,                   !- Coefficient2 x
    27.61,                   !- Coefficient3 x**2
    -649.1,                  !- Coefficient4 y
    0.9988,                  !- Coefficient5 y**2
    -19.45,                  !- Coefficient6 x*y
    0.1150,                  !- Coefficient7 x**3
    0.001653,                !- Coefficient8 y**3
    -0.2440,                 !- Coefficient9 x**2*y
    -0.006746,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_3DB3-1000-TFC,   !nominal kW = 10.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-1000-TFC_R-502_MED_pwrcurv,  !- Name
    1968.,                   !- Coefficient1 Constant
    -195.5,                  !- Coefficient2 x
    -5.770,                  !- Coefficient3 x**2
    276.7,                   !- Coefficient4 y
    -2.321,                  !- Coefficient5 y**2
    7.858,                   !- Coefficient6 x*y
    -0.04416,                !- Coefficient7 x**3
    0.01199,                 !- Coefficient8 y**3
    0.05308,                 !- Coefficient9 x**2*y
    -0.03211,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_3DB3-1000-TFC,   !nominal MBtu/h = 86400.0, !nominal kW = 10.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_3DB3-1000-TFC,  !- Name
    3DB3-1000-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-1000-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_3DS3-1500-TFC,   !nominal MBtu/h = 116000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1500-TFC_R-502_MED_qcurv,  !- Name
    8.034e+004,              !- Coefficient1 Constant
    2775.,                   !- Coefficient2 x
    36.36,                   !- Coefficient3 x**2
    -800.0,                  !- Coefficient4 y
    0.6483,                  !- Coefficient5 y**2
    -25.29,                  !- Coefficient6 x*y
    0.1376,                  !- Coefficient7 x**3
    0.003376,                !- Coefficient8 y**3
    -0.3298,                 !- Coefficient9 x**2*y
    -0.01105,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_3DS3-1500-TFC,   !nominal kW = 14.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-1500-TFC_R-502_MED_pwrcurv,  !- Name
    3386.,                   !- Coefficient1 Constant
    -281.3,                  !- Coefficient2 x
    -7.296,                  !- Coefficient3 x**2
    322.5,                   !- Coefficient4 y
    -1.691,                  !- Coefficient5 y**2
    11.04,                   !- Coefficient6 x*y
    -0.04632,                !- Coefficient7 x**3
    0.004544,                !- Coefficient8 y**3
    0.07055,                 !- Coefficient9 x**2*y
    -0.04192,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_3DS3-1500-TFC,   !nominal MBtu/h = 116000.0, !nominal kW = 14.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_3DS3-1500-TFC,  !- Name
    3DS3-1500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-1500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_4DA3-2000-TSK,   !nominal MBtu/h = 122000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-2000-TSK_R-502_MED_qcurv,  !- Name
    8.854e+004,              !- Coefficient1 Constant
    3454.,                   !- Coefficient2 x
    55.43,                   !- Coefficient3 x**2
    -730.3,                  !- Coefficient4 y
    -4.494,                  !- Coefficient5 y**2
    -33.28,                  !- Coefficient6 x*y
    0.2842,                  !- Coefficient7 x**3
    0.03850,                 !- Coefficient8 y**3
    -0.5145,                 !- Coefficient9 x**2*y
    -0.007728,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_4DA3-2000-TSK,   !nominal kW = 15.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-2000-TSK_R-502_MED_pwrcurv,  !- Name
    1110.,                   !- Coefficient1 Constant
    -228.7,                  !- Coefficient2 x
    -6.637,                  !- Coefficient3 x**2
    497.1,                   !- Coefficient4 y
    -4.911,                  !- Coefficient5 y**2
    9.322,                   !- Coefficient6 x*y
    -0.05232,                !- Coefficient7 x**3
    0.02330,                 !- Coefficient8 y**3
    0.07839,                 !- Coefficient9 x**2*y
    -0.01190,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_4DA3-2000-TSK,   !nominal MBtu/h = 122000.0, !nominal kW = 15.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_4DA3-2000-TSK,  !- Name
    4DA3-2000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-2000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_4DH3-2500-TSK,   !nominal MBtu/h = 159000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-2500-TSK_R-502_MED_qcurv,  !- Name
    1.140e+005,              !- Coefficient1 Constant
    3850.,                   !- Coefficient2 x
    36.41,                   !- Coefficient3 x**2
    -1218.,                  !- Coefficient4 y
    3.493,                   !- Coefficient5 y**2
    -32.97,                  !- Coefficient6 x*y
    -0.2646,                 !- Coefficient7 x**3
    -0.02372,                !- Coefficient8 y**3
    -0.3661,                 !- Coefficient9 x**2*y
    -0.03644,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_4DH3-2500-TSK,   !nominal kW = 19.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-2500-TSK_R-502_MED_pwrcurv,  !- Name
    4474.,                   !- Coefficient1 Constant
    -352.9,                  !- Coefficient2 x
    -9.704,                  !- Coefficient3 x**2
    486.3,                   !- Coefficient4 y
    -3.747,                  !- Coefficient5 y**2
    14.52,                   !- Coefficient6 x*y
    -0.03047,                !- Coefficient7 x**3
    0.01905,                 !- Coefficient8 y**3
    0.1264,                  !- Coefficient9 x**2*y
    -0.04467,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_4DH3-2500-TSK,   !nominal MBtu/h = 159000.0, !nominal kW = 19.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_4DH3-2500-TSK,  !- Name
    4DH3-2500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-2500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 186000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-3000-TSK_R-502_MED_qcurv,  !- Name
    1.329e+005,              !- Coefficient1 Constant
    4315.,                   !- Coefficient2 x
    54.44,                   !- Coefficient3 x**2
    -1402.,                  !- Coefficient4 y
    2.550,                   !- Coefficient5 y**2
    -34.46,                  !- Coefficient6 x*y
    0.3726,                  !- Coefficient7 x**3
    -0.008051,               !- Coefficient8 y**3
    -0.3594,                 !- Coefficient9 x**2*y
    -0.05617,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_4DJ3-3000-TSK,   !nominal kW = 24.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-3000-TSK_R-502_MED_pwrcurv,  !- Name
    2834.,                   !- Coefficient1 Constant
    -395.3,                  !- Coefficient2 x
    -14.44,                  !- Coefficient3 x**2
    810.8,                   !- Coefficient4 y
    -9.609,                  !- Coefficient5 y**2
    17.03,                   !- Coefficient6 x*y
    -0.1298,                 !- Coefficient7 x**3
    0.05885,                 !- Coefficient8 y**3
    0.1640,                  !- Coefficient9 x**2*y
    -0.05425,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 186000.0, !nominal kW = 24.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_4DJ3-3000-TSK,  !- Name
    4DJ3-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_6DH3-3500-TSK,   !nominal MBtu/h = 230000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-3500-TSK_R-502_MED_qcurv,  !- Name
    1.566e+005,              !- Coefficient1 Constant
    5738.,                   !- Coefficient2 x
    67.33,                   !- Coefficient3 x**2
    -1415.,                  !- Coefficient4 y
    -2.450,                  !- Coefficient5 y**2
    -69.28,                  !- Coefficient6 x*y
    0.4858,                  !- Coefficient7 x**3
    0.03065,                 !- Coefficient8 y**3
    -0.4868,                 !- Coefficient9 x**2*y
    0.2413,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_6DH3-3500-TSK,   !nominal kW = 29.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-3500-TSK_R-502_MED_pwrcurv,  !- Name
    1.349e+004,              !- Coefficient1 Constant
    -262.6,                  !- Coefficient2 x
    -7.969,                  !- Coefficient3 x**2
    234.2,                   !- Coefficient4 y
    5.562,                   !- Coefficient5 y**2
    10.74,                   !- Coefficient6 x*y
    0.08620,                 !- Coefficient7 x**3
    -0.04956,                !- Coefficient8 y**3
    0.1401,                  !- Coefficient9 x**2*y
    0.04926,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_6DH3-3500-TSK,   !nominal MBtu/h = 230000.0, !nominal kW = 29.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_6DH3-3500-TSK,  !- Name
    6DH3-3500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-3500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_6DG3-3500-TSN,   !nominal MBtu/h = 254000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-3500-TSN_R-502_MED_qcurv,  !- Name
    1.683e+005,              !- Coefficient1 Constant
    5217.,                   !- Coefficient2 x
    57.98,                   !- Coefficient3 x**2
    -1461.,                  !- Coefficient4 y
    -0.5556,                 !- Coefficient5 y**2
    -29.48,                  !- Coefficient6 x*y
    0.2780,                  !- Coefficient7 x**3
    -0.009427,               !- Coefficient8 y**3
    -0.3905,                 !- Coefficient9 x**2*y
    -0.2215,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_6DG3-3500-TSN,   !nominal kW = 32.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-3500-TSN_R-502_MED_pwrcurv,  !- Name
    9243.,                   !- Coefficient1 Constant
    -316.3,                  !- Coefficient2 x
    -10.15,                  !- Coefficient3 x**2
    684.3,                   !- Coefficient4 y
    -3.666,                  !- Coefficient5 y**2
    14.97,                   !- Coefficient6 x*y
    -0.05598,                !- Coefficient7 x**3
    0.01451,                 !- Coefficient8 y**3
    0.09580,                 !- Coefficient9 x**2*y
    -0.001782,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_6DG3-3500-TSN,   !nominal MBtu/h = 254000.0, !nominal kW = 32.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_6DG3-3500-TSN,  !- Name
    6DG3-3500-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-3500-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-502_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 279000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-4000-TSN_R-502_MED_qcurv,  !- Name
    1.680e+005,              !- Coefficient1 Constant
    6686.,                   !- Coefficient2 x
    96.56,                   !- Coefficient3 x**2
    -424.4,                  !- Coefficient4 y
    -26.83,                  !- Coefficient5 y**2
    -76.40,                  !- Coefficient6 x*y
    0.4145,                  !- Coefficient7 x**3
    0.1789,                  !- Coefficient8 y**3
    -1.127,                  !- Coefficient9 x**2*y
    0.2675,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-502_MED_6DJ3-4000-TSN,   !nominal kW = 36.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-4000-TSN_R-502_MED_pwrcurv,  !- Name
    1.221e+004,              !- Coefficient1 Constant
    -188.5,                  !- Coefficient2 x
    -7.576,                  !- Coefficient3 x**2
    661.7,                   !- Coefficient4 y
    -2.508,                  !- Coefficient5 y**2
    11.24,                   !- Coefficient6 x*y
    -0.04024,                !- Coefficient7 x**3
    0.008393,                !- Coefficient8 y**3
    0.03613,                 !- Coefficient9 x**2*y
    0.04579,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-502_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 279000.0, !nominal kW = 36.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-502_MED_6DJ3-4000-TSN,  !- Name
    6DJ3-4000-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-4000-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 16800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFD_R-507_LOW_qcurv,  !- Name
    4.419e+004,              !- Coefficient1 Constant
    1600.,                   !- Coefficient2 x
    19.58,                   !- Coefficient3 x**2
    -774.5,                  !- Coefficient4 y
    5.953,                   !- Coefficient5 y**2
    -23.42,                  !- Coefficient6 x*y
    0.06435,                 !- Coefficient7 x**3
    -0.03011,                !- Coefficient8 y**3
    -0.2161,                 !- Coefficient9 x**2*y
    0.07401,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DF3-030E-TFD,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFD_R-507_LOW_pwrcurv,  !- Name
    6054.,                   !- Coefficient1 Constant
    200.9,                   !- Coefficient2 x
    3.721,                   !- Coefficient3 x**2
    -48.58,                  !- Coefficient4 y
    1.914,                   !- Coefficient5 y**2
    -3.570,                  !- Coefficient6 x*y
    0.03091,                 !- Coefficient7 x**3
    -0.01359,                !- Coefficient8 y**3
    -0.04765,                !- Coefficient9 x**2*y
    0.03704,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 16800.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_2DF3-030E-TFD,  !- Name
    2DF3-030E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-030E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 20500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-040E-TFD_R-507_LOW_qcurv,  !- Name
    4.114e+004,              !- Coefficient1 Constant
    1422.,                   !- Coefficient2 x
    16.91,                   !- Coefficient3 x**2
    -432.1,                  !- Coefficient4 y
    0.2516,                  !- Coefficient5 y**2
    -13.97,                  !- Coefficient6 x*y
    0.06204,                 !- Coefficient7 x**3
    -0.001675,               !- Coefficient8 y**3
    -0.1373,                 !- Coefficient9 x**2*y
    0.004456,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DL3-040E-TFD,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-040E-TFD_R-507_LOW_pwrcurv,  !- Name
    3394.,                   !- Coefficient1 Constant
    13.25,                   !- Coefficient2 x
    -0.2258,                 !- Coefficient3 x**2
    88.26,                   !- Coefficient4 y
    0.2554,                  !- Coefficient5 y**2
    1.619,                   !- Coefficient6 x*y
    0.0005032,               !- Coefficient7 x**3
    -0.006415,               !- Coefficient8 y**3
    -0.003616,               !- Coefficient9 x**2*y
    0.003797,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 20500.0, !nominal kW = 3.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_2DL3-040E-TFD,  !- Name
    2DL3-040E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-040E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 23800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFD_R-507_LOW_qcurv,  !- Name
    4.838e+004,              !- Coefficient1 Constant
    1734.,                   !- Coefficient2 x
    22.20,                   !- Coefficient3 x**2
    -559.5,                  !- Coefficient4 y
    0.9721,                  !- Coefficient5 y**2
    -18.99,                  !- Coefficient6 x*y
    0.09849,                 !- Coefficient7 x**3
    -0.001418,               !- Coefficient8 y**3
    -0.1814,                 !- Coefficient9 x**2*y
    0.02771,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DA3-060E-TFD,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Name
    4267.,                   !- Coefficient1 Constant
    70.07,                   !- Coefficient2 x
    1.313,                   !- Coefficient3 x**2
    99.73,                   !- Coefficient4 y
    0.03334,                 !- Coefficient5 y**2
    0.9014,                  !- Coefficient6 x*y
    0.01864,                 !- Coefficient7 x**3
    -0.002741,               !- Coefficient8 y**3
    -0.007640,               !- Coefficient9 x**2*y
    0.01397,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 23800.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_2DA3-060E-TFD,  !- Name
    2DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-060E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 25300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFD_R-507_LOW_qcurv,  !- Name
    4.862e+004,              !- Coefficient1 Constant
    1586.,                   !- Coefficient2 x
    19.18,                   !- Coefficient3 x**2
    -529.0,                  !- Coefficient4 y
    1.771,                   !- Coefficient5 y**2
    -12.70,                  !- Coefficient6 x*y
    0.07045,                 !- Coefficient7 x**3
    -0.02134,                !- Coefficient8 y**3
    -0.1558,                 !- Coefficient9 x**2*y
    -0.03860,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_2DB3-060E-TFD,   !nominal kW = 4.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFD_R-507_LOW_pwrcurv,  !- Name
    3458.,                   !- Coefficient1 Constant
    28.69,                   !- Coefficient2 x
    1.864,                   !- Coefficient3 x**2
    164.8,                   !- Coefficient4 y
    -0.6673,                 !- Coefficient5 y**2
    4.067,                   !- Coefficient6 x*y
    0.02718,                 !- Coefficient7 x**3
    -0.003616,               !- Coefficient8 y**3
    -0.004841,               !- Coefficient9 x**2*y
    -0.02356,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 25300.0, !nominal kW = 4.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_2DB3-060E-TFD,  !- Name
    2DB3-060E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-060E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 28600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFD_R-507_LOW_qcurv,  !- Name
    6.389e+004,              !- Coefficient1 Constant
    2182.,                   !- Coefficient2 x
    24.41,                   !- Coefficient3 x**2
    -1115.,                  !- Coefficient4 y
    10.43,                   !- Coefficient5 y**2
    -31.31,                  !- Coefficient6 x*y
    0.06475,                 !- Coefficient7 x**3
    -0.06283,                !- Coefficient8 y**3
    -0.2673,                 !- Coefficient9 x**2*y
    0.1132,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DA3-060E-TFD,   !nominal kW = 5.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Name
    1.033e+004,              !- Coefficient1 Constant
    215.7,                   !- Coefficient2 x
    2.270,                   !- Coefficient3 x**2
    -222.1,                  !- Coefficient4 y
    6.938,                   !- Coefficient5 y**2
    -5.013,                  !- Coefficient6 x*y
    0.01205,                 !- Coefficient7 x**3
    -0.04776,                !- Coefficient8 y**3
    -0.04479,                !- Coefficient9 x**2*y
    0.07292,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 28600.0, !nominal kW = 5.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_3DA3-060E-TFD,  !- Name
    3DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-060E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 34000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFD_R-507_LOW_qcurv,  !- Name
    7.154e+004,              !- Coefficient1 Constant
    2756.,                   !- Coefficient2 x
    36.51,                   !- Coefficient3 x**2
    -910.6,                  !- Coefficient4 y
    2.593,                   !- Coefficient5 y**2
    -35.47,                  !- Coefficient6 x*y
    0.1539,                  !- Coefficient7 x**3
    -0.002016,               !- Coefficient8 y**3
    -0.3454,                 !- Coefficient9 x**2*y
    0.09074,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DB3-075E-TFD,   !nominal kW = 6.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFD_R-507_LOW_pwrcurv,  !- Name
    8691.,                   !- Coefficient1 Constant
    241.0,                   !- Coefficient2 x
    4.349,                   !- Coefficient3 x**2
    11.49,                   !- Coefficient4 y
    2.227,                   !- Coefficient5 y**2
    -2.542,                  !- Coefficient6 x*y
    0.04170,                 !- Coefficient7 x**3
    -0.01225,                !- Coefficient8 y**3
    -0.03552,                !- Coefficient9 x**2*y
    0.05341,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 34000.0, !nominal kW = 6.5

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_3DB3-075E-TFD,  !- Name
    3DB3-075E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-075E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 41400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFD_R-507_LOW_qcurv,  !- Name
    8.183e+004,              !- Coefficient1 Constant
    2855.,                   !- Coefficient2 x
    34.19,                   !- Coefficient3 x**2
    -1025.,                  !- Coefficient4 y
    4.812,                   !- Coefficient5 y**2
    -31.71,                  !- Coefficient6 x*y
    0.1170,                  !- Coefficient7 x**3
    -0.02734,                !- Coefficient8 y**3
    -0.3063,                 !- Coefficient9 x**2*y
    0.05068,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DF3-090E-TFD,   !nominal kW = 7.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFD_R-507_LOW_pwrcurv,  !- Name
    8430.,                   !- Coefficient1 Constant
    59.92,                   !- Coefficient2 x
    -1.405,                  !- Coefficient3 x**2
    68.68,                   !- Coefficient4 y
    2.139,                   !- Coefficient5 y**2
    0.8884,                  !- Coefficient6 x*y
    -0.02076,                !- Coefficient7 x**3
    -0.01668,                !- Coefficient8 y**3
    -0.01919,                !- Coefficient9 x**2*y
    0.02538,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 41400.0, !nominal kW = 7.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_3DF3-090E-TFD,  !- Name
    3DF3-090E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-090E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 47000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFD_R-507_LOW_qcurv,  !- Name
    7.528e+004,              !- Coefficient1 Constant
    2708.,                   !- Coefficient2 x
    29.41,                   !- Coefficient3 x**2
    -371.5,                  !- Coefficient4 y
    -9.918,                  !- Coefficient5 y**2
    -27.96,                  !- Coefficient6 x*y
    0.07011,                 !- Coefficient7 x**3
    0.07279,                 !- Coefficient8 y**3
    -0.2989,                 !- Coefficient9 x**2*y
    0.004629,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_3DS3-100E-TFD,   !nominal kW = 8.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFD_R-507_LOW_pwrcurv,  !- Name
    8886.,                   !- Coefficient1 Constant
    85.09,                   !- Coefficient2 x
    -2.018,                  !- Coefficient3 x**2
    119.7,                   !- Coefficient4 y
    0.9165,                  !- Coefficient5 y**2
    -1.115,                  !- Coefficient6 x*y
    -0.03085,                !- Coefficient7 x**3
    -0.006182,               !- Coefficient8 y**3
    -0.03744,                !- Coefficient9 x**2*y
    0.04350,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 47000.0, !nominal kW = 8.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_3DS3-100E-TFD,  !- Name
    3DS3-100E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-100E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DA3-101E-TSK,   !nominal MBtu/h = 48600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-101E-TSK_R-507_LOW_qcurv,  !- Name
    1.211e+005,              !- Coefficient1 Constant
    4779.,                   !- Coefficient2 x
    75.57,                   !- Coefficient3 x**2
    -2244.,                  !- Coefficient4 y
    22.61,                   !- Coefficient5 y**2
    -65.46,                  !- Coefficient6 x*y
    0.4525,                  !- Coefficient7 x**3
    -0.1337,                 !- Coefficient8 y**3
    -0.6289,                 !- Coefficient9 x**2*y
    0.2433,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DA3-101E-TSK,   !nominal kW = 9.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-101E-TSK_R-507_LOW_pwrcurv,  !- Name
    2.573e+004,              !- Coefficient1 Constant
    1002.,                   !- Coefficient2 x
    18.84,                   !- Coefficient3 x**2
    -637.4,                  !- Coefficient4 y
    14.38,                   !- Coefficient5 y**2
    -22.35,                  !- Coefficient6 x*y
    0.1371,                  !- Coefficient7 x**3
    -0.08707,                !- Coefficient8 y**3
    -0.2333,                 !- Coefficient9 x**2*y
    0.2017,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_4DA3-101E-TSK,   !nominal MBtu/h = 48600.0, !nominal kW = 9.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_4DA3-101E-TSK,  !- Name
    4DA3-101E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-101E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DA3-100E-TSK,   !nominal MBtu/h = 48600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-100E-TSK_R-507_LOW_qcurv,  !- Name
    1.209e+005,              !- Coefficient1 Constant
    4778.,                   !- Coefficient2 x
    75.54,                   !- Coefficient3 x**2
    -2225.,                  !- Coefficient4 y
    22.12,                   !- Coefficient5 y**2
    -65.46,                  !- Coefficient6 x*y
    0.4521,                  !- Coefficient7 x**3
    -0.1298,                 !- Coefficient8 y**3
    -0.6290,                 !- Coefficient9 x**2*y
    0.2432,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DA3-100E-TSK,   !nominal kW = 9.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-100E-TSK_R-507_LOW_pwrcurv,  !- Name
    2.523e+004,              !- Coefficient1 Constant
    982.8,                   !- Coefficient2 x
    18.47,                   !- Coefficient3 x**2
    -624.9,                  !- Coefficient4 y
    14.10,                   !- Coefficient5 y**2
    -21.91,                  !- Coefficient6 x*y
    0.1344,                  !- Coefficient7 x**3
    -0.08536,                !- Coefficient8 y**3
    -0.2288,                 !- Coefficient9 x**2*y
    0.1977,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_4DA3-100E-TSK,   !nominal MBtu/h = 48600.0, !nominal kW = 9.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_4DA3-100E-TSK,  !- Name
    4DA3-100E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-100E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 65100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-150E-TSK_R-507_LOW_qcurv,  !- Name
    1.547e+005,              !- Coefficient1 Constant
    4884.,                   !- Coefficient2 x
    68.61,                   !- Coefficient3 x**2
    -3543.,                  !- Coefficient4 y
    50.45,                   !- Coefficient5 y**2
    -61.27,                  !- Coefficient6 x*y
    0.4632,                  !- Coefficient7 x**3
    -0.3309,                 !- Coefficient8 y**3
    -0.3670,                 !- Coefficient9 x**2*y
    0.3092,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DL3-150E-TSK,   !nominal kW = 12.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-150E-TSK_R-507_LOW_pwrcurv,  !- Name
    2.762e+004,              !- Coefficient1 Constant
    698.7,                   !- Coefficient2 x
    12.13,                   !- Coefficient3 x**2
    -698.2,                  !- Coefficient4 y
    18.89,                   !- Coefficient5 y**2
    -13.28,                  !- Coefficient6 x*y
    0.1251,                  !- Coefficient7 x**3
    -0.1198,                 !- Coefficient8 y**3
    -0.08095,                !- Coefficient9 x**2*y
    0.1926,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 65100.0, !nominal kW = 12.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_4DL3-150E-TSK,  !- Name
    4DL3-150E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-150E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 77900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-220E-TSK_R-507_LOW_qcurv,  !- Name
    1.759e+005,              !- Coefficient1 Constant
    5975.,                   !- Coefficient2 x
    67.93,                   !- Coefficient3 x**2
    -3210.,                  !- Coefficient4 y
    23.22,                   !- Coefficient5 y**2
    -99.22,                  !- Coefficient6 x*y
    0.3116,                  !- Coefficient7 x**3
    -0.05547,                !- Coefficient8 y**3
    -0.6620,                 !- Coefficient9 x**2*y
    0.5163,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_4DT3-220E-TSK,   !nominal kW = 14.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-220E-TSK_R-507_LOW_pwrcurv,  !- Name
    3.011e+004,              !- Coefficient1 Constant
    1034.,                   !- Coefficient2 x
    18.15,                   !- Coefficient3 x**2
    -448.5,                  !- Coefficient4 y
    11.37,                   !- Coefficient5 y**2
    -20.50,                  !- Coefficient6 x*y
    0.1415,                  !- Coefficient7 x**3
    -0.06007,                !- Coefficient8 y**3
    -0.2178,                 !- Coefficient9 x**2*y
    0.2079,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 77900.0, !nominal kW = 14.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_4DT3-220E-TSK,  !- Name
    4DT3-220E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT3-220E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 95900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-270E-TSK_R-507_LOW_qcurv,  !- Name
    2.086e+005,              !- Coefficient1 Constant
    6073.,                   !- Coefficient2 x
    48.87,                   !- Coefficient3 x**2
    -4193.,                  !- Coefficient4 y
    47.16,                   !- Coefficient5 y**2
    -96.84,                  !- Coefficient6 x*y
    -0.03804,                !- Coefficient7 x**3
    -0.2912,                 !- Coefficient8 y**3
    -0.7388,                 !- Coefficient9 x**2*y
    0.3996,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_6DL3-270E-TSK,   !nominal kW = 17.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-270E-TSK_R-507_LOW_pwrcurv,  !- Name
    3.469e+004,              !- Coefficient1 Constant
    887.5,                   !- Coefficient2 x
    8.743,                   !- Coefficient3 x**2
    -609.3,                  !- Coefficient4 y
    17.47,                   !- Coefficient5 y**2
    -22.86,                  !- Coefficient6 x*y
    0.02468,                 !- Coefficient7 x**3
    -0.1054,                 !- Coefficient8 y**3
    -0.2253,                 !- Coefficient9 x**2*y
    0.2689,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 95900.0, !nominal kW = 17.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_6DL3-270E-TSK,  !- Name
    6DL3-270E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL3-270E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 108000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-300E-TSK_R-507_LOW_qcurv,  !- Name
    2.093e+005,              !- Coefficient1 Constant
    7696.,                   !- Coefficient2 x
    92.07,                   !- Coefficient3 x**2
    -2121.,                  !- Coefficient4 y
    -6.825,                  !- Coefficient5 y**2
    -94.53,                  !- Coefficient6 x*y
    0.3009,                  !- Coefficient7 x**3
    0.08497,                 !- Coefficient8 y**3
    -0.9499,                 !- Coefficient9 x**2*y
    0.1525,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_LOW_6DT3-300E-TSK,   !nominal kW = 21.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-300E-TSK_R-507_LOW_pwrcurv,  !- Name
    3.050e+004,              !- Coefficient1 Constant
    733.3,                   !- Coefficient2 x
    9.789,                   !- Coefficient3 x**2
    11.98,                   !- Coefficient4 y
    9.005,                   !- Coefficient5 y**2
    -5.880,                  !- Coefficient6 x*y
    0.05293,                 !- Coefficient7 x**3
    -0.07133,                !- Coefficient8 y**3
    -0.1443,                 !- Coefficient9 x**2*y
    0.1221,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 108000.0, !nominal kW = 21.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_LOW_6DT3-300E-TSK,  !- Name
    6DT3-300E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT3-300E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_2DC3-050E-TFD,   !nominal MBtu/h = 35600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-050E-TFD_R-507_MED_qcurv,  !- Name
    3.063e+004,              !- Coefficient1 Constant
    1210.,                   !- Coefficient2 x
    15.34,                   !- Coefficient3 x**2
    -367.2,                  !- Coefficient4 y
    0.3559,                  !- Coefficient5 y**2
    -14.62,                  !- Coefficient6 x*y
    0.02761,                 !- Coefficient7 x**3
    0.002032,                !- Coefficient8 y**3
    -0.1585,                 !- Coefficient9 x**2*y
    0.02260,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_2DC3-050E-TFD,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-050E-TFD_R-507_MED_pwrcurv,  !- Name
    841.5,                   !- Coefficient1 Constant
    -91.93,                  !- Coefficient2 x
    -3.248,                  !- Coefficient3 x**2
    123.3,                   !- Coefficient4 y
    -0.8590,                 !- Coefficient5 y**2
    3.570,                   !- Coefficient6 x*y
    -0.03248,                !- Coefficient7 x**3
    0.001715,                !- Coefficient8 y**3
    0.03703,                 !- Coefficient9 x**2*y
    -0.009739,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_2DC3-050E-TFD,   !nominal MBtu/h = 35600.0, !nominal kW = 4.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_2DC3-050E-TFD,  !- Name
    2DC3-050E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-050E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_2DD3-050E-TFD,   !nominal MBtu/h = 43200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-050E-TFD_R-507_MED_qcurv,  !- Name
    3.493e+004,              !- Coefficient1 Constant
    1249.,                   !- Coefficient2 x
    15.27,                   !- Coefficient3 x**2
    -400.7,                  !- Coefficient4 y
    1.082,                   !- Coefficient5 y**2
    -10.42,                  !- Coefficient6 x*y
    -0.0005299,              !- Coefficient7 x**3
    -0.01119,                !- Coefficient8 y**3
    -0.1448,                 !- Coefficient9 x**2*y
    -0.03811,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_2DD3-050E-TFD,   !nominal kW = 5.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-050E-TFD_R-507_MED_pwrcurv,  !- Name
    1732.,                   !- Coefficient1 Constant
    -122.7,                  !- Coefficient2 x
    -4.405,                  !- Coefficient3 x**2
    87.48,                   !- Coefficient4 y
    0.3949,                  !- Coefficient5 y**2
    4.843,                   !- Coefficient6 x*y
    -0.04654,                !- Coefficient7 x**3
    -0.008748,               !- Coefficient8 y**3
    0.05571,                 !- Coefficient9 x**2*y
    -0.01773,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_2DD3-050E-TFD,   !nominal MBtu/h = 43200.0, !nominal kW = 5.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_2DD3-050E-TFD,  !- Name
    2DD3-050E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-050E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_2DL3-075E-TFD,   !nominal MBtu/h = 53400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-075E-TFD_R-507_MED_qcurv,  !- Name
    4.263e+004,              !- Coefficient1 Constant
    1625.,                   !- Coefficient2 x
    22.26,                   !- Coefficient3 x**2
    -490.6,                  !- Coefficient4 y
    1.049,                   !- Coefficient5 y**2
    -17.43,                  !- Coefficient6 x*y
    0.05219,                 !- Coefficient7 x**3
    -0.006835,               !- Coefficient8 y**3
    -0.2325,                 !- Coefficient9 x**2*y
    0.002300,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_2DL3-075E-TFD,   !nominal kW = 6.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-075E-TFD_R-507_MED_pwrcurv,  !- Name
    1738.,                   !- Coefficient1 Constant
    -104.5,                  !- Coefficient2 x
    -3.917,                  !- Coefficient3 x**2
    147.7,                   !- Coefficient4 y
    -0.6410,                 !- Coefficient5 y**2
    4.321,                   !- Coefficient6 x*y
    -0.03552,                !- Coefficient7 x**3
    -0.0005190,              !- Coefficient8 y**3
    0.04794,                 !- Coefficient9 x**2*y
    -0.007465,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_2DL3-075E-TFD,   !nominal MBtu/h = 53400.0, !nominal kW = 6.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_2DL3-075E-TFD,  !- Name
    2DL3-075E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-075E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_2DA3-075E-TFC,   !nominal MBtu/h = 61900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-075E-TFC_R-507_MED_qcurv,  !- Name
    4.558e+004,              !- Coefficient1 Constant
    1848.,                   !- Coefficient2 x
    27.85,                   !- Coefficient3 x**2
    -353.1,                  !- Coefficient4 y
    -3.194,                  !- Coefficient5 y**2
    -20.72,                  !- Coefficient6 x*y
    0.1202,                  !- Coefficient7 x**3
    0.02311,                 !- Coefficient8 y**3
    -0.2987,                 !- Coefficient9 x**2*y
    0.01374,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_2DA3-075E-TFC,   !nominal kW = 7.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-075E-TFC_R-507_MED_pwrcurv,  !- Name
    1017.,                   !- Coefficient1 Constant
    -117.4,                  !- Coefficient2 x
    -3.364,                  !- Coefficient3 x**2
    237.1,                   !- Coefficient4 y
    -2.267,                  !- Coefficient5 y**2
    4.888,                   !- Coefficient6 x*y
    -0.01709,                !- Coefficient7 x**3
    0.01079,                 !- Coefficient8 y**3
    0.04382,                 !- Coefficient9 x**2*y
    -0.008223,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_2DA3-075E-TFC,   !nominal MBtu/h = 61900.0, !nominal kW = 7.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_2DA3-075E-TFC,  !- Name
    2DA3-075E-TFC_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-075E-TFC_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_3DA3-075E-TFD,   !nominal MBtu/h = 73300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-075E-TFD_R-507_MED_qcurv,  !- Name
    7.683e+004,              !- Coefficient1 Constant
    2689.,                   !- Coefficient2 x
    34.11,                   !- Coefficient3 x**2
    -1849.,                  !- Coefficient4 y
    24.90,                   !- Coefficient5 y**2
    -45.19,                  !- Coefficient6 x*y
    0.1027,                  !- Coefficient7 x**3
    -0.1576,                 !- Coefficient8 y**3
    -0.4085,                 !- Coefficient9 x**2*y
    0.2154,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_3DA3-075E-TFD,   !nominal kW = 9.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-075E-TFD_R-507_MED_pwrcurv,  !- Name
    2761.,                   !- Coefficient1 Constant
    -142.2,                  !- Coefficient2 x
    -3.851,                  !- Coefficient3 x**2
    160.8,                   !- Coefficient4 y
    0.06213,                 !- Coefficient5 y**2
    5.694,                   !- Coefficient6 x*y
    -0.02041,                !- Coefficient7 x**3
    -0.006240,               !- Coefficient8 y**3
    0.03669,                 !- Coefficient9 x**2*y
    -0.01470,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_3DA3-075E-TFD,   !nominal MBtu/h = 73300.0, !nominal kW = 9.3

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_3DA3-075E-TFD,  !- Name
    3DA3-075E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-075E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_3DB3-100E-TFD,   !nominal MBtu/h = 87300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-100E-TFD_R-507_MED_qcurv,  !- Name
    6.792e+004,              !- Coefficient1 Constant
    2579.,                   !- Coefficient2 x
    37.35,                   !- Coefficient3 x**2
    -837.0,                  !- Coefficient4 y
    3.559,                   !- Coefficient5 y**2
    -30.91,                  !- Coefficient6 x*y
    0.1746,                  !- Coefficient7 x**3
    -0.02413,                !- Coefficient8 y**3
    -0.4013,                 !- Coefficient9 x**2*y
    0.04526,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_3DB3-100E-TFD,   !nominal kW = 11.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-100E-TFD_R-507_MED_pwrcurv,  !- Name
    3991.,                   !- Coefficient1 Constant
    -109.9,                  !- Coefficient2 x
    -3.769,                  !- Coefficient3 x**2
    170.2,                   !- Coefficient4 y
    0.2669,                  !- Coefficient5 y**2
    4.634,                   !- Coefficient6 x*y
    -0.02158,                !- Coefficient7 x**3
    -0.006590,               !- Coefficient8 y**3
    0.03069,                 !- Coefficient9 x**2*y
    0.004257,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_3DB3-100E-TFD,   !nominal MBtu/h = 87300.0, !nominal kW = 11.2

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_3DB3-100E-TFD,  !- Name
    3DB3-100E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-100E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_3DF3-120E-TFD,   !nominal MBtu/h = 108000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-120E-TFD_R-507_MED_qcurv,  !- Name
    8.572e+004,              !- Coefficient1 Constant
    3241.,                   !- Coefficient2 x
    46.26,                   !- Coefficient3 x**2
    -1066.,                  !- Coefficient4 y
    3.858,                   !- Coefficient5 y**2
    -38.50,                  !- Coefficient6 x*y
    0.1852,                  !- Coefficient7 x**3
    -0.02059,                !- Coefficient8 y**3
    -0.4959,                 !- Coefficient9 x**2*y
    0.04414,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_3DF3-120E-TFD,   !nominal kW = 14.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-120E-TFD_R-507_MED_pwrcurv,  !- Name
    4540.,                   !- Coefficient1 Constant
    -169.5,                  !- Coefficient2 x
    -5.465,                  !- Coefficient3 x**2
    268.8,                   !- Coefficient4 y
    -0.9782,                 !- Coefficient5 y**2
    8.254,                   !- Coefficient6 x*y
    -0.02444,                !- Coefficient7 x**3
    0.0006473,               !- Coefficient8 y**3
    0.07944,                 !- Coefficient9 x**2*y
    -0.01709,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_3DF3-120E-TFD,   !nominal MBtu/h = 108000.0, !nominal kW = 14.1

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_3DF3-120E-TFD,  !- Name
    3DF3-120E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-120E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_3DS3-150E-TFD,   !nominal MBtu/h = 119000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-150E-TFD_R-507_MED_qcurv,  !- Name
    9.493e+004,              !- Coefficient1 Constant
    3589.,                   !- Coefficient2 x
    51.23,                   !- Coefficient3 x**2
    -1181.,                  !- Coefficient4 y
    4.273,                   !- Coefficient5 y**2
    -42.63,                  !- Coefficient6 x*y
    0.2051,                  !- Coefficient7 x**3
    -0.02279,                !- Coefficient8 y**3
    -0.5492,                 !- Coefficient9 x**2*y
    0.04888,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_3DS3-150E-TFD,   !nominal kW = 15.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-150E-TFD_R-507_MED_pwrcurv,  !- Name
    5028.,                   !- Coefficient1 Constant
    -187.6,                  !- Coefficient2 x
    -6.052,                  !- Coefficient3 x**2
    297.7,                   !- Coefficient4 y
    -1.083,                  !- Coefficient5 y**2
    9.141,                   !- Coefficient6 x*y
    -0.02706,                !- Coefficient7 x**3
    0.0007174,               !- Coefficient8 y**3
    0.08797,                 !- Coefficient9 x**2*y
    -0.01890,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_3DS3-150E-TFD,   !nominal MBtu/h = 119000.0, !nominal kW = 15.6

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_3DS3-150E-TFD,  !- Name
    3DS3-150E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-150E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_4DA3-200E-TSK,   !nominal MBtu/h = 123000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-200E-TSK_R-507_MED_qcurv,  !- Name
    9.601e+004,              !- Coefficient1 Constant
    3425.,                   !- Coefficient2 x
    35.17,                   !- Coefficient3 x**2
    -704.1,                  !- Coefficient4 y
    -10.02,                  !- Coefficient5 y**2
    -31.39,                  !- Coefficient6 x*y
    -0.03632,                !- Coefficient7 x**3
    0.07925,                 !- Coefficient8 y**3
    -0.3318,                 !- Coefficient9 x**2*y
    -0.05685,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_4DA3-200E-TSK,   !nominal kW = 15.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-200E-TSK_R-507_MED_pwrcurv,  !- Name
    -1302.,                  !- Coefficient1 Constant
    -275.0,                  !- Coefficient2 x
    -5.056,                  !- Coefficient3 x**2
    721.0,                   !- Coefficient4 y
    -9.696,                  !- Coefficient5 y**2
    10.84,                   !- Coefficient6 x*y
    0.02385,                 !- Coefficient7 x**3
    0.05622,                 !- Coefficient8 y**3
    0.05895,                 !- Coefficient9 x**2*y
    -0.02076,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_4DA3-200E-TSK,   !nominal MBtu/h = 123000.0, !nominal kW = 15.9

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_4DA3-200E-TSK,  !- Name
    4DA3-200E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-200E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_4DH3-250E-TSK,   !nominal MBtu/h = 161000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-250E-TSK_R-507_MED_qcurv,  !- Name
    1.498e+005,              !- Coefficient1 Constant
    4878.,                   !- Coefficient2 x
    32.32,                   !- Coefficient3 x**2
    -2828.,                  !- Coefficient4 y
    28.62,                   !- Coefficient5 y**2
    -72.95,                  !- Coefficient6 x*y
    -0.3937,                 !- Coefficient7 x**3
    -0.1681,                 !- Coefficient8 y**3
    -0.3990,                 !- Coefficient9 x**2*y
    0.3244,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_4DH3-250E-TSK,   !nominal kW = 20.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-250E-TSK_R-507_MED_pwrcurv,  !- Name
    4619.,                   !- Coefficient1 Constant
    -366.5,                  !- Coefficient2 x
    -8.657,                  !- Coefficient3 x**2
    514.1,                   !- Coefficient4 y
    -3.270,                  !- Coefficient5 y**2
    17.21,                   !- Coefficient6 x*y
    -0.06001,                !- Coefficient7 x**3
    0.007360,                !- Coefficient8 y**3
    0.1151,                  !- Coefficient9 x**2*y
    -0.08130,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_4DH3-250E-TSK,   !nominal MBtu/h = 161000.0, !nominal kW = 20.8

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_4DH3-250E-TSK,  !- Name
    4DH3-250E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-250E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 192000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-300E-TSK_R-507_MED_qcurv,  !- Name
    1.644e+005,              !- Coefficient1 Constant
    5467.,                   !- Coefficient2 x
    61.44,                   !- Coefficient3 x**2
    -2519.,                  !- Coefficient4 y
    20.17,                   !- Coefficient5 y**2
    -57.18,                  !- Coefficient6 x*y
    0.1271,                  !- Coefficient7 x**3
    -0.1431,                 !- Coefficient8 y**3
    -0.5449,                 !- Coefficient9 x**2*y
    0.004419,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_4DJ3-300E-TSK,   !nominal kW = 25.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-300E-TSK_R-507_MED_pwrcurv,  !- Name
    6559.,                   !- Coefficient1 Constant
    -284.7,                  !- Coefficient2 x
    -10.05,                  !- Coefficient3 x**2
    640.7,                   !- Coefficient4 y
    -5.252,                  !- Coefficient5 y**2
    15.52,                   !- Coefficient6 x*y
    -0.09372,                !- Coefficient7 x**3
    0.02363,                 !- Coefficient8 y**3
    0.1020,                  !- Coefficient9 x**2*y
    -0.04357,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 192000.0, !nominal kW = 25.4

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_4DJ3-300E-TSK,  !- Name
    4DJ3-300E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-300E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_6DH3-350E-TSK,   !nominal MBtu/h = 243000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-350E-TSK_R-507_MED_qcurv,  !- Name
    1.826e+005,              !- Coefficient1 Constant
    6625.,                   !- Coefficient2 x
    104.0,                   !- Coefficient3 x**2
    -1821.,                  !- Coefficient4 y
    1.157,                   !- Coefficient5 y**2
    -55.36,                  !- Coefficient6 x*y
    0.4407,                  !- Coefficient7 x**3
    -0.03749,                !- Coefficient8 y**3
    -1.060,                  !- Coefficient9 x**2*y
    -0.1969,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_6DH3-350E-TSK,   !nominal kW = 31.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-350E-TSK_R-507_MED_pwrcurv,  !- Name
    6371.,                   !- Coefficient1 Constant
    -439.3,                  !- Coefficient2 x
    -12.46,                  !- Coefficient3 x**2
    772.1,                   !- Coefficient4 y
    -4.251,                  !- Coefficient5 y**2
    18.56,                   !- Coefficient6 x*y
    -0.1060,                 !- Coefficient7 x**3
    0.005908,                !- Coefficient8 y**3
    0.09856,                 !- Coefficient9 x**2*y
    -0.02788,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_6DH3-350E-TSK,   !nominal MBtu/h = 243000.0, !nominal kW = 31.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_6DH3-350E-TSK,  !- Name
    6DH3-350E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-350E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_6DG3-350E-TSN,   !nominal MBtu/h = 265000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-350E-TSN_R-507_MED_qcurv,  !- Name
    1.950e+005,              !- Coefficient1 Constant
    6514.,                   !- Coefficient2 x
    69.62,                   !- Coefficient3 x**2
    -1727.,                  !- Coefficient4 y
    -4.262,                  !- Coefficient5 y**2
    -48.45,                  !- Coefficient6 x*y
    -0.1197,                 !- Coefficient7 x**3
    -0.007536,               !- Coefficient8 y**3
    -0.6798,                 !- Coefficient9 x**2*y
    -0.2547,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_6DG3-350E-TSN,   !nominal kW = 35.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-350E-TSN_R-507_MED_pwrcurv,  !- Name
    1.233e+004,              !- Coefficient1 Constant
    -319.0,                  !- Coefficient2 x
    -13.22,                  !- Coefficient3 x**2
    534.8,                   !- Coefficient4 y
    1.245,                   !- Coefficient5 y**2
    13.36,                   !- Coefficient6 x*y
    -0.09226,                !- Coefficient7 x**3
    -0.02654,                !- Coefficient8 y**3
    0.1304,                  !- Coefficient9 x**2*y
    0.05059,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_6DG3-350E-TSN,   !nominal MBtu/h = 265000.0, !nominal kW = 35.0

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_6DG3-350E-TSN,  !- Name
    6DG3-350E-TSN_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-350E-TSN_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-60HZ_R-507_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 287000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-400E-TSN_R-507_MED_qcurv,  !- Name
    2.372e+005,              !- Coefficient1 Constant
    6987.,                   !- Coefficient2 x
    81.52,                   !- Coefficient3 x**2
    -3941.,                  !- Coefficient4 y
    42.76,                   !- Coefficient5 y**2
    -57.48,                  !- Coefficient6 x*y
    0.1162,                  !- Coefficient7 x**3
    -0.3379,                 !- Coefficient8 y**3
    -0.7489,                 !- Coefficient9 x**2*y
    -0.1652,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-60HZ_R-507_MED_6DJ3-400E-TSN,   !nominal kW = 38.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-400E-TSN_R-507_MED_pwrcurv,  !- Name
    1.384e+004,              !- Coefficient1 Constant
    -223.7,                  !- Coefficient2 x
    -8.897,                  !- Coefficient3 x**2
    676.3,                   !- Coefficient4 y
    -1.729,                  !- Coefficient5 y**2
    13.08,                   !- Coefficient6 x*y
    0.008229,                !- Coefficient7 x**3
    -0.001516,               !- Coefficient8 y**3
    0.1164,                  !- Coefficient9 x**2*y
    0.06117,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-60HZ_R-507_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 287000.0, !nominal kW = 38.7

  Refrigeration:Compressor,
    Copeland-DISCUS-60HZ_R-507_MED_6DJ3-400E-TSN,  !- Name
    6DJ3-400E-TSN_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-400E-TSN_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 7100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_LOW_qcurv,  !- Name
    1.058e+004,              !- Coefficient1 Constant
    388.0,                   !- Coefficient2 x
    5.235,                   !- Coefficient3 x**2
    -42.49,                  !- Coefficient4 y
    -0.4991,                 !- Coefficient5 y**2
    -1.694,                  !- Coefficient6 x*y
    0.02341,                 !- Coefficient7 x**3
    0.0007874,               !- Coefficient8 y**3
    -0.02471,                !- Coefficient9 x**2*y
    -0.01148,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_LOW_ZF13K4E-TF5,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_LOW_pwrcurv,  !- Name
    1394.,                   !- Coefficient1 Constant
    31.79,                   !- Coefficient2 x
    0.4449,                  !- Coefficient3 x**2
    26.75,                   !- Coefficient4 y
    -0.2488,                 !- Coefficient5 y**2
    -0.08050,                !- Coefficient6 x*y
    0.002278,                !- Coefficient7 x**3
    0.004370,                !- Coefficient8 y**3
    -0.003480,               !- Coefficient9 x**2*y
    0.0007375,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 7100.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_LOW_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-134A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-134A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 8700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_LOW_qcurv,  !- Name
    1.348e+004,              !- Coefficient1 Constant
    504.6,                   !- Coefficient2 x
    6.741,                   !- Coefficient3 x**2
    -68.89,                  !- Coefficient4 y
    -0.5125,                 !- Coefficient5 y**2
    -3.035,                  !- Coefficient6 x*y
    0.02892,                 !- Coefficient7 x**3
    0.001791,                !- Coefficient8 y**3
    -0.03738,                !- Coefficient9 x**2*y
    -0.006743,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_LOW_ZF15K4E-TF5,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_LOW_pwrcurv,  !- Name
    2060.,                   !- Coefficient1 Constant
    53.86,                   !- Coefficient2 x
    0.8930,                  !- Coefficient3 x**2
    7.051,                   !- Coefficient4 y
    0.3175,                  !- Coefficient5 y**2
    -0.4935,                 !- Coefficient6 x*y
    0.005837,                !- Coefficient7 x**3
    0.0004516,               !- Coefficient8 y**3
    -0.007240,               !- Coefficient9 x**2*y
    0.004296,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 8700.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_LOW_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-134A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-134A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 10300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_LOW_qcurv,  !- Name
    1.669e+004,              !- Coefficient1 Constant
    618.3,                   !- Coefficient2 x
    8.434,                   !- Coefficient3 x**2
    -115.6,                  !- Coefficient4 y
    0.1398,                  !- Coefficient5 y**2
    -3.769,                  !- Coefficient6 x*y
    0.03886,                 !- Coefficient7 x**3
    -0.003671,               !- Coefficient8 y**3
    -0.04518,                !- Coefficient9 x**2*y
    -0.007806,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_LOW_ZF18K4E-TF5,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_LOW_pwrcurv,  !- Name
    1734.,                   !- Coefficient1 Constant
    40.20,                   !- Coefficient2 x
    0.5709,                  !- Coefficient3 x**2
    53.34,                   !- Coefficient4 y
    -0.5640,                 !- Coefficient5 y**2
    -0.03096,                !- Coefficient6 x*y
    0.001191,                !- Coefficient7 x**3
    0.007621,                !- Coefficient8 y**3
    -0.006202,               !- Coefficient9 x**2*y
    0.001914,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 10300.0, !nominal kW = 2.4

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_LOW_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-134A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-134A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for ***DO_NOT_USE***Copeland-SCROLL-60HZ_R-134A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 16200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.058e+004,              !- Coefficient1 Constant
    388.0,                   !- Coefficient2 x
    5.235,                   !- Coefficient3 x**2
    -42.49,                  !- Coefficient4 y
    -0.4991,                 !- Coefficient5 y**2
    -1.694,                  !- Coefficient6 x*y
    0.02341,                 !- Coefficient7 x**3
    0.0007874,               !- Coefficient8 y**3
    -0.02471,                !- Coefficient9 x**2*y
    -0.01148,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for ***DO_NOT_USE***Copeland-SCROLL-60HZ_R-134A_MED_ZF13K4E-TF5,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1394.,                   !- Coefficient1 Constant
    31.79,                   !- Coefficient2 x
    0.4449,                  !- Coefficient3 x**2
    26.75,                   !- Coefficient4 y
    -0.2488,                 !- Coefficient5 y**2
    -0.08050,                !- Coefficient6 x*y
    0.002278,                !- Coefficient7 x**3
    0.004370,                !- Coefficient8 y**3
    -0.003480,               !- Coefficient9 x**2*y
    0.0007375,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: ***DO_NOT_USE***Copeland-SCROLL-60HZ_R-134A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 16200.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    ***DO_NOT_USE***Copeland-SCROLL-60HZ_R-134A_MED_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 19100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.050e+004,              !- Coefficient1 Constant
    396.0,                   !- Coefficient2 x
    5.451,                   !- Coefficient3 x**2
    -33.93,                  !- Coefficient4 y
    -0.9057,                 !- Coefficient5 y**2
    -1.705,                  !- Coefficient6 x*y
    0.02365,                 !- Coefficient7 x**3
    0.005094,                !- Coefficient8 y**3
    -0.02738,                !- Coefficient9 x**2*y
    -0.01377,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZS30K4E-TF5,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1517.,                   !- Coefficient1 Constant
    50.05,                   !- Coefficient2 x
    0.8389,                  !- Coefficient3 x**2
    16.25,                   !- Coefficient4 y
    -0.1717,                 !- Coefficient5 y**2
    -0.7352,                 !- Coefficient6 x*y
    0.004838,                !- Coefficient7 x**3
    0.004787,                !- Coefficient8 y**3
    -0.01024,                !- Coefficient9 x**2*y
    0.007334,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 19100.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_MED_ZS30K4E-TF5,  !- Name
    ZS30K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS30K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 23600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.357e+004,              !- Coefficient1 Constant
    521.0,                   !- Coefficient2 x
    7.237,                   !- Coefficient3 x**2
    -76.72,                  !- Coefficient4 y
    -0.4269,                 !- Coefficient5 y**2
    -3.309,                  !- Coefficient6 x*y
    0.03100,                 !- Coefficient7 x**3
    0.001726,                !- Coefficient8 y**3
    -0.04492,                !- Coefficient9 x**2*y
    -0.006511,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZS38K4E-TF5,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    2496.,                   !- Coefficient1 Constant
    95.79,                   !- Coefficient2 x
    1.599,                   !- Coefficient3 x**2
    -20.06,                  !- Coefficient4 y
    0.7039,                  !- Coefficient5 y**2
    -2.105,                  !- Coefficient6 x*y
    0.005960,                !- Coefficient7 x**3
    -0.001347,               !- Coefficient8 y**3
    -0.02548,                !- Coefficient9 x**2*y
    0.02007,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 23600.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_MED_ZS38K4E-TF5,  !- Name
    ZS38K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS38K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 24000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.348e+004,              !- Coefficient1 Constant
    504.6,                   !- Coefficient2 x
    6.741,                   !- Coefficient3 x**2
    -68.89,                  !- Coefficient4 y
    -0.5125,                 !- Coefficient5 y**2
    -3.035,                  !- Coefficient6 x*y
    0.02892,                 !- Coefficient7 x**3
    0.001791,                !- Coefficient8 y**3
    -0.03738,                !- Coefficient9 x**2*y
    -0.006743,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZF15K4E-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    2060.,                   !- Coefficient1 Constant
    53.86,                   !- Coefficient2 x
    0.8930,                  !- Coefficient3 x**2
    7.051,                   !- Coefficient4 y
    0.3175,                  !- Coefficient5 y**2
    -0.4935,                 !- Coefficient6 x*y
    0.005837,                !- Coefficient7 x**3
    0.0004516,               !- Coefficient8 y**3
    -0.007240,               !- Coefficient9 x**2*y
    0.004296,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 24000.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_MED_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 28800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.669e+004,              !- Coefficient1 Constant
    618.3,                   !- Coefficient2 x
    8.434,                   !- Coefficient3 x**2
    -115.6,                  !- Coefficient4 y
    0.1398,                  !- Coefficient5 y**2
    -3.769,                  !- Coefficient6 x*y
    0.03886,                 !- Coefficient7 x**3
    -0.003671,               !- Coefficient8 y**3
    -0.04518,                !- Coefficient9 x**2*y
    -0.007806,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZF18K4E-TF5,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1734.,                   !- Coefficient1 Constant
    40.20,                   !- Coefficient2 x
    0.5709,                  !- Coefficient3 x**2
    53.34,                   !- Coefficient4 y
    -0.5640,                 !- Coefficient5 y**2
    -0.03095,                !- Coefficient6 x*y
    0.001191,                !- Coefficient7 x**3
    0.007621,                !- Coefficient8 y**3
    -0.006202,               !- Coefficient9 x**2*y
    0.001914,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 28800.0, !nominal kW = 3.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_MED_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZS45K4E-TF5,   !nominal MBtu/h = 28400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.648e+004,              !- Coefficient1 Constant
    627.0,                   !- Coefficient2 x
    9.500,                   !- Coefficient3 x**2
    -112.6,                  !- Coefficient4 y
    0.04992,                 !- Coefficient5 y**2
    -3.844,                  !- Coefficient6 x*y
    0.05567,                 !- Coefficient7 x**3
    -0.002476,               !- Coefficient8 y**3
    -0.06122,                !- Coefficient9 x**2*y
    -0.009806,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-134A_MED_ZS45K4E-TF5,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    2748.,                   !- Coefficient1 Constant
    96.30,                   !- Coefficient2 x
    1.813,                   !- Coefficient3 x**2
    -26.75,                  !- Coefficient4 y
    1.181,                   !- Coefficient5 y**2
    -2.421,                  !- Coefficient6 x*y
    0.008298,                !- Coefficient7 x**3
    -0.004990,               !- Coefficient8 y**3
    -0.03067,                !- Coefficient9 x**2*y
    0.02772,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-134A_MED_ZS45K4E-TF5,   !nominal MBtu/h = 28400.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-134A_MED_ZS45K4E-TF5,  !- Name
    ZS45K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS45K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF09K4-TF5,   !nominal MBtu/h = 8830.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_LOW_qcurv,  !- Name
    1.108e+004,              !- Coefficient1 Constant
    371.2,                   !- Coefficient2 x
    4.662,                   !- Coefficient3 x**2
    -40.00,                  !- Coefficient4 y
    -0.6289,                 !- Coefficient5 y**2
    -1.658,                  !- Coefficient6 x*y
    0.02093,                 !- Coefficient7 x**3
    0.002702,                !- Coefficient8 y**3
    -0.02262,                !- Coefficient9 x**2*y
    -0.009961,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF09K4-TF5,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_LOW_pwrcurv,  !- Name
    1941.,                   !- Coefficient1 Constant
    46.20,                   !- Coefficient2 x
    0.6496,                  !- Coefficient3 x**2
    5.885,                   !- Coefficient4 y
    0.2897,                  !- Coefficient5 y**2
    -0.5671,                 !- Coefficient6 x*y
    0.003147,                !- Coefficient7 x**3
    0.0008508,               !- Coefficient8 y**3
    -0.005617,               !- Coefficient9 x**2*y
    0.004436,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF09K4-TF5,   !nominal MBtu/h = 8830.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF09K4-TF5,  !- Name
    ZF09K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF09K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF11K4-TF5,   !nominal MBtu/h = 10900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_LOW_qcurv,  !- Name
    1.272e+004,              !- Coefficient1 Constant
    420.6,                   !- Coefficient2 x
    5.103,                   !- Coefficient3 x**2
    -3.205,                  !- Coefficient4 y
    -1.501,                  !- Coefficient5 y**2
    -1.030,                  !- Coefficient6 x*y
    0.02246,                 !- Coefficient7 x**3
    0.006888,                !- Coefficient8 y**3
    -0.01806,                !- Coefficient9 x**2*y
    -0.01793,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF11K4-TF5,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_LOW_pwrcurv,  !- Name
    2527.,                   !- Coefficient1 Constant
    63.58,                   !- Coefficient2 x
    0.7844,                  !- Coefficient3 x**2
    5.018,                   !- Coefficient4 y
    0.2642,                  !- Coefficient5 y**2
    -0.6211,                 !- Coefficient6 x*y
    0.002247,                !- Coefficient7 x**3
    0.002186,                !- Coefficient8 y**3
    -0.006677,               !- Coefficient9 x**2*y
    0.004181,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF11K4-TF5,   !nominal MBtu/h = 10900.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF11K4-TF5,  !- Name
    ZF11K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF13K4-TF5,   !nominal MBtu/h = 12600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_LOW_qcurv,  !- Name
    1.650e+004,              !- Coefficient1 Constant
    536.0,                   !- Coefficient2 x
    6.109,                   !- Coefficient3 x**2
    -100.6,                  !- Coefficient4 y
    0.1194,                  !- Coefficient5 y**2
    -2.977,                  !- Coefficient6 x*y
    0.02200,                 !- Coefficient7 x**3
    -0.003735,               !- Coefficient8 y**3
    -0.02947,                !- Coefficient9 x**2*y
    -0.004667,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF13K4-TF5,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_LOW_pwrcurv,  !- Name
    1042.,                   !- Coefficient1 Constant
    -35.62,                  !- Coefficient2 x
    -0.7518,                 !- Coefficient3 x**2
    66.13,                   !- Coefficient4 y
    0.06401,                 !- Coefficient5 y**2
    1.992,                   !- Coefficient6 x*y
    -0.001573,               !- Coefficient7 x**3
    -0.001696,               !- Coefficient8 y**3
    0.01879,                 !- Coefficient9 x**2*y
    -0.008315,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF13K4-TF5,   !nominal MBtu/h = 12600.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF13K4-TF5,  !- Name
    ZF13K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF15K4-TF5,   !nominal MBtu/h = 15500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_LOW_qcurv,  !- Name
    1.930e+004,              !- Coefficient1 Constant
    612.7,                   !- Coefficient2 x
    6.891,                   !- Coefficient3 x**2
    -90.53,                  !- Coefficient4 y
    -0.2086,                 !- Coefficient5 y**2
    -2.557,                  !- Coefficient6 x*y
    0.02472,                 !- Coefficient7 x**3
    -0.003701,               !- Coefficient8 y**3
    -0.02874,                !- Coefficient9 x**2*y
    -0.01293,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF15K4-TF5,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_LOW_pwrcurv,  !- Name
    3482.,                   !- Coefficient1 Constant
    88.97,                   !- Coefficient2 x
    1.228,                   !- Coefficient3 x**2
    16.65,                   !- Coefficient4 y
    0.2289,                  !- Coefficient5 y**2
    -0.8872,                 !- Coefficient6 x*y
    0.004766,                !- Coefficient7 x**3
    0.003304,                !- Coefficient8 y**3
    -0.009345,               !- Coefficient9 x**2*y
    0.006782,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF15K4-TF5,   !nominal MBtu/h = 15500.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF15K4-TF5,  !- Name
    ZF15K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF18K4-TF5,   !nominal MBtu/h = 18200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_LOW_qcurv,  !- Name
    2.474e+004,              !- Coefficient1 Constant
    809.1,                   !- Coefficient2 x
    9.489,                   !- Coefficient3 x**2
    -172.7,                  !- Coefficient4 y
    0.5651,                  !- Coefficient5 y**2
    -4.729,                  !- Coefficient6 x*y
    0.03653,                 !- Coefficient7 x**3
    -0.007503,               !- Coefficient8 y**3
    -0.04712,                !- Coefficient9 x**2*y
    -0.005524,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF18K4-TF5,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_LOW_pwrcurv,  !- Name
    2736.,                   !- Coefficient1 Constant
    19.73,                   !- Coefficient2 x
    -0.5275,                 !- Coefficient3 x**2
    54.96,                   !- Coefficient4 y
    0.2204,                  !- Coefficient5 y**2
    0.5186,                  !- Coefficient6 x*y
    -0.01360,                !- Coefficient7 x**3
    0.001883,                !- Coefficient8 y**3
    0.004912,                !- Coefficient9 x**2*y
    0.002897,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF18K4-TF5,   !nominal MBtu/h = 18200.0, !nominal kW = 4.1

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF18K4-TF5,  !- Name
    ZF18K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF24K4-TWC,   !nominal MBtu/h = 21800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWC_R-22_LOW_qcurv,  !- Name
    2.861e+004,              !- Coefficient1 Constant
    998.9,                   !- Coefficient2 x
    12.82,                   !- Coefficient3 x**2
    -114.1,                  !- Coefficient4 y
    -1.536,                  !- Coefficient5 y**2
    -5.219,                  !- Coefficient6 x*y
    0.05422,                 !- Coefficient7 x**3
    0.006769,                !- Coefficient8 y**3
    -0.06867,                !- Coefficient9 x**2*y
    -0.02054,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF24K4-TWC,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWC_R-22_LOW_pwrcurv,  !- Name
    5755.,                   !- Coefficient1 Constant
    194.3,                   !- Coefficient2 x
    3.100,                   !- Coefficient3 x**2
    -8.486,                  !- Coefficient4 y
    1.125,                   !- Coefficient5 y**2
    -4.675,                  !- Coefficient6 x*y
    0.01546,                 !- Coefficient7 x**3
    0.0004334,               !- Coefficient8 y**3
    -0.04741,                !- Coefficient9 x**2*y
    0.04461,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF24K4-TWC,   !nominal MBtu/h = 21800.0, !nominal kW = 5.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF24K4-TWC,  !- Name
    ZF24K4-TWC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4-TWC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF33K4-TWC,   !nominal MBtu/h = 31100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWC_R-22_LOW_qcurv,  !- Name
    3.294e+004,              !- Coefficient1 Constant
    702.7,                   !- Coefficient2 x
    3.605,                   !- Coefficient3 x**2
    -107.4,                  !- Coefficient4 y
    2.424,                   !- Coefficient5 y**2
    8.323,                   !- Coefficient6 x*y
    -0.003010,               !- Coefficient7 x**3
    -0.04672,                !- Coefficient8 y**3
    0.1005,                  !- Coefficient9 x**2*y
    -0.09191,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF33K4-TWC,   !nominal kW = 7.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWC_R-22_LOW_pwrcurv,  !- Name
    7024.,                   !- Coefficient1 Constant
    227.2,                   !- Coefficient2 x
    3.858,                   !- Coefficient3 x**2
    86.79,                   !- Coefficient4 y
    -0.8747,                 !- Coefficient5 y**2
    -2.694,                  !- Coefficient6 x*y
    0.02517,                 !- Coefficient7 x**3
    0.01793,                 !- Coefficient8 y**3
    -0.03810,                !- Coefficient9 x**2*y
    0.02181,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF33K4-TWC,   !nominal MBtu/h = 31100.0, !nominal kW = 7.0

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF33K4-TWC,  !- Name
    ZF33K4-TWC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4-TWC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF40K4E-TWC,   !nominal MBtu/h = 37500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-22_LOW_qcurv,  !- Name
    5.113e+004,              !- Coefficient1 Constant
    1709.,                   !- Coefficient2 x
    20.70,                   !- Coefficient3 x**2
    -327.2,                  !- Coefficient4 y
    0.7931,                  !- Coefficient5 y**2
    -9.247,                  !- Coefficient6 x*y
    0.08041,                 !- Coefficient7 x**3
    -0.01785,                !- Coefficient8 y**3
    -0.1026,                 !- Coefficient9 x**2*y
    -0.02362,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_LOW_ZF40K4E-TWC,   !nominal kW = 8.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-22_LOW_pwrcurv,  !- Name
    6291.,                   !- Coefficient1 Constant
    137.2,                   !- Coefficient2 x
    1.629,                   !- Coefficient3 x**2
    202.2,                   !- Coefficient4 y
    -3.177,                  !- Coefficient5 y**2
    -0.8450,                 !- Coefficient6 x*y
    0.008776,                !- Coefficient7 x**3
    0.04113,                 !- Coefficient8 y**3
    -0.01534,                !- Coefficient9 x**2*y
    0.01617,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_LOW_ZF40K4E-TWC,   !nominal MBtu/h = 37500.0, !nominal kW = 8.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_LOW_ZF40K4E-TWC,  !- Name
    ZF40K4E-TWC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS21K4-TF5,   !nominal MBtu/h = 20900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4-TF5_R-22_MED_qcurv,  !- Name
    1.120e+004,              !- Coefficient1 Constant
    383.8,                   !- Coefficient2 x
    5.043,                   !- Coefficient3 x**2
    -63.73,                  !- Coefficient4 y
    -0.07502,                !- Coefficient5 y**2
    -1.997,                  !- Coefficient6 x*y
    0.02237,                 !- Coefficient7 x**3
    -0.001240,               !- Coefficient8 y**3
    -0.02763,                !- Coefficient9 x**2*y
    -0.006725,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS21K4-TF5,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4-TF5_R-22_MED_pwrcurv,  !- Name
    1972.,                   !- Coefficient1 Constant
    54.78,                   !- Coefficient2 x
    0.8929,                  !- Coefficient3 x**2
    -3.695,                  !- Coefficient4 y
    0.3911,                  !- Coefficient5 y**2
    -0.6675,                 !- Coefficient6 x*y
    0.006002,                !- Coefficient7 x**3
    0.0004281,               !- Coefficient8 y**3
    -0.007456,               !- Coefficient9 x**2*y
    0.004737,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZS21K4-TF5,   !nominal MBtu/h = 20900.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZS21K4-TF5,  !- Name
    ZS21K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS21K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF09K4-TF5,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_MED_qcurv,  !- Name
    1.108e+004,              !- Coefficient1 Constant
    371.2,                   !- Coefficient2 x
    4.662,                   !- Coefficient3 x**2
    -40.00,                  !- Coefficient4 y
    -0.6289,                 !- Coefficient5 y**2
    -1.658,                  !- Coefficient6 x*y
    0.02093,                 !- Coefficient7 x**3
    0.002702,                !- Coefficient8 y**3
    -0.02262,                !- Coefficient9 x**2*y
    -0.009961,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF09K4-TF5,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_MED_pwrcurv,  !- Name
    1941.,                   !- Coefficient1 Constant
    46.20,                   !- Coefficient2 x
    0.6496,                  !- Coefficient3 x**2
    5.885,                   !- Coefficient4 y
    0.2897,                  !- Coefficient5 y**2
    -0.5671,                 !- Coefficient6 x*y
    0.003147,                !- Coefficient7 x**3
    0.0008508,               !- Coefficient8 y**3
    -0.005617,               !- Coefficient9 x**2*y
    0.004436,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF09K4-TF5,   !nominal MBtu/h = 21500.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF09K4-TF5,  !- Name
    ZF09K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF09K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS26K4-TF5,   !nominal MBtu/h = 25700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4-TF5_R-22_MED_qcurv,  !- Name
    1.301e+004,              !- Coefficient1 Constant
    365.6,                   !- Coefficient2 x
    2.660,                   !- Coefficient3 x**2
    -33.14,                  !- Coefficient4 y
    -0.9218,                 !- Coefficient5 y**2
    1.657,                   !- Coefficient6 x*y
    -0.007998,               !- Coefficient7 x**3
    0.003220,                !- Coefficient8 y**3
    0.03118,                 !- Coefficient9 x**2*y
    -0.04822,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS26K4-TF5,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4-TF5_R-22_MED_pwrcurv,  !- Name
    2135.,                   !- Coefficient1 Constant
    83.93,                   !- Coefficient2 x
    2.354,                   !- Coefficient3 x**2
    36.93,                   !- Coefficient4 y
    -0.7671,                 !- Coefficient5 y**2
    -0.7251,                 !- Coefficient6 x*y
    0.02589,                 !- Coefficient7 x**3
    0.01183,                 !- Coefficient8 y**3
    -0.02476,                !- Coefficient9 x**2*y
    -0.001784,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZS26K4-TF5,   !nominal MBtu/h = 25700.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZS26K4-TF5,  !- Name
    ZS26K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS26K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF11K4-TF5,   !nominal MBtu/h = 26600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_MED_qcurv,  !- Name
    1.272e+004,              !- Coefficient1 Constant
    420.6,                   !- Coefficient2 x
    5.103,                   !- Coefficient3 x**2
    -3.205,                  !- Coefficient4 y
    -1.501,                  !- Coefficient5 y**2
    -1.030,                  !- Coefficient6 x*y
    0.02246,                 !- Coefficient7 x**3
    0.006888,                !- Coefficient8 y**3
    -0.01806,                !- Coefficient9 x**2*y
    -0.01793,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF11K4-TF5,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_MED_pwrcurv,  !- Name
    2527.,                   !- Coefficient1 Constant
    63.58,                   !- Coefficient2 x
    0.7844,                  !- Coefficient3 x**2
    5.018,                   !- Coefficient4 y
    0.2642,                  !- Coefficient5 y**2
    -0.6211,                 !- Coefficient6 x*y
    0.002248,                !- Coefficient7 x**3
    0.002186,                !- Coefficient8 y**3
    -0.006677,               !- Coefficient9 x**2*y
    0.004181,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF11K4-TF5,   !nominal MBtu/h = 26600.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF11K4-TF5,  !- Name
    ZF11K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS30K4-TF5,   !nominal MBtu/h = 29800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4-TF5_R-22_MED_qcurv,  !- Name
    8276.,                   !- Coefficient1 Constant
    25.56,                   !- Coefficient2 x
    -4.681,                  !- Coefficient3 x**2
    369.0,                   !- Coefficient4 y
    -9.110,                  !- Coefficient5 y**2
    17.28,                   !- Coefficient6 x*y
    -0.05781,                !- Coefficient7 x**3
    0.05612,                 !- Coefficient8 y**3
    0.1799,                  !- Coefficient9 x**2*y
    -0.2026,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS30K4-TF5,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4-TF5_R-22_MED_pwrcurv,  !- Name
    2558.,                   !- Coefficient1 Constant
    57.88,                   !- Coefficient2 x
    0.2410,                  !- Coefficient3 x**2
    14.87,                   !- Coefficient4 y
    0.04718,                 !- Coefficient5 y**2
    -0.1767,                 !- Coefficient6 x*y
    -0.008582,               !- Coefficient7 x**3
    0.005008,                !- Coefficient8 y**3
    0.002812,                !- Coefficient9 x**2*y
    -0.0003480,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZS30K4-TF5,   !nominal MBtu/h = 29800.0, !nominal kW = 3.7

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZS30K4-TF5,  !- Name
    ZS30K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS30K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF13K4-TF5,   !nominal MBtu/h = 31100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_MED_qcurv,  !- Name
    1.650e+004,              !- Coefficient1 Constant
    536.0,                   !- Coefficient2 x
    6.109,                   !- Coefficient3 x**2
    -100.6,                  !- Coefficient4 y
    0.1194,                  !- Coefficient5 y**2
    -2.977,                  !- Coefficient6 x*y
    0.02200,                 !- Coefficient7 x**3
    -0.003735,               !- Coefficient8 y**3
    -0.02947,                !- Coefficient9 x**2*y
    -0.004667,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF13K4-TF5,   !nominal kW = 4.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_MED_pwrcurv,  !- Name
    1042.,                   !- Coefficient1 Constant
    -35.62,                  !- Coefficient2 x
    -0.7518,                 !- Coefficient3 x**2
    66.13,                   !- Coefficient4 y
    0.06401,                 !- Coefficient5 y**2
    1.992,                   !- Coefficient6 x*y
    -0.001573,               !- Coefficient7 x**3
    -0.001696,               !- Coefficient8 y**3
    0.01879,                 !- Coefficient9 x**2*y
    -0.008315,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF13K4-TF5,   !nominal MBtu/h = 31100.0, !nominal kW = 4.0

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF13K4-TF5,  !- Name
    ZF13K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS38K4-TF5,   !nominal MBtu/h = 36600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4-TF5_R-22_MED_qcurv,  !- Name
    1.772e+004,              !- Coefficient1 Constant
    498.5,                   !- Coefficient2 x
    4.840,                   !- Coefficient3 x**2
    -2.400,                  !- Coefficient4 y
    -2.160,                  !- Coefficient5 y**2
    3.299,                   !- Coefficient6 x*y
    0.01603,                 !- Coefficient7 x**3
    0.009732,                !- Coefficient8 y**3
    0.02868,                 !- Coefficient9 x**2*y
    -0.07948,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS38K4-TF5,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4-TF5_R-22_MED_pwrcurv,  !- Name
    2982.,                   !- Coefficient1 Constant
    67.21,                   !- Coefficient2 x
    0.7614,                  !- Coefficient3 x**2
    43.99,                   !- Coefficient4 y
    -0.7007,                 !- Coefficient5 y**2
    0.8990,                  !- Coefficient6 x*y
    0.005675,                !- Coefficient7 x**3
    0.01211,                 !- Coefficient8 y**3
    0.01379,                 !- Coefficient9 x**2*y
    -0.01724,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZS38K4-TF5,   !nominal MBtu/h = 36600.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZS38K4-TF5,  !- Name
    ZS38K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS38K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF15K4-TF5,   !nominal MBtu/h = 38000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_MED_qcurv,  !- Name
    1.930e+004,              !- Coefficient1 Constant
    612.7,                   !- Coefficient2 x
    6.891,                   !- Coefficient3 x**2
    -90.53,                  !- Coefficient4 y
    -0.2086,                 !- Coefficient5 y**2
    -2.557,                  !- Coefficient6 x*y
    0.02472,                 !- Coefficient7 x**3
    -0.003701,               !- Coefficient8 y**3
    -0.02874,                !- Coefficient9 x**2*y
    -0.01293,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF15K4-TF5,   !nominal kW = 4.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_MED_pwrcurv,  !- Name
    3482.,                   !- Coefficient1 Constant
    88.97,                   !- Coefficient2 x
    1.228,                   !- Coefficient3 x**2
    16.65,                   !- Coefficient4 y
    0.2289,                  !- Coefficient5 y**2
    -0.8872,                 !- Coefficient6 x*y
    0.004765,                !- Coefficient7 x**3
    0.003304,                !- Coefficient8 y**3
    -0.009345,               !- Coefficient9 x**2*y
    0.006782,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF15K4-TF5,   !nominal MBtu/h = 38000.0, !nominal kW = 4.8

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF15K4-TF5,  !- Name
    ZF15K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS45K4-TF5,   !nominal MBtu/h = 44100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4-TF5_R-22_MED_qcurv,  !- Name
    2.374e+004,              !- Coefficient1 Constant
    802.3,                   !- Coefficient2 x
    10.08,                   !- Coefficient3 x**2
    -129.8,                  !- Coefficient4 y
    -0.3335,                 !- Coefficient5 y**2
    -3.450,                  !- Coefficient6 x*y
    0.03671,                 !- Coefficient7 x**3
    -0.001302,               !- Coefficient8 y**3
    -0.04872,                !- Coefficient9 x**2*y
    -0.02379,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS45K4-TF5,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4-TF5_R-22_MED_pwrcurv,  !- Name
    3680.,                   !- Coefficient1 Constant
    115.8,                   !- Coefficient2 x
    2.427,                   !- Coefficient3 x**2
    28.40,                   !- Coefficient4 y
    -0.1368,                 !- Coefficient5 y**2
    -1.047,                  !- Coefficient6 x*y
    0.02268,                 !- Coefficient7 x**3
    0.009714,                !- Coefficient8 y**3
    -0.02023,                !- Coefficient9 x**2*y
    0.001930,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZS45K4-TF5,   !nominal MBtu/h = 44100.0, !nominal kW = 5.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZS45K4-TF5,  !- Name
    ZS45K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS45K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF18K4-TF5,   !nominal MBtu/h = 45400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_MED_qcurv,  !- Name
    2.474e+004,              !- Coefficient1 Constant
    809.1,                   !- Coefficient2 x
    9.489,                   !- Coefficient3 x**2
    -172.7,                  !- Coefficient4 y
    0.5651,                  !- Coefficient5 y**2
    -4.729,                  !- Coefficient6 x*y
    0.03653,                 !- Coefficient7 x**3
    -0.007503,               !- Coefficient8 y**3
    -0.04712,                !- Coefficient9 x**2*y
    -0.005524,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF18K4-TF5,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_MED_pwrcurv,  !- Name
    2736.,                   !- Coefficient1 Constant
    19.73,                   !- Coefficient2 x
    -0.5275,                 !- Coefficient3 x**2
    54.96,                   !- Coefficient4 y
    0.2204,                  !- Coefficient5 y**2
    0.5186,                  !- Coefficient6 x*y
    -0.01360,                !- Coefficient7 x**3
    0.001883,                !- Coefficient8 y**3
    0.004912,                !- Coefficient9 x**2*y
    0.002897,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF18K4-TF5,   !nominal MBtu/h = 45400.0, !nominal kW = 5.8

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF18K4-TF5,  !- Name
    ZF18K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF24K4-TWC,   !nominal MBtu/h = 54300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWC_R-22_MED_qcurv,  !- Name
    2.861e+004,              !- Coefficient1 Constant
    998.9,                   !- Coefficient2 x
    12.82,                   !- Coefficient3 x**2
    -114.1,                  !- Coefficient4 y
    -1.536,                  !- Coefficient5 y**2
    -5.219,                  !- Coefficient6 x*y
    0.05422,                 !- Coefficient7 x**3
    0.006769,                !- Coefficient8 y**3
    -0.06867,                !- Coefficient9 x**2*y
    -0.02054,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF24K4-TWC,   !nominal kW = 7.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWC_R-22_MED_pwrcurv,  !- Name
    5755.,                   !- Coefficient1 Constant
    194.3,                   !- Coefficient2 x
    3.100,                   !- Coefficient3 x**2
    -8.486,                  !- Coefficient4 y
    1.125,                   !- Coefficient5 y**2
    -4.675,                  !- Coefficient6 x*y
    0.01546,                 !- Coefficient7 x**3
    0.0004334,               !- Coefficient8 y**3
    -0.04741,                !- Coefficient9 x**2*y
    0.04461,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF24K4-TWC,   !nominal MBtu/h = 54300.0, !nominal kW = 7.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF24K4-TWC,  !- Name
    ZF24K4-TWC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4-TWC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS75K4-TWC,   !nominal MBtu/h = 75800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS75K4-TWC_R-22_MED_qcurv,  !- Name
    3.374e+004,              !- Coefficient1 Constant
    388.6,                   !- Coefficient2 x
    -15.34,                  !- Coefficient3 x**2
    -201.4,                  !- Coefficient4 y
    5.728,                   !- Coefficient5 y**2
    14.59,                   !- Coefficient6 x*y
    -0.2298,                 !- Coefficient7 x**3
    -0.08158,                !- Coefficient8 y**3
    0.3534,                  !- Coefficient9 x**2*y
    -0.08514,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZS75K4-TWC,   !nominal kW = 9.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS75K4-TWC_R-22_MED_pwrcurv,  !- Name
    4546.,                   !- Coefficient1 Constant
    174.4,                   !- Coefficient2 x
    5.242,                   !- Coefficient3 x**2
    252.4,                   !- Coefficient4 y
    -5.328,                  !- Coefficient5 y**2
    1.097,                   !- Coefficient6 x*y
    0.04127,                 !- Coefficient7 x**3
    0.05542,                 !- Coefficient8 y**3
    -0.05776,                !- Coefficient9 x**2*y
    -0.04225,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZS75K4-TWC,   !nominal MBtu/h = 75800.0, !nominal kW = 9.9

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZS75K4-TWC,  !- Name
    ZS75K4-TWC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS75K4-TWC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF33K4-TWC,   !nominal MBtu/h = 76700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWC_R-22_MED_qcurv,  !- Name
    3.294e+004,              !- Coefficient1 Constant
    702.7,                   !- Coefficient2 x
    3.605,                   !- Coefficient3 x**2
    -107.4,                  !- Coefficient4 y
    2.424,                   !- Coefficient5 y**2
    8.323,                   !- Coefficient6 x*y
    -0.003010,               !- Coefficient7 x**3
    -0.04672,                !- Coefficient8 y**3
    0.1005,                  !- Coefficient9 x**2*y
    -0.09191,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF33K4-TWC,   !nominal kW = 10.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWC_R-22_MED_pwrcurv,  !- Name
    7024.,                   !- Coefficient1 Constant
    227.2,                   !- Coefficient2 x
    3.858,                   !- Coefficient3 x**2
    86.79,                   !- Coefficient4 y
    -0.8747,                 !- Coefficient5 y**2
    -2.694,                  !- Coefficient6 x*y
    0.02517,                 !- Coefficient7 x**3
    0.01793,                 !- Coefficient8 y**3
    -0.03810,                !- Coefficient9 x**2*y
    0.02181,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF33K4-TWC,   !nominal MBtu/h = 76700.0, !nominal kW = 10.4

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF33K4-TWC,  !- Name
    ZF33K4-TWC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4-TWC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF40K4E-TWC,   !nominal MBtu/h = 94300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-22_MED_qcurv,  !- Name
    5.113e+004,              !- Coefficient1 Constant
    1709.,                   !- Coefficient2 x
    20.70,                   !- Coefficient3 x**2
    -327.2,                  !- Coefficient4 y
    0.7931,                  !- Coefficient5 y**2
    -9.247,                  !- Coefficient6 x*y
    0.08041,                 !- Coefficient7 x**3
    -0.01785,                !- Coefficient8 y**3
    -0.1026,                 !- Coefficient9 x**2*y
    -0.02362,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_MED_ZF40K4E-TWC,   !nominal kW = 12.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-22_MED_pwrcurv,  !- Name
    6291.,                   !- Coefficient1 Constant
    137.2,                   !- Coefficient2 x
    1.629,                   !- Coefficient3 x**2
    202.2,                   !- Coefficient4 y
    -3.177,                  !- Coefficient5 y**2
    -0.8450,                 !- Coefficient6 x*y
    0.008776,                !- Coefficient7 x**3
    0.04113,                 !- Coefficient8 y**3
    -0.01534,                !- Coefficient9 x**2*y
    0.01617,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_MED_ZF40K4E-TWC,   !nominal MBtu/h = 94300.0, !nominal kW = 12.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_MED_ZF40K4E-TWC,  !- Name
    ZF40K4E-TWC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB21KA-TF5,   !nominal MBtu/h = 31500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB21KA-TF5_R-22_HIGH_qcurv,  !- Name
    1.111e+004,              !- Coefficient1 Constant
    398.1,                   !- Coefficient2 x
    5.992,                   !- Coefficient3 x**2
    -48.85,                  !- Coefficient4 y
    -0.6492,                 !- Coefficient5 y**2
    -1.567,                  !- Coefficient6 x*y
    0.03392,                 !- Coefficient7 x**3
    0.003713,                !- Coefficient8 y**3
    -0.04682,                !- Coefficient9 x**2*y
    -0.01660,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB21KA-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB21KA-TF5_R-22_HIGH_pwrcurv,  !- Name
    621.5,                   !- Coefficient1 Constant
    0.9559,                  !- Coefficient2 x
    -0.05186,                !- Coefficient3 x**2
    39.80,                   !- Coefficient4 y
    -0.2513,                 !- Coefficient5 y**2
    -0.2492,                 !- Coefficient6 x*y
    -0.0008616,              !- Coefficient7 x**3
    0.005922,                !- Coefficient8 y**3
    -0.002553,               !- Coefficient9 x**2*y
    0.003284,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_HIGH_ZB21KA-TF5,   !nominal MBtu/h = 31500.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_HIGH_ZB21KA-TF5,  !- Name
    ZB21KA-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZB21KA-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB26KA-TF5,   !nominal MBtu/h = 38900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB26KA-TF5_R-22_HIGH_qcurv,  !- Name
    1.461e+004,              !- Coefficient1 Constant
    548.2,                   !- Coefficient2 x
    6.629,                   !- Coefficient3 x**2
    -134.3,                  !- Coefficient4 y
    1.230,                   !- Coefficient5 y**2
    -4.830,                  !- Coefficient6 x*y
    -0.009010,               !- Coefficient7 x**3
    -0.01400,                !- Coefficient8 y**3
    -0.05675,                !- Coefficient9 x**2*y
    0.02188,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB26KA-TF5,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB26KA-TF5_R-22_HIGH_pwrcurv,  !- Name
    936.0,                   !- Coefficient1 Constant
    3.946,                   !- Coefficient2 x
    0.1430,                  !- Coefficient3 x**2
    37.43,                   !- Coefficient4 y
    -0.09852,                !- Coefficient5 y**2
    -0.2472,                 !- Coefficient6 x*y
    0.0004764,               !- Coefficient7 x**3
    0.006518,                !- Coefficient8 y**3
    -0.005091,               !- Coefficient9 x**2*y
    0.001072,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_HIGH_ZB26KA-TF5,   !nominal MBtu/h = 38900.0, !nominal kW = 3.7

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_HIGH_ZB26KA-TF5,  !- Name
    ZB26KA-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZB26KA-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB30KA-TF5,   !nominal MBtu/h = 45600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB30KA-TF5_R-22_HIGH_qcurv,  !- Name
    1.639e+004,              !- Coefficient1 Constant
    702.9,                   !- Coefficient2 x
    11.07,                   !- Coefficient3 x**2
    -105.0,                  !- Coefficient4 y
    0.4388,                  !- Coefficient5 y**2
    -8.868,                  !- Coefficient6 x*y
    0.05353,                 !- Coefficient7 x**3
    -0.01135,                !- Coefficient8 y**3
    -0.1384,                 !- Coefficient9 x**2*y
    0.06632,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB30KA-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB30KA-TF5_R-22_HIGH_pwrcurv,  !- Name
    239.6,                   !- Coefficient1 Constant
    -3.439,                  !- Coefficient2 x
    0.1711,                  !- Coefficient3 x**2
    107.2,                   !- Coefficient4 y
    -1.708,                  !- Coefficient5 y**2
    0.1098,                  !- Coefficient6 x*y
    0.01381,                 !- Coefficient7 x**3
    0.02156,                 !- Coefficient8 y**3
    -0.0005295,              !- Coefficient9 x**2*y
    -0.008126,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_HIGH_ZB30KA-TF5,   !nominal MBtu/h = 45600.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_HIGH_ZB30KA-TF5,  !- Name
    ZB30KA-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZB30KA-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB38KA-TF5,   !nominal MBtu/h = 56600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB38KA-TF5_R-22_HIGH_qcurv,  !- Name
    2.410e+004,              !- Coefficient1 Constant
    848.4,                   !- Coefficient2 x
    11.28,                   !- Coefficient3 x**2
    -420.5,                  !- Coefficient4 y
    7.582,                   !- Coefficient5 y**2
    -9.989,                  !- Coefficient6 x*y
    0.02167,                 !- Coefficient7 x**3
    -0.06811,                !- Coefficient8 y**3
    -0.1235,                 !- Coefficient9 x**2*y
    0.06776,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB38KA-TF5,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB38KA-TF5_R-22_HIGH_pwrcurv,  !- Name
    1392.,                   !- Coefficient1 Constant
    17.95,                   !- Coefficient2 x
    -0.4665,                 !- Coefficient3 x**2
    59.34,                   !- Coefficient4 y
    -0.5125,                 !- Coefficient5 y**2
    -0.5202,                 !- Coefficient6 x*y
    -0.006684,               !- Coefficient7 x**3
    0.01394,                 !- Coefficient8 y**3
    0.01544,                 !- Coefficient9 x**2*y
    -0.0004033,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_HIGH_ZB38KA-TF5,   !nominal MBtu/h = 56600.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_HIGH_ZB38KA-TF5,  !- Name
    ZB38KA-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZB38KA-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB45KA-TF5,   !nominal MBtu/h = 66900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB45KA-TF5_R-22_HIGH_qcurv,  !- Name
    2.513e+004,              !- Coefficient1 Constant
    919.3,                   !- Coefficient2 x
    12.20,                   !- Coefficient3 x**2
    -246.0,                  !- Coefficient4 y
    2.646,                   !- Coefficient5 y**2
    -8.585,                  !- Coefficient6 x*y
    0.03228,                 !- Coefficient7 x**3
    -0.02740,                !- Coefficient8 y**3
    -0.1133,                 !- Coefficient9 x**2*y
    0.03989,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-22_HIGH_ZB45KA-TF5,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB45KA-TF5_R-22_HIGH_pwrcurv,  !- Name
    2069.,                   !- Coefficient1 Constant
    43.60,                   !- Coefficient2 x
    1.378,                   !- Coefficient3 x**2
    41.52,                   !- Coefficient4 y
    0.2442,                  !- Coefficient5 y**2
    -1.246,                  !- Coefficient6 x*y
    0.01988,                 !- Coefficient7 x**3
    0.007341,                !- Coefficient8 y**3
    -0.02136,                !- Coefficient9 x**2*y
    0.009258,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-22_HIGH_ZB45KA-TF5,   !nominal MBtu/h = 66900.0, !nominal kW = 6.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-22_HIGH_ZB45KA-TF5,  !- Name
    ZB45KA-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZB45KA-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF09K4E-TF5,   !nominal MBtu/h = 9300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4E-TF5_R-404A_LOW_qcurv,  !- Name
    1.360e+004,              !- Coefficient1 Constant
    458.8,                   !- Coefficient2 x
    5.645,                   !- Coefficient3 x**2
    -95.55,                  !- Coefficient4 y
    -0.3658,                 !- Coefficient5 y**2
    -3.474,                  !- Coefficient6 x*y
    0.02172,                 !- Coefficient7 x**3
    -0.002247,               !- Coefficient8 y**3
    -0.04346,                !- Coefficient9 x**2*y
    -0.01206,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF09K4E-TF5,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    2167.,                   !- Coefficient1 Constant
    29.84,                   !- Coefficient2 x
    0.2342,                  !- Coefficient3 x**2
    1.855,                   !- Coefficient4 y
    0.3529,                  !- Coefficient5 y**2
    0.2300,                  !- Coefficient6 x*y
    0.0007207,               !- Coefficient7 x**3
    0.0005394,               !- Coefficient8 y**3
    0.001223,                !- Coefficient9 x**2*y
    -0.003695,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF09K4E-TF5,   !nominal MBtu/h = 9300.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF09K4E-TF5,  !- Name
    ZF09K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF09K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF11K4E-TF5,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_LOW_qcurv,  !- Name
    1.666e+004,              !- Coefficient1 Constant
    546.3,                   !- Coefficient2 x
    6.426,                   !- Coefficient3 x**2
    -113.8,                  !- Coefficient4 y
    -0.4632,                 !- Coefficient5 y**2
    -3.772,                  !- Coefficient6 x*y
    0.02073,                 !- Coefficient7 x**3
    -0.003056,               !- Coefficient8 y**3
    -0.04918,                !- Coefficient9 x**2*y
    -0.01838,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF11K4E-TF5,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    3143.,                   !- Coefficient1 Constant
    77.44,                   !- Coefficient2 x
    1.164,                   !- Coefficient3 x**2
    -23.23,                  !- Coefficient4 y
    0.9225,                  !- Coefficient5 y**2
    -1.081,                  !- Coefficient6 x*y
    0.007023,                !- Coefficient7 x**3
    -0.002222,               !- Coefficient8 y**3
    -0.01197,                !- Coefficient9 x**2*y
    0.007301,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF11K4E-TF5,   !nominal MBtu/h = 11500.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF11K4E-TF5,  !- Name
    ZF11K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 13200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_LOW_qcurv,  !- Name
    1.234e+004,              !- Coefficient1 Constant
    350.8,                   !- Coefficient2 x
    3.552,                   !- Coefficient3 x**2
    270.6,                   !- Coefficient4 y
    -8.027,                  !- Coefficient5 y**2
    5.278,                   !- Coefficient6 x*y
    0.01233,                 !- Coefficient7 x**3
    0.04125,                 !- Coefficient8 y**3
    0.01033,                 !- Coefficient9 x**2*y
    -0.1015,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    3476.,                   !- Coefficient1 Constant
    89.96,                   !- Coefficient2 x
    1.380,                   !- Coefficient3 x**2
    -12.53,                  !- Coefficient4 y
    0.6153,                  !- Coefficient5 y**2
    -1.282,                  !- Coefficient6 x*y
    0.008854,                !- Coefficient7 x**3
    0.002006,                !- Coefficient8 y**3
    -0.01305,                !- Coefficient9 x**2*y
    0.008952,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 13200.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-PFV,   !nominal MBtu/h = 13200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_LOW_qcurv,  !- Name
    1.677e+004,              !- Coefficient1 Constant
    540.2,                   !- Coefficient2 x
    6.227,                   !- Coefficient3 x**2
    16.68,                   !- Coefficient4 y
    -3.269,                  !- Coefficient5 y**2
    -1.153,                  !- Coefficient6 x*y
    0.01676,                 !- Coefficient7 x**3
    0.01270,                 !- Coefficient8 y**3
    -0.04480,                !- Coefficient9 x**2*y
    -0.05187,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-PFV,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_LOW_pwrcurv,  !- Name
    3149.,                   !- Coefficient1 Constant
    80.85,                   !- Coefficient2 x
    1.060,                   !- Coefficient3 x**2
    22.29,                   !- Coefficient4 y
    -0.08440,                !- Coefficient5 y**2
    -0.7249,                 !- Coefficient6 x*y
    0.003603,                !- Coefficient7 x**3
    0.006606,                !- Coefficient8 y**3
    -0.008924,               !- Coefficient9 x**2*y
    0.004516,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-PFV,   !nominal MBtu/h = 13200.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF13K4E-PFV,  !- Name
    ZF13K4E-PFV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-PFV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 16400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_LOW_qcurv,  !- Name
    2.207e+004,              !- Coefficient1 Constant
    736.0,                   !- Coefficient2 x
    9.064,                   !- Coefficient3 x**2
    -54.02,                  !- Coefficient4 y
    -2.764,                  !- Coefficient5 y**2
    -3.417,                  !- Coefficient6 x*y
    0.03432,                 !- Coefficient7 x**3
    0.007952,                !- Coefficient8 y**3
    -0.06320,                !- Coefficient9 x**2*y
    -0.04673,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF15K4E-TF5,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    5087.,                   !- Coefficient1 Constant
    165.7,                   !- Coefficient2 x
    2.479,                   !- Coefficient3 x**2
    -47.19,                  !- Coefficient4 y
    1.122,                   !- Coefficient5 y**2
    -3.219,                  !- Coefficient6 x*y
    0.01382,                 !- Coefficient7 x**3
    0.001118,                !- Coefficient8 y**3
    -0.02772,                !- Coefficient9 x**2*y
    0.02583,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 16400.0, !nominal kW = 3.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 19500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_LOW_qcurv,  !- Name
    2.964e+004,              !- Coefficient1 Constant
    955.0,                   !- Coefficient2 x
    11.51,                   !- Coefficient3 x**2
    -257.9,                  !- Coefficient4 y
    0.5981,                  !- Coefficient5 y**2
    -6.391,                  !- Coefficient6 x*y
    0.04222,                 !- Coefficient7 x**3
    -0.01643,                !- Coefficient8 y**3
    -0.08582,                !- Coefficient9 x**2*y
    -0.03802,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF18K4E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    3758.,                   !- Coefficient1 Constant
    89.69,                   !- Coefficient2 x
    1.016,                   !- Coefficient3 x**2
    53.42,                   !- Coefficient4 y
    -0.2849,                 !- Coefficient5 y**2
    -0.9809,                 !- Coefficient6 x*y
    0.003939,                !- Coefficient7 x**3
    0.008778,                !- Coefficient8 y**3
    -0.01141,                !- Coefficient9 x**2*y
    0.01087,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 19500.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC,   !nominal MBtu/h = 23400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWC_R-404A_LOW_qcurv,  !- Name
    3.565e+004,              !- Coefficient1 Constant
    1222.,                   !- Coefficient2 x
    15.61,                   !- Coefficient3 x**2
    -289.4,                  !- Coefficient4 y
    -0.2836,                 !- Coefficient5 y**2
    -9.773,                  !- Coefficient6 x*y
    0.06047,                 !- Coefficient7 x**3
    -0.009468,               !- Coefficient8 y**3
    -0.1318,                 !- Coefficient9 x**2*y
    -0.03465,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWC_R-404A_LOW_pwrcurv,  !- Name
    5588.,                   !- Coefficient1 Constant
    146.8,                   !- Coefficient2 x
    1.645,                   !- Coefficient3 x**2
    42.64,                   !- Coefficient4 y
    -0.09595,                !- Coefficient5 y**2
    -2.718,                  !- Coefficient6 x*y
    0.001503,                !- Coefficient7 x**3
    0.009859,                !- Coefficient8 y**3
    -0.03273,                !- Coefficient9 x**2*y
    0.02709,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC,   !nominal MBtu/h = 23400.0, !nominal kW = 5.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC,  !- Name
    ZF24K4E-TWC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4E-TWC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC,   !nominal MBtu/h = 32500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWC_R-404A_LOW_qcurv 1,  !- Name
    3.351e+004,              !- Coefficient1 Constant
    1036.,                   !- Coefficient2 x
    10.70,                   !- Coefficient3 x**2
    -199.3,                  !- Coefficient4 y
    -0.8542,                 !- Coefficient5 y**2
    -4.460,                  !- Coefficient6 x*y
    0.03425,                 !- Coefficient7 x**3
    -0.01057,                !- Coefficient8 y**3
    -0.02328,                !- Coefficient9 x**2*y
    -0.02167,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWC_R-404A_LOW_pwrcurv 1,  !- Name
    6577.,                   !- Coefficient1 Constant
    210.3,                   !- Coefficient2 x
    4.448,                   !- Coefficient3 x**2
    -33.69,                  !- Coefficient4 y
    1.615,                   !- Coefficient5 y**2
    -4.027,                  !- Coefficient6 x*y
    0.03832,                 !- Coefficient7 x**3
    0.007141,                !- Coefficient8 y**3
    -0.05789,                !- Coefficient9 x**2*y
    0.03858,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC_1,   !nominal MBtu/h = 32500.0, !nominal kW = 3.6

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF24K4E-TWC 1,  !- Name
    ZF24K4E-TWC_R-404A_LOW_pwrcurv 1,  !- Refrigeration Compressor Power Curve Name
    ZF24K4E-TWC_R-404A_LOW_qcurv 1,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF33K4E-TWC,   !nominal MBtu/h = 33500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWC_R-404A_LOW_qcurv,  !- Name
    4.750e+004,              !- Coefficient1 Constant
    1581.,                   !- Coefficient2 x
    19.70,                   !- Coefficient3 x**2
    -256.0,                  !- Coefficient4 y
    -2.975,                  !- Coefficient5 y**2
    -9.831,                  !- Coefficient6 x*y
    0.07313,                 !- Coefficient7 x**3
    0.001343,                !- Coefficient8 y**3
    -0.1613,                 !- Coefficient9 x**2*y
    -0.07805,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF33K4E-TWC,   !nominal kW = 7.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWC_R-404A_LOW_pwrcurv,  !- Name
    8599.,                   !- Coefficient1 Constant
    208.6,                   !- Coefficient2 x
    2.407,                   !- Coefficient3 x**2
    19.98,                   !- Coefficient4 y
    0.8891,                  !- Coefficient5 y**2
    -2.816,                  !- Coefficient6 x*y
    0.007832,                !- Coefficient7 x**3
    0.005841,                !- Coefficient8 y**3
    -0.03019,                !- Coefficient9 x**2*y
    0.02812,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF33K4E-TWC,   !nominal MBtu/h = 33500.0, !nominal kW = 7.7

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF33K4E-TWC,  !- Name
    ZF33K4E-TWC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4E-TWC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF40K4E-TWC,   !nominal MBtu/h = 41000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-404A_LOW_qcurv,  !- Name
    6.177e+004,              !- Coefficient1 Constant
    2104.,                   !- Coefficient2 x
    26.70,                   !- Coefficient3 x**2
    -483.9,                  !- Coefficient4 y
    -1.013,                  !- Coefficient5 y**2
    -16.70,                  !- Coefficient6 x*y
    0.1031,                  !- Coefficient7 x**3
    -0.01188,                !- Coefficient8 y**3
    -0.2215,                 !- Coefficient9 x**2*y
    -0.05749,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_LOW_ZF40K4E-TWC,   !nominal kW = 9.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-404A_LOW_pwrcurv,  !- Name
    7968.,                   !- Coefficient1 Constant
    162.0,                   !- Coefficient2 x
    1.502,                   !- Coefficient3 x**2
    161.4,                   !- Coefficient4 y
    -2.112,                  !- Coefficient5 y**2
    -1.474,                  !- Coefficient6 x*y
    0.003529,                !- Coefficient7 x**3
    0.03351,                 !- Coefficient8 y**3
    -0.02298,                !- Coefficient9 x**2*y
    0.01857,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_LOW_ZF40K4E-TWC,   !nominal MBtu/h = 41000.0, !nominal kW = 9.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_LOW_ZF40K4E-TWC,  !- Name
    ZF40K4E-TWC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS21K4E-TF5,   !nominal MBtu/h = 20900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.326e+004,              !- Coefficient1 Constant
    462.6,                   !- Coefficient2 x
    5.885,                   !- Coefficient3 x**2
    -71.41,                  !- Coefficient4 y
    -1.057,                  !- Coefficient5 y**2
    -3.464,                  !- Coefficient6 x*y
    0.02016,                 !- Coefficient7 x**3
    0.003955,                !- Coefficient8 y**3
    -0.05146,                !- Coefficient9 x**2*y
    -0.01502,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS21K4E-TF5,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    2402.,                   !- Coefficient1 Constant
    74.57,                   !- Coefficient2 x
    1.229,                   !- Coefficient3 x**2
    -16.64,                  !- Coefficient4 y
    0.6790,                  !- Coefficient5 y**2
    -1.614,                  !- Coefficient6 x*y
    0.007290,                !- Coefficient7 x**3
    -0.001073,               !- Coefficient8 y**3
    -0.01954,                !- Coefficient9 x**2*y
    0.01461,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZS21K4E-TF5,   !nominal MBtu/h = 20900.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZS21K4E-TF5,  !- Name
    ZS21K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS21K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF11K4E-TF5,   !nominal MBtu/h = 26200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.666e+004,              !- Coefficient1 Constant
    546.3,                   !- Coefficient2 x
    6.426,                   !- Coefficient3 x**2
    -113.8,                  !- Coefficient4 y
    -0.4632,                 !- Coefficient5 y**2
    -3.772,                  !- Coefficient6 x*y
    0.02073,                 !- Coefficient7 x**3
    -0.003056,               !- Coefficient8 y**3
    -0.04918,                !- Coefficient9 x**2*y
    -0.01838,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF11K4E-TF5,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3143.,                   !- Coefficient1 Constant
    77.44,                   !- Coefficient2 x
    1.164,                   !- Coefficient3 x**2
    -23.23,                  !- Coefficient4 y
    0.9225,                  !- Coefficient5 y**2
    -1.081,                  !- Coefficient6 x*y
    0.007023,                !- Coefficient7 x**3
    -0.002222,               !- Coefficient8 y**3
    -0.01197,                !- Coefficient9 x**2*y
    0.007301,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF11K4E-TF5,   !nominal MBtu/h = 26200.0, !nominal kW = 3.7

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF11K4E-TF5,  !- Name
    ZF11K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS26K4E-TF5,   !nominal MBtu/h = 26000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.639e+004,              !- Coefficient1 Constant
    520.6,                   !- Coefficient2 x
    6.034,                   !- Coefficient3 x**2
    -101.6,                  !- Coefficient4 y
    -0.6715,                 !- Coefficient5 y**2
    -2.452,                  !- Coefficient6 x*y
    0.01806,                 !- Coefficient7 x**3
    -0.001948,               !- Coefficient8 y**3
    -0.03875,                !- Coefficient9 x**2*y
    -0.03262,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS26K4E-TF5,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3064.,                   !- Coefficient1 Constant
    117.9,                   !- Coefficient2 x
    2.207,                   !- Coefficient3 x**2
    -15.67,                  !- Coefficient4 y
    0.5686,                  !- Coefficient5 y**2
    -2.565,                  !- Coefficient6 x*y
    0.01360,                 !- Coefficient7 x**3
    0.001257,                !- Coefficient8 y**3
    -0.03340,                !- Coefficient9 x**2*y
    0.02069,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZS26K4E-TF5,   !nominal MBtu/h = 26000.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZS26K4E-TF5,  !- Name
    ZS26K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS26K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 30500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.234e+004,              !- Coefficient1 Constant
    350.8,                   !- Coefficient2 x
    3.552,                   !- Coefficient3 x**2
    270.6,                   !- Coefficient4 y
    -8.027,                  !- Coefficient5 y**2
    5.278,                   !- Coefficient6 x*y
    0.01233,                 !- Coefficient7 x**3
    0.04125,                 !- Coefficient8 y**3
    0.01033,                 !- Coefficient9 x**2*y
    -0.1015,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3476.,                   !- Coefficient1 Constant
    89.96,                   !- Coefficient2 x
    1.380,                   !- Coefficient3 x**2
    -12.53,                  !- Coefficient4 y
    0.6153,                  !- Coefficient5 y**2
    -1.282,                  !- Coefficient6 x*y
    0.008854,                !- Coefficient7 x**3
    0.002006,                !- Coefficient8 y**3
    -0.01305,                !- Coefficient9 x**2*y
    0.008952,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 30500.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-PFV,   !nominal MBtu/h = 30800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_MED_qcurv,  !- Name
    1.677e+004,              !- Coefficient1 Constant
    540.2,                   !- Coefficient2 x
    6.227,                   !- Coefficient3 x**2
    16.68,                   !- Coefficient4 y
    -3.269,                  !- Coefficient5 y**2
    -1.153,                  !- Coefficient6 x*y
    0.01676,                 !- Coefficient7 x**3
    0.01270,                 !- Coefficient8 y**3
    -0.04480,                !- Coefficient9 x**2*y
    -0.05187,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-PFV,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_MED_pwrcurv,  !- Name
    3149.,                   !- Coefficient1 Constant
    80.85,                   !- Coefficient2 x
    1.060,                   !- Coefficient3 x**2
    22.29,                   !- Coefficient4 y
    -0.08440,                !- Coefficient5 y**2
    -0.7249,                 !- Coefficient6 x*y
    0.003603,                !- Coefficient7 x**3
    0.006606,                !- Coefficient8 y**3
    -0.008924,               !- Coefficient9 x**2*y
    0.004516,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-PFV,   !nominal MBtu/h = 30800.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF13K4E-PFV,  !- Name
    ZF13K4E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 30000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.222e+004,              !- Coefficient1 Constant
    56.17,                   !- Coefficient2 x
    -3.937,                  !- Coefficient3 x**2
    241.8,                   !- Coefficient4 y
    -6.571,                  !- Coefficient5 y**2
    17.35,                   !- Coefficient6 x*y
    -0.03548,                !- Coefficient7 x**3
    0.02444,                 !- Coefficient8 y**3
    0.1600,                  !- Coefficient9 x**2*y
    -0.2161,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS30K4E-TF5,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3173.,                   !- Coefficient1 Constant
    107.1,                   !- Coefficient2 x
    1.852,                   !- Coefficient3 x**2
    8.469,                   !- Coefficient4 y
    -0.06721,                !- Coefficient5 y**2
    -1.674,                  !- Coefficient6 x*y
    0.01232,                 !- Coefficient7 x**3
    0.007985,                !- Coefficient8 y**3
    -0.02197,                !- Coefficient9 x**2*y
    0.009646,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 30000.0, !nominal kW = 4.1

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZS30K4E-TF5,  !- Name
    ZS30K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS30K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 36900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-404A_MED_qcurv,  !- Name
    2.252e+004,              !- Coefficient1 Constant
    755.9,                   !- Coefficient2 x
    9.047,                   !- Coefficient3 x**2
    -69.75,                  !- Coefficient4 y
    -2.849,                  !- Coefficient5 y**2
    -3.813,                  !- Coefficient6 x*y
    0.02657,                 !- Coefficient7 x**3
    0.01137,                 !- Coefficient8 y**3
    -0.06655,                !- Coefficient9 x**2*y
    -0.04638,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS38K4E-TF5,   !nominal kW = 5.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    5846.,                   !- Coefficient1 Constant
    231.3,                   !- Coefficient2 x
    4.211,                   !- Coefficient3 x**2
    -106.9,                  !- Coefficient4 y
    2.273,                   !- Coefficient5 y**2
    -5.858,                  !- Coefficient6 x*y
    0.02799,                 !- Coefficient7 x**3
    -0.004396,               !- Coefficient8 y**3
    -0.06260,                !- Coefficient9 x**2*y
    0.04896,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 36900.0, !nominal kW = 5.2

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZS38K4E-TF5,  !- Name
    ZS38K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS38K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 37400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_MED_qcurv,  !- Name
    2.207e+004,              !- Coefficient1 Constant
    736.0,                   !- Coefficient2 x
    9.064,                   !- Coefficient3 x**2
    -54.02,                  !- Coefficient4 y
    -2.764,                  !- Coefficient5 y**2
    -3.417,                  !- Coefficient6 x*y
    0.03432,                 !- Coefficient7 x**3
    0.007952,                !- Coefficient8 y**3
    -0.06320,                !- Coefficient9 x**2*y
    -0.04673,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF15K4E-TF5,   !nominal kW = 5.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    5087.,                   !- Coefficient1 Constant
    165.7,                   !- Coefficient2 x
    2.479,                   !- Coefficient3 x**2
    -47.19,                  !- Coefficient4 y
    1.122,                   !- Coefficient5 y**2
    -3.219,                  !- Coefficient6 x*y
    0.01382,                 !- Coefficient7 x**3
    0.001118,                !- Coefficient8 y**3
    -0.02772,                !- Coefficient9 x**2*y
    0.02583,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 37400.0, !nominal kW = 5.2

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 45000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_MED_qcurv,  !- Name
    2.964e+004,              !- Coefficient1 Constant
    955.0,                   !- Coefficient2 x
    11.51,                   !- Coefficient3 x**2
    -257.9,                  !- Coefficient4 y
    0.5981,                  !- Coefficient5 y**2
    -6.391,                  !- Coefficient6 x*y
    0.04222,                 !- Coefficient7 x**3
    -0.01643,                !- Coefficient8 y**3
    -0.08582,                !- Coefficient9 x**2*y
    -0.03802,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF18K4E-TF5,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3758.,                   !- Coefficient1 Constant
    89.69,                   !- Coefficient2 x
    1.016,                   !- Coefficient3 x**2
    53.42,                   !- Coefficient4 y
    -0.2849,                 !- Coefficient5 y**2
    -0.9809,                 !- Coefficient6 x*y
    0.003939,                !- Coefficient7 x**3
    0.008778,                !- Coefficient8 y**3
