    -0.3273,                 !- Coefficient9 x**2*y
    -0.03547,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_4DH3-2500-TSK,   !nominal kW = 16.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-2500-TSK_R-502_MED_pwrcurv,  !- Name
    3590.,                   !- Coefficient1 Constant
    -297.4,                  !- Coefficient2 x
    -7.896,                  !- Coefficient3 x**2
    432.3,                   !- Coefficient4 y
    -3.725,                  !- Coefficient5 y**2
    12.32,                   !- Coefficient6 x*y
    -0.02329,                !- Coefficient7 x**3
    0.02108,                 !- Coefficient8 y**3
    0.09966,                 !- Coefficient9 x**2*y
    -0.03963,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_4DH3-2500-TSK,   !nominal MBtu/h = 137000.0, !nominal kW = 16.8

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_4DH3-2500-TSK,  !- Name
    4DH3-2500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-2500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 161000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-3000-TSK_R-502_MED_qcurv,  !- Name
    1.167e+005,              !- Coefficient1 Constant
    3732.,                   !- Coefficient2 x
    45.48,                   !- Coefficient3 x**2
    -1334.,                  !- Coefficient4 y
    5.494,                   !- Coefficient5 y**2
    -28.73,                  !- Coefficient6 x*y
    0.2635,                  !- Coefficient7 x**3
    -0.03536,                !- Coefficient8 y**3
    -0.2728,                 !- Coefficient9 x**2*y
    -0.06238,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_4DJ3-3000-TSK,   !nominal kW = 20.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-3000-TSK_R-502_MED_pwrcurv,  !- Name
    2448.,                   !- Coefficient1 Constant
    -334.5,                  !- Coefficient2 x
    -12.23,                  !- Coefficient3 x**2
    681.6,                   !- Coefficient4 y
    -8.015,                  !- Coefficient5 y**2
    14.41,                   !- Coefficient6 x*y
    -0.1104,                 !- Coefficient7 x**3
    0.04885,                 !- Coefficient8 y**3
    0.1387,                  !- Coefficient9 x**2*y
    -0.04601,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_4DJ3-3000-TSK,   !nominal MBtu/h = 161000.0, !nominal kW = 20.4

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_4DJ3-3000-TSK,  !- Name
    4DJ3-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_6DH1-3500-TSK,   !nominal MBtu/h = 207000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH1-3500-TSK_R-502_MED_qcurv,  !- Name
    1.240e+005,              !- Coefficient1 Constant
    4282.,                   !- Coefficient2 x
    66.87,                   !- Coefficient3 x**2
    -645.6,                  !- Coefficient4 y
    -5.215,                  !- Coefficient5 y**2
    -15.10,                  !- Coefficient6 x*y
    0.5882,                  !- Coefficient7 x**3
    -0.01647,                !- Coefficient8 y**3
    -0.2986,                 !- Coefficient9 x**2*y
    -0.2656,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_6DH1-3500-TSK,   !nominal kW = 26.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH1-3500-TSK_R-502_MED_pwrcurv,  !- Name
    1.264e+004,              !- Coefficient1 Constant
    103.8,                   !- Coefficient2 x
    0.06218,                 !- Coefficient3 x**2
    341.5,                   !- Coefficient4 y
    0.3503,                  !- Coefficient5 y**2
    2.498,                   !- Coefficient6 x*y
    0.07188,                 !- Coefficient7 x**3
    -0.007485,               !- Coefficient8 y**3
    0.02302,                 !- Coefficient9 x**2*y
    0.07910,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_6DH1-3500-TSK,   !nominal MBtu/h = 207000.0, !nominal kW = 26.6

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_6DH1-3500-TSK,  !- Name
    6DH1-3500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH1-3500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_6DG3-3500-FSD,   !nominal MBtu/h = 210000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-3500-FSD_R-502_MED_qcurv,  !- Name
    1.397e+005,              !- Coefficient1 Constant
    4991.,                   !- Coefficient2 x
    54.63,                   !- Coefficient3 x**2
    -831.0,                  !- Coefficient4 y
    -14.64,                  !- Coefficient5 y**2
    -48.08,                  !- Coefficient6 x*y
    0.1299,                  !- Coefficient7 x**3
    0.1196,                  !- Coefficient8 y**3
    -0.4281,                 !- Coefficient9 x**2*y
    0.02796,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_6DG3-3500-FSD,   !nominal kW = 26.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-3500-FSD_R-502_MED_pwrcurv,  !- Name
    3141.,                   !- Coefficient1 Constant
    -422.5,                  !- Coefficient2 x
    -11.95,                  !- Coefficient3 x**2
    830.2,                   !- Coefficient4 y
    -8.417,                  !- Coefficient5 y**2
    18.50,                   !- Coefficient6 x*y
    -0.1268,                 !- Coefficient7 x**3
    0.04693,                 !- Coefficient8 y**3
    0.1127,                  !- Coefficient9 x**2*y
    -0.06646,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_6DG3-3500-FSD,   !nominal MBtu/h = 210000.0, !nominal kW = 26.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_6DG3-3500-FSD,  !- Name
    6DG3-3500-FSD_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-3500-FSD_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 230000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-4000-TSN_R-502_MED_qcurv,  !- Name
    1.380e+005,              !- Coefficient1 Constant
    5496.,                   !- Coefficient2 x
    80.66,                   !- Coefficient3 x**2
    -292.4,                  !- Coefficient4 y
    -23.63,                  !- Coefficient5 y**2
    -61.75,                  !- Coefficient6 x*y
    0.3793,                  !- Coefficient7 x**3
    0.1596,                  !- Coefficient8 y**3
    -0.9444,                 !- Coefficient9 x**2*y
    0.2050,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_6DJ3-4000-TSN,   !nominal kW = 29.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-4000-TSN_R-502_MED_pwrcurv,  !- Name
    1.086e+004,              !- Coefficient1 Constant
    -145.8,                  !- Coefficient2 x
    -6.247,                  !- Coefficient3 x**2
    458.8,                   !- Coefficient4 y
    -0.03794,                !- Coefficient5 y**2
    8.945,                   !- Coefficient6 x*y
    -0.04455,                !- Coefficient7 x**3
    -0.008911,               !- Coefficient8 y**3
    0.02988,                 !- Coefficient9 x**2*y
    0.03825,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_6DJ3-4000-TSN,   !nominal MBtu/h = 230000.0, !nominal kW = 29.4

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_6DJ3-4000-TSN,  !- Name
    6DJ3-4000-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-4000-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_6DH3-3500-TSK,   !nominal MBtu/h = 230000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-3500-TSK_R-502_MED_qcurv,  !- Name
    1.566e+005,              !- Coefficient1 Constant
    5738.,                   !- Coefficient2 x
    67.33,                   !- Coefficient3 x**2
    -1415.,                  !- Coefficient4 y
    -2.450,                  !- Coefficient5 y**2
    -69.28,                  !- Coefficient6 x*y
    0.4858,                  !- Coefficient7 x**3
    0.03065,                 !- Coefficient8 y**3
    -0.4868,                 !- Coefficient9 x**2*y
    0.2413,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_6DH3-3500-TSK,   !nominal kW = 29.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-3500-TSK_R-502_MED_pwrcurv,  !- Name
    1.349e+004,              !- Coefficient1 Constant
    -262.6,                  !- Coefficient2 x
    -7.969,                  !- Coefficient3 x**2
    234.2,                   !- Coefficient4 y
    5.562,                   !- Coefficient5 y**2
    10.74,                   !- Coefficient6 x*y
    0.08620,                 !- Coefficient7 x**3
    -0.04956,                !- Coefficient8 y**3
    0.1401,                  !- Coefficient9 x**2*y
    0.04926,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_6DH3-3500-TSK,   !nominal MBtu/h = 230000.0, !nominal kW = 29.8

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_6DH3-3500-TSK,  !- Name
    6DH3-3500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-3500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-502_MED_6DJ1-4000-TSN,   !nominal MBtu/h = 238000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ1-4000-TSN_R-502_MED_qcurv,  !- Name
    1.286e+005,              !- Coefficient1 Constant
    5051.,                   !- Coefficient2 x
    85.85,                   !- Coefficient3 x**2
    188.8,                   !- Coefficient4 y
    -29.38,                  !- Coefficient5 y**2
    -32.34,                  !- Coefficient6 x*y
    0.2733,                  !- Coefficient7 x**3
    0.1741,                  !- Coefficient8 y**3
    -1.028,                  !- Coefficient9 x**2*y
    -0.2146,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-502_MED_6DJ1-4000-TSN,   !nominal kW = 32.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ1-4000-TSN_R-502_MED_pwrcurv,  !- Name
    1.763e+004,              !- Coefficient1 Constant
    166.8,                   !- Coefficient2 x
    3.273,                   !- Coefficient3 x**2
    268.2,                   !- Coefficient4 y
    4.157,                   !- Coefficient5 y**2
    3.506,                   !- Coefficient6 x*y
    0.1739,                  !- Coefficient7 x**3
    -0.04394,                !- Coefficient8 y**3
    0.03429,                 !- Coefficient9 x**2*y
    0.08335,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-502_MED_6DJ1-4000-TSN,   !nominal MBtu/h = 238000.0, !nominal kW = 32.1

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-502_MED_6DJ1-4000-TSN,  !- Name
    6DJ1-4000-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ1-4000-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 13900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFD_R-507_LOW_qcurv,  !- Name
    3.135e+004,              !- Coefficient1 Constant
    861.0,                   !- Coefficient2 x
    6.859,                   !- Coefficient3 x**2
    -491.9,                  !- Coefficient4 y
    4.594,                   !- Coefficient5 y**2
    -7.862,                  !- Coefficient6 x*y
    -0.0006151,              !- Coefficient7 x**3
    -0.03621,                !- Coefficient8 y**3
    -0.05801,                !- Coefficient9 x**2*y
    -0.002871,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DF3-030E-TFD,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DF3-030E-TFD_R-507_LOW_pwrcurv,  !- Name
    2865.,                   !- Coefficient1 Constant
    -79.14,                  !- Coefficient2 x
    -1.854,                  !- Coefficient3 x**2
    -20.25,                  !- Coefficient4 y
    3.057,                   !- Coefficient5 y**2
    3.392,                   !- Coefficient6 x*y
    -0.009448,               !- Coefficient7 x**3
    -0.03108,                !- Coefficient8 y**3
    0.01772,                 !- Coefficient9 x**2*y
    -0.008806,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_2DF3-030E-TFD,   !nominal MBtu/h = 13900.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_2DF3-030E-TFD,  !- Name
    2DF3-030E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DF3-030E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 17500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-040E-TFD_R-507_LOW_qcurv,  !- Name
    3.442e+004,              !- Coefficient1 Constant
    1239.,                   !- Coefficient2 x
    15.11,                   !- Coefficient3 x**2
    -288.2,                  !- Coefficient4 y
    -1.888,                  !- Coefficient5 y**2
    -12.08,                  !- Coefficient6 x*y
    0.05665,                 !- Coefficient7 x**3
    0.01486,                 !- Coefficient8 y**3
    -0.1234,                 !- Coefficient9 x**2*y
    0.001863,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DL3-040E-TFD,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-040E-TFD_R-507_LOW_pwrcurv,  !- Name
    1378.,                   !- Coefficient1 Constant
    -56.03,                  !- Coefficient2 x
    -1.755,                  !- Coefficient3 x**2
    140.9,                   !- Coefficient4 y
    -0.9395,                 !- Coefficient5 y**2
    2.603,                   !- Coefficient6 x*y
    -0.01196,                !- Coefficient7 x**3
    0.003208,                !- Coefficient8 y**3
    0.01160,                 !- Coefficient9 x**2*y
    0.0008981,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_2DL3-040E-TFD,   !nominal MBtu/h = 17500.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_2DL3-040E-TFD,  !- Name
    2DL3-040E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-040E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 20300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFD_R-507_LOW_qcurv,  !- Name
    3.850e+004,              !- Coefficient1 Constant
    1413.,                   !- Coefficient2 x
    17.77,                   !- Coefficient3 x**2
    -295.4,                  !- Coefficient4 y
    -2.890,                  !- Coefficient5 y**2
    -14.05,                  !- Coefficient6 x*y
    0.07534,                 !- Coefficient7 x**3
    0.02357,                 !- Coefficient8 y**3
    -0.1404,                 !- Coefficient9 x**2*y
    0.007435,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DA3-060E-TFD,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Name
    2299.,                   !- Coefficient1 Constant
    2.407,                   !- Coefficient2 x
    -0.4158,                 !- Coefficient3 x**2
    143.0,                   !- Coefficient4 y
    -0.9514,                 !- Coefficient5 y**2
    1.633,                   !- Coefficient6 x*y
    -0.0004429,              !- Coefficient7 x**3
    0.004275,                !- Coefficient8 y**3
    0.0001109,               !- Coefficient9 x**2*y
    0.008946,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_2DA3-060E-TFD,   !nominal MBtu/h = 20300.0, !nominal kW = 3.8

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_2DA3-060E-TFD,  !- Name
    2DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-060E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFD_R-507_LOW_qcurv,  !- Name
    3.943e+004,              !- Coefficient1 Constant
    1390.,                   !- Coefficient2 x
    15.68,                   !- Coefficient3 x**2
    -270.8,                  !- Coefficient4 y
    -3.529,                  !- Coefficient5 y**2
    -12.97,                  !- Coefficient6 x*y
    0.04863,                 !- Coefficient7 x**3
    0.02725,                 !- Coefficient8 y**3
    -0.1281,                 !- Coefficient9 x**2*y
    -0.004033,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_2DB3-060E-TFD,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DB3-060E-TFD_R-507_LOW_pwrcurv,  !- Name
    609.9,                   !- Coefficient1 Constant
    -91.08,                  !- Coefficient2 x
    -2.445,                  !- Coefficient3 x**2
    233.1,                   !- Coefficient4 y
    -2.514,                  !- Coefficient5 y**2
    4.034,                   !- Coefficient6 x*y
    -0.01511,                !- Coefficient7 x**3
    0.01428,                 !- Coefficient8 y**3
    0.02269,                 !- Coefficient9 x**2*y
    -0.007407,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_2DB3-060E-TFD,   !nominal MBtu/h = 21500.0, !nominal kW = 3.9

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_2DB3-060E-TFD,  !- Name
    2DB3-060E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DB3-060E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 23500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFD_R-507_LOW_qcurv,  !- Name
    4.908e+004,              !- Coefficient1 Constant
    1661.,                   !- Coefficient2 x
    15.08,                   !- Coefficient3 x**2
    -576.9,                  !- Coefficient4 y
    -0.1128,                 !- Coefficient5 y**2
    -22.05,                  !- Coefficient6 x*y
    -0.008834,               !- Coefficient7 x**3
    0.01036,                 !- Coefficient8 y**3
    -0.2081,                 !- Coefficient9 x**2*y
    0.03760,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DA3-060E-TFD,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Name
    2301.,                   !- Coefficient1 Constant
    29.72,                   !- Coefficient2 x
    -0.9244,                 !- Coefficient3 x**2
    243.8,                   !- Coefficient4 y
    -3.761,                  !- Coefficient5 y**2
    0.6081,                  !- Coefficient6 x*y
    -0.01126,                !- Coefficient7 x**3
    0.02921,                 !- Coefficient8 y**3
    -0.005949,               !- Coefficient9 x**2*y
    0.01876,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_3DA3-060E-TFD,   !nominal MBtu/h = 23500.0, !nominal kW = 4.4

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_3DA3-060E-TFD,  !- Name
    3DA3-060E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-060E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 28000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFD_R-507_LOW_qcurv,  !- Name
    5.509e+004,              !- Coefficient1 Constant
    1913.,                   !- Coefficient2 x
    17.60,                   !- Coefficient3 x**2
    -507.8,                  !- Coefficient4 y
    -3.298,                  !- Coefficient5 y**2
    -23.61,                  !- Coefficient6 x*y
    -0.03059,                !- Coefficient7 x**3
    0.01860,                 !- Coefficient8 y**3
    -0.2866,                 !- Coefficient9 x**2*y
    -0.02291,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DB3-075E-TFD,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-075E-TFD_R-507_LOW_pwrcurv,  !- Name
    2464.,                   !- Coefficient1 Constant
    -112.3,                  !- Coefficient2 x
    -4.502,                  !- Coefficient3 x**2
    205.6,                   !- Coefficient4 y
    -0.9787,                 !- Coefficient5 y**2
    4.125,                   !- Coefficient6 x*y
    -0.06013,                !- Coefficient7 x**3
    -0.009448,               !- Coefficient8 y**3
    -0.02292,                !- Coefficient9 x**2*y
    -0.03785,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_3DB3-075E-TFD,   !nominal MBtu/h = 28000.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_3DB3-075E-TFD,  !- Name
    3DB3-075E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-075E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 35600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFD_R-507_LOW_qcurv,  !- Name
    6.154e+004,              !- Coefficient1 Constant
    1754.,                   !- Coefficient2 x
    13.73,                   !- Coefficient3 x**2
    -637.4,                  !- Coefficient4 y
    1.499,                   !- Coefficient5 y**2
    -14.38,                  !- Coefficient6 x*y
    0.006362,                !- Coefficient7 x**3
    -0.01376,                !- Coefficient8 y**3
    -0.08957,                !- Coefficient9 x**2*y
    -0.006647,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DF3-090E-TFD,   !nominal kW = 6.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-090E-TFD_R-507_LOW_pwrcurv,  !- Name
    4620.,                   !- Coefficient1 Constant
    -55.26,                  !- Coefficient2 x
    -1.099,                  !- Coefficient3 x**2
    178.3,                   !- Coefficient4 y
    0.6985,                  !- Coefficient5 y**2
    6.445,                   !- Coefficient6 x*y
    0.009244,                !- Coefficient7 x**3
    -0.01394,                !- Coefficient8 y**3
    0.04388,                 !- Coefficient9 x**2*y
    -0.01079,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_3DF3-090E-TFD,   !nominal MBtu/h = 35600.0, !nominal kW = 6.5

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_3DF3-090E-TFD,  !- Name
    3DF3-090E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-090E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 38900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFD_R-507_LOW_qcurv,  !- Name
    7.590e+004,              !- Coefficient1 Constant
    2164.,                   !- Coefficient2 x
    24.30,                   !- Coefficient3 x**2
    -1239.,                  !- Coefficient4 y
    15.27,                   !- Coefficient5 y**2
    -16.11,                  !- Coefficient6 x*y
    0.1178,                  !- Coefficient7 x**3
    -0.1224,                 !- Coefficient8 y**3
    -0.09593,                !- Coefficient9 x**2*y
    0.002010,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_3DS3-100E-TFD,   !nominal kW = 7.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-100E-TFD_R-507_LOW_pwrcurv,  !- Name
    5531.,                   !- Coefficient1 Constant
    -70.22,                  !- Coefficient2 x
    -0.7794,                 !- Coefficient3 x**2
    181.6,                   !- Coefficient4 y
    1.737,                   !- Coefficient5 y**2
    9.073,                   !- Coefficient6 x*y
    0.02452,                 !- Coefficient7 x**3
    -0.02508,                !- Coefficient8 y**3
    0.07471,                 !- Coefficient9 x**2*y
    -0.01995,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_3DS3-100E-TFD,   !nominal MBtu/h = 38900.0, !nominal kW = 7.2

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_3DS3-100E-TFD,  !- Name
    3DS3-100E-TFD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-100E-TFD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DA3-100E-TSK,   !nominal MBtu/h = 40700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-100E-TSK_R-507_LOW_qcurv,  !- Name
    8.468e+004,              !- Coefficient1 Constant
    3003.,                   !- Coefficient2 x
    37.49,                   !- Coefficient3 x**2
    -981.4,                  !- Coefficient4 y
    1.213,                   !- Coefficient5 y**2
    -33.23,                  !- Coefficient6 x*y
    0.1473,                  !- Coefficient7 x**3
    0.002482,                !- Coefficient8 y**3
    -0.3336,                 !- Coefficient9 x**2*y
    0.03898,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DA3-100E-TSK,   !nominal kW = 7.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-100E-TSK_R-507_LOW_pwrcurv,  !- Name
    1826.,                   !- Coefficient1 Constant
    -96.65,                  !- Coefficient2 x
    -2.914,                  !- Coefficient3 x**2
    442.1,                   !- Coefficient4 y
    -5.342,                  !- Coefficient5 y**2
    5.108,                   !- Coefficient6 x*y
    -0.01661,                !- Coefficient7 x**3
    0.03686,                 !- Coefficient8 y**3
    0.01017,                 !- Coefficient9 x**2*y
    0.007277,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_4DA3-100E-TSK,   !nominal MBtu/h = 40700.0, !nominal kW = 7.6

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_4DA3-100E-TSK,  !- Name
    4DA3-100E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-100E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DA3-101E-TSK,   !nominal MBtu/h = 40700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-101E-TSK_R-507_LOW_qcurv,  !- Name
    8.468e+004,              !- Coefficient1 Constant
    3003.,                   !- Coefficient2 x
    37.49,                   !- Coefficient3 x**2
    -981.4,                  !- Coefficient4 y
    1.213,                   !- Coefficient5 y**2
    -33.23,                  !- Coefficient6 x*y
    0.1473,                  !- Coefficient7 x**3
    0.002483,                !- Coefficient8 y**3
    -0.3336,                 !- Coefficient9 x**2*y
    0.03898,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DA3-101E-TSK,   !nominal kW = 7.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-101E-TSK_R-507_LOW_pwrcurv,  !- Name
    1826.,                   !- Coefficient1 Constant
    -96.66,                  !- Coefficient2 x
    -2.915,                  !- Coefficient3 x**2
    442.1,                   !- Coefficient4 y
    -5.342,                  !- Coefficient5 y**2
    5.108,                   !- Coefficient6 x*y
    -0.01662,                !- Coefficient7 x**3
    0.03686,                 !- Coefficient8 y**3
    0.01017,                 !- Coefficient9 x**2*y
    0.007278,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_4DA3-101E-TSK,   !nominal MBtu/h = 40700.0, !nominal kW = 7.6

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_4DA3-101E-TSK,  !- Name
    4DA3-101E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-101E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 55400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-150E-TSK_R-507_LOW_qcurv,  !- Name
    1.104e+005,              !- Coefficient1 Constant
    3628.,                   !- Coefficient2 x
    51.92,                   !- Coefficient3 x**2
    -1633.,                  !- Coefficient4 y
    16.70,                   !- Coefficient5 y**2
    -30.39,                  !- Coefficient6 x*y
    0.3725,                  !- Coefficient7 x**3
    -0.1235,                 !- Coefficient8 y**3
    -0.1607,                 !- Coefficient9 x**2*y
    0.09543,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DL3-150E-TSK,   !nominal kW = 10.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DL3-150E-TSK_R-507_LOW_pwrcurv,  !- Name
    1.261e+004,              !- Coefficient1 Constant
    179.7,                   !- Coefficient2 x
    5.819,                   !- Coefficient3 x**2
    -46.56,                  !- Coefficient4 y
    8.620,                   !- Coefficient5 y**2
    3.788,                   !- Coefficient6 x*y
    0.1162,                  !- Coefficient7 x**3
    -0.06818,                !- Coefficient8 y**3
    0.07299,                 !- Coefficient9 x**2*y
    0.08796,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_4DL3-150E-TSK,   !nominal MBtu/h = 55400.0, !nominal kW = 10.3

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_4DL3-150E-TSK,  !- Name
    4DL3-150E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DL3-150E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 61200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-220E-TSK_R-507_LOW_qcurv,  !- Name
    1.205e+005,              !- Coefficient1 Constant
    4138.,                   !- Coefficient2 x
    45.36,                   !- Coefficient3 x**2
    -1065.,                  !- Coefficient4 y
    -6.114,                  !- Coefficient5 y**2
    -40.05,                  !- Coefficient6 x*y
    0.1483,                  !- Coefficient7 x**3
    0.05933,                 !- Coefficient8 y**3
    -0.3269,                 !- Coefficient9 x**2*y
    0.02202,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_4DT3-220E-TSK,   !nominal kW = 11.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DT3-220E-TSK_R-507_LOW_pwrcurv,  !- Name
    7255.,                   !- Coefficient1 Constant
    -34.28,                  !- Coefficient2 x
    -1.521,                  !- Coefficient3 x**2
    514.0,                   !- Coefficient4 y
    -3.986,                  !- Coefficient5 y**2
    11.49,                   !- Coefficient6 x*y
    0.01851,                 !- Coefficient7 x**3
    0.01776,                 !- Coefficient8 y**3
    0.08908,                 !- Coefficient9 x**2*y
    -0.01289,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_4DT3-220E-TSK,   !nominal MBtu/h = 61200.0, !nominal kW = 11.2

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_4DT3-220E-TSK,  !- Name
    4DT3-220E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DT3-220E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 79800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-270E-TSK_R-507_LOW_qcurv,  !- Name
    1.797e+005,              !- Coefficient1 Constant
    7199.,                   !- Coefficient2 x
    97.62,                   !- Coefficient3 x**2
    -2270.,                  !- Coefficient4 y
    1.353,                   !- Coefficient5 y**2
    -97.18,                  !- Coefficient6 x*y
    0.4057,                  !- Coefficient7 x**3
    0.05010,                 !- Coefficient8 y**3
    -0.9531,                 !- Coefficient9 x**2*y
    0.2489,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_6DL3-270E-TSK,   !nominal kW = 14.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DL3-270E-TSK_R-507_LOW_pwrcurv,  !- Name
    1.792e+004,              !- Coefficient1 Constant
    650.1,                   !- Coefficient2 x
    8.321,                   !- Coefficient3 x**2
    347.7,                   !- Coefficient4 y
    -5.016,                  !- Coefficient5 y**2
    -9.404,                  !- Coefficient6 x*y
    0.03088,                 !- Coefficient7 x**3
    0.05231,                 !- Coefficient8 y**3
    -0.1470,                 !- Coefficient9 x**2*y
    0.1058,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_6DL3-270E-TSK,   !nominal MBtu/h = 79800.0, !nominal kW = 14.6

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_6DL3-270E-TSK,  !- Name
    6DL3-270E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DL3-270E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 90000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-300E-TSK_R-507_LOW_qcurv,  !- Name
    2.098e+005,              !- Coefficient1 Constant
    7261.,                   !- Coefficient2 x
    94.00,                   !- Coefficient3 x**2
    -3748.,                  !- Coefficient4 y
    33.70,                   !- Coefficient5 y**2
    -95.76,                  !- Coefficient6 x*y
    0.4700,                  !- Coefficient7 x**3
    -0.1775,                 !- Coefficient8 y**3
    -0.7302,                 !- Coefficient9 x**2*y
    0.3399,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_LOW_6DT3-300E-TSK,   !nominal kW = 17.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DT3-300E-TSK_R-507_LOW_pwrcurv,  !- Name
    4.083e+004,              !- Coefficient1 Constant
    1173.,                   !- Coefficient2 x
    17.85,                   !- Coefficient3 x**2
    -812.1,                  !- Coefficient4 y
    23.17,                   !- Coefficient5 y**2
    -17.58,                  !- Coefficient6 x*y
    0.08680,                 !- Coefficient7 x**3
    -0.1685,                 !- Coefficient8 y**3
    -0.2297,                 !- Coefficient9 x**2*y
    0.1598,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_LOW_6DT3-300E-TSK,   !nominal MBtu/h = 90000.0, !nominal kW = 17.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_LOW_6DT3-300E-TSK,  !- Name
    6DT3-300E-TSK_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DT3-300E-TSK_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_2DC3-050E-TFD,   !nominal MBtu/h = 30500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-050E-TFD_R-507_MED_qcurv,  !- Name
    2.339e+004,              !- Coefficient1 Constant
    891.7,                   !- Coefficient2 x
    11.76,                   !- Coefficient3 x**2
    -140.4,                  !- Coefficient4 y
    -3.050,                  !- Coefficient5 y**2
    -7.373,                  !- Coefficient6 x*y
    0.01920,                 !- Coefficient7 x**3
    0.02204,                 !- Coefficient8 y**3
    -0.1230,                 !- Coefficient9 x**2*y
    -0.02719,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_2DC3-050E-TFD,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DC3-050E-TFD_R-507_MED_pwrcurv,  !- Name
    -1247.,                  !- Coefficient1 Constant
    -115.9,                  !- Coefficient2 x
    -3.262,                  !- Coefficient3 x**2
    236.0,                   !- Coefficient4 y
    -3.457,                  !- Coefficient5 y**2
    4.462,                   !- Coefficient6 x*y
    -0.03942,                !- Coefficient7 x**3
    0.01958,                 !- Coefficient8 y**3
    0.03056,                 !- Coefficient9 x**2*y
    -0.02105,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_2DC3-050E-TFD,   !nominal MBtu/h = 30500.0, !nominal kW = 3.9

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_2DC3-050E-TFD,  !- Name
    2DC3-050E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DC3-050E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_2DD3-050E-TFD,   !nominal MBtu/h = 36800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-050E-TFD_R-507_MED_qcurv,  !- Name
    2.720e+004,              !- Coefficient1 Constant
    989.7,                   !- Coefficient2 x
    12.94,                   !- Coefficient3 x**2
    -183.2,                  !- Coefficient4 y
    -2.520,                  !- Coefficient5 y**2
    -7.550,                  !- Coefficient6 x*y
    0.03187,                 !- Coefficient7 x**3
    0.01596,                 !- Coefficient8 y**3
    -0.1240,                 !- Coefficient9 x**2*y
    -0.03435,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_2DD3-050E-TFD,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DD3-050E-TFD_R-507_MED_pwrcurv,  !- Name
    657.0,                   !- Coefficient1 Constant
    -110.3,                  !- Coefficient2 x
    -2.967,                  !- Coefficient3 x**2
    117.5,                   !- Coefficient4 y
    -0.5446,                 !- Coefficient5 y**2
    3.760,                   !- Coefficient6 x*y
    -0.01855,                !- Coefficient7 x**3
    -0.0008748,              !- Coefficient8 y**3
    0.03130,                 !- Coefficient9 x**2*y
    -0.008281,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_2DD3-050E-TFD,   !nominal MBtu/h = 36800.0, !nominal kW = 4.6

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_2DD3-050E-TFD,  !- Name
    2DD3-050E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DD3-050E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_2DL3-075E-TFD,   !nominal MBtu/h = 46000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-075E-TFD_R-507_MED_qcurv,  !- Name
    3.544e+004,              !- Coefficient1 Constant
    1200.,                   !- Coefficient2 x
    16.95,                   !- Coefficient3 x**2
    -403.2,                  !- Coefficient4 y
    1.536,                   !- Coefficient5 y**2
    -9.048,                  !- Coefficient6 x*y
    0.06978,                 !- Coefficient7 x**3
    -0.01678,                !- Coefficient8 y**3
    -0.1597,                 !- Coefficient9 x**2*y
    -0.04376,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_2DL3-075E-TFD,   !nominal kW = 5.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DL3-075E-TFD_R-507_MED_pwrcurv,  !- Name
    1316.,                   !- Coefficient1 Constant
    -127.5,                  !- Coefficient2 x
    -3.288,                  !- Coefficient3 x**2
    111.1,                   !- Coefficient4 y
    0.1411,                  !- Coefficient5 y**2
    4.628,                   !- Coefficient6 x*y
    -0.01750,                !- Coefficient7 x**3
    -0.007290,               !- Coefficient8 y**3
    0.03692,                 !- Coefficient9 x**2*y
    -0.01347,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_2DL3-075E-TFD,   !nominal MBtu/h = 46000.0, !nominal kW = 5.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_2DL3-075E-TFD,  !- Name
    2DL3-075E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DL3-075E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_2DA3-075E-TFC,   !nominal MBtu/h = 54100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-075E-TFC_R-507_MED_qcurv,  !- Name
    -9424.,                  !- Coefficient1 Constant
    479.3,                   !- Coefficient2 x
    27.10,                   !- Coefficient3 x**2
    3004.,                   !- Coefficient4 y
    -71.34,                  !- Coefficient5 y**2
    38.95,                   !- Coefficient6 x*y
    0.4962,                  !- Coefficient7 x**3
    0.4645,                  !- Coefficient8 y**3
    -0.03877,                !- Coefficient9 x**2*y
    -0.6017,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_2DA3-075E-TFC,   !nominal kW = 6.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    2DA3-075E-TFC_R-507_MED_pwrcurv,  !- Name
    -1.076e+004,             !- Coefficient1 Constant
    -448.5,                  !- Coefficient2 x
    -1.090,                  !- Coefficient3 x**2
    948.6,                   !- Coefficient4 y
    -16.35,                  !- Coefficient5 y**2
    21.56,                   !- Coefficient6 x*y
    0.1402,                  !- Coefficient7 x**3
    0.09413,                 !- Coefficient8 y**3
    0.1005,                  !- Coefficient9 x**2*y
    -0.1938,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_2DA3-075E-TFC,   !nominal MBtu/h = 54100.0, !nominal kW = 6.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_2DA3-075E-TFC,  !- Name
    2DA3-075E-TFC_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    2DA3-075E-TFC_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_3DA3-075E-TFD,   !nominal MBtu/h = 61600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-075E-TFD_R-507_MED_qcurv,  !- Name
    5.758e+004,              !- Coefficient1 Constant
    2203.,                   !- Coefficient2 x
    41.81,                   !- Coefficient3 x**2
    -1216.,                  !- Coefficient4 y
    15.57,                   !- Coefficient5 y**2
    -34.08,                  !- Coefficient6 x*y
    0.2943,                  !- Coefficient7 x**3
    -0.1058,                 !- Coefficient8 y**3
    -0.5276,                 !- Coefficient9 x**2*y
    0.1237,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_3DA3-075E-TFD,   !nominal kW = 7.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DA3-075E-TFD_R-507_MED_pwrcurv,  !- Name
    1672.,                   !- Coefficient1 Constant
    -145.7,                  !- Coefficient2 x
    -2.719,                  !- Coefficient3 x**2
    146.4,                   !- Coefficient4 y
    0.2267,                  !- Coefficient5 y**2
    5.014,                   !- Coefficient6 x*y
    0.0001054,               !- Coefficient7 x**3
    -0.008748,               !- Coefficient8 y**3
    0.02062,                 !- Coefficient9 x**2*y
    -0.007348,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_3DA3-075E-TFD,   !nominal MBtu/h = 61600.0, !nominal kW = 7.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_3DA3-075E-TFD,  !- Name
    3DA3-075E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DA3-075E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_3DB3-100E-TFD,   !nominal MBtu/h = 74000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-100E-TFD_R-507_MED_qcurv,  !- Name
    5.283e+004,              !- Coefficient1 Constant
    1952.,                   !- Coefficient2 x
    30.03,                   !- Coefficient3 x**2
    -386.7,                  !- Coefficient4 y
    -3.589,                  !- Coefficient5 y**2
    -16.98,                  !- Coefficient6 x*y
    0.1544,                  !- Coefficient7 x**3
    0.02098,                 !- Coefficient8 y**3
    -0.3169,                 !- Coefficient9 x**2*y
    -0.04723,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_3DB3-100E-TFD,   !nominal kW = 9.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DB3-100E-TFD_R-507_MED_pwrcurv,  !- Name
    1576.,                   !- Coefficient1 Constant
    -178.2,                  !- Coefficient2 x
    -3.776,                  !- Coefficient3 x**2
    222.5,                   !- Coefficient4 y
    -0.8536,                 !- Coefficient5 y**2
    6.090,                   !- Coefficient6 x*y
    -0.006707,               !- Coefficient7 x**3
    -0.001516,               !- Coefficient8 y**3
    0.03040,                 !- Coefficient9 x**2*y
    -0.006882,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_3DB3-100E-TFD,   !nominal MBtu/h = 74000.0, !nominal kW = 9.4

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_3DB3-100E-TFD,  !- Name
    3DB3-100E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DB3-100E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_3DF3-120E-TFD,   !nominal MBtu/h = 92100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-120E-TFD_R-507_MED_qcurv,  !- Name
    8.552e+004,              !- Coefficient1 Constant
    2460.,                   !- Coefficient2 x
    22.49,                   !- Coefficient3 x**2
    -1969.,                  !- Coefficient4 y
    29.70,                   !- Coefficient5 y**2
    -31.59,                  !- Coefficient6 x*y
    -0.03920,                !- Coefficient7 x**3
    -0.2220,                 !- Coefficient8 y**3
    -0.2344,                 !- Coefficient9 x**2*y
    0.1082,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_3DF3-120E-TFD,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DF3-120E-TFD_R-507_MED_pwrcurv,  !- Name
    3139.,                   !- Coefficient1 Constant
    -164.1,                  !- Coefficient2 x
    -5.136,                  !- Coefficient3 x**2
    214.4,                   !- Coefficient4 y
    -0.05345,                !- Coefficient5 y**2
    5.689,                   !- Coefficient6 x*y
    -0.02735,                !- Coefficient7 x**3
    -0.006649,               !- Coefficient8 y**3
    0.05122,                 !- Coefficient9 x**2*y
    0.008229,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_3DF3-120E-TFD,   !nominal MBtu/h = 92100.0, !nominal kW = 11.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_3DF3-120E-TFD,  !- Name
    3DF3-120E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DF3-120E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_3DS3-150E-TFD,   !nominal MBtu/h = 102000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-150E-TFD_R-507_MED_qcurv,  !- Name
    9.471e+004,              !- Coefficient1 Constant
    2725.,                   !- Coefficient2 x
    24.90,                   !- Coefficient3 x**2
    -2180.,                  !- Coefficient4 y
    32.89,                   !- Coefficient5 y**2
    -34.98,                  !- Coefficient6 x*y
    -0.04340,                !- Coefficient7 x**3
    -0.2459,                 !- Coefficient8 y**3
    -0.2596,                 !- Coefficient9 x**2*y
    0.1198,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_3DS3-150E-TFD,   !nominal kW = 13.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3DS3-150E-TFD_R-507_MED_pwrcurv,  !- Name
    3476.,                   !- Coefficient1 Constant
    -181.7,                  !- Coefficient2 x
    -5.690,                  !- Coefficient3 x**2
    237.3,                   !- Coefficient4 y
    -0.06149,                !- Coefficient5 y**2
    6.300,                   !- Coefficient6 x*y
    -0.03033,                !- Coefficient7 x**3
    -0.007407,               !- Coefficient8 y**3
    0.05673,                 !- Coefficient9 x**2*y
    0.009115,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_3DS3-150E-TFD,   !nominal MBtu/h = 102000.0, !nominal kW = 13.0

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_3DS3-150E-TFD,  !- Name
    3DS3-150E-TFD_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3DS3-150E-TFD_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_4DA3-200E-TSK,   !nominal MBtu/h = 106000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-200E-TSK_R-507_MED_qcurv,  !- Name
    7.947e+004,              !- Coefficient1 Constant
    2582.,                   !- Coefficient2 x
    23.86,                   !- Coefficient3 x**2
    -774.8,                  !- Coefficient4 y
    -0.5941,                 !- Coefficient5 y**2
    -21.63,                  !- Coefficient6 x*y
    -0.05241,                !- Coefficient7 x**3
    -0.002392,               !- Coefficient8 y**3
    -0.2119,                 !- Coefficient9 x**2*y
    -0.03710,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_4DA3-200E-TSK,   !nominal kW = 13.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DA3-200E-TSK_R-507_MED_pwrcurv,  !- Name
    2230.,                   !- Coefficient1 Constant
    -224.7,                  !- Coefficient2 x
    -7.416,                  !- Coefficient3 x**2
    334.8,                   !- Coefficient4 y
    -1.447,                  !- Coefficient5 y**2
    7.354,                   !- Coefficient6 x*y
    -0.06054,                !- Coefficient7 x**3
    -0.002333,               !- Coefficient8 y**3
    0.06319,                 !- Coefficient9 x**2*y
    0.009675,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_4DA3-200E-TSK,   !nominal MBtu/h = 106000.0, !nominal kW = 13.6

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_4DA3-200E-TSK,  !- Name
    4DA3-200E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DA3-200E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_4DH3-250E-TSK,   !nominal MBtu/h = 140000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-250E-TSK_R-507_MED_qcurv,  !- Name
    1.359e+005,              !- Coefficient1 Constant
    3269.,                   !- Coefficient2 x
    16.96,                   !- Coefficient3 x**2
    -3335.,                  !- Coefficient4 y
    52.64,                   !- Coefficient5 y**2
    -30.40,                  !- Coefficient6 x*y
    -0.2363,                 !- Coefficient7 x**3
    -0.3957,                 !- Coefficient8 y**3
    -0.08081,                !- Coefficient9 x**2*y
    0.01538,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_4DH3-250E-TSK,   !nominal kW = 17.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DH3-250E-TSK_R-507_MED_pwrcurv,  !- Name
    8856.,                   !- Coefficient1 Constant
    -346.9,                  !- Coefficient2 x
    -10.58,                  !- Coefficient3 x**2
    -22.04,                  !- Coefficient4 y
    8.856,                   !- Coefficient5 y**2
    10.61,                   !- Coefficient6 x*y
    -0.03756,                !- Coefficient7 x**3
    -0.08369,                !- Coefficient8 y**3
    0.1269,                  !- Coefficient9 x**2*y
    0.007016,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_4DH3-250E-TSK,   !nominal MBtu/h = 140000.0, !nominal kW = 17.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_4DH3-250E-TSK,  !- Name
    4DH3-250E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DH3-250E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 166000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-300E-TSK_R-507_MED_qcurv,  !- Name
    1.147e+005,              !- Coefficient1 Constant
    3981.,                   !- Coefficient2 x
    38.21,                   !- Coefficient3 x**2
    -452.2,                  !- Coefficient4 y
    -18.59,                  !- Coefficient5 y**2
    -27.79,                  !- Coefficient6 x*y
    0.01068,                 !- Coefficient7 x**3
    0.1224,                  !- Coefficient8 y**3
    -0.2892,                 !- Coefficient9 x**2*y
    -0.1600,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_4DJ3-300E-TSK,   !nominal kW = 21.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4DJ3-300E-TSK_R-507_MED_pwrcurv,  !- Name
    7448.,                   !- Coefficient1 Constant
    -281.9,                  !- Coefficient2 x
    -8.345,                  !- Coefficient3 x**2
    279.1,                   !- Coefficient4 y
    2.980,                   !- Coefficient5 y**2
    11.50,                   !- Coefficient6 x*y
    -0.07896,                !- Coefficient7 x**3
    -0.04036,                !- Coefficient8 y**3
    0.05506,                 !- Coefficient9 x**2*y
    -0.008223,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_4DJ3-300E-TSK,   !nominal MBtu/h = 166000.0, !nominal kW = 21.5

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_4DJ3-300E-TSK,  !- Name
    4DJ3-300E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4DJ3-300E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_6DH3-350E-TSK,   !nominal MBtu/h = 200000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-350E-TSK_R-507_MED_qcurv,  !- Name
    1.666e+005,              !- Coefficient1 Constant
    5647.,                   !- Coefficient2 x
    77.10,                   !- Coefficient3 x**2
    -2270.,                  !- Coefficient4 y
    11.76,                   !- Coefficient5 y**2
    -57.85,                  !- Coefficient6 x*y
    0.1202,                  !- Coefficient7 x**3
    -0.07332,                !- Coefficient8 y**3
    -0.9027,                 !- Coefficient9 x**2*y
    -0.05007,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_6DH3-350E-TSK,   !nominal kW = 25.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DH3-350E-TSK_R-507_MED_pwrcurv,  !- Name
    3672.,                   !- Coefficient1 Constant
    -447.9,                  !- Coefficient2 x
    -13.10,                  !- Coefficient3 x**2
    731.0,                   !- Coefficient4 y
    -5.968,                  !- Coefficient5 y**2
    16.92,                   !- Coefficient6 x*y
    -0.08299,                !- Coefficient7 x**3
    0.02517,                 !- Coefficient8 y**3
    0.1381,                  !- Coefficient9 x**2*y
    -0.03161,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_6DH3-350E-TSK,   !nominal MBtu/h = 200000.0, !nominal kW = 25.8

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_6DH3-350E-TSK,  !- Name
    6DH3-350E-TSK_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DH3-350E-TSK_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_6DG3-350E-TSN,   !nominal MBtu/h = 217000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-350E-TSN_R-507_MED_qcurv,  !- Name
    1.648e+005,              !- Coefficient1 Constant
    6336.,                   !- Coefficient2 x
    87.63,                   !- Coefficient3 x**2
    -1120.,                  !- Coefficient4 y
    -20.17,                  !- Coefficient5 y**2
    -67.77,                  !- Coefficient6 x*y
    0.3642,                  !- Coefficient7 x**3
    0.1692,                  !- Coefficient8 y**3
    -0.8908,                 !- Coefficient9 x**2*y
    -0.01382,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_6DG3-350E-TSN,   !nominal kW = 28.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DG3-350E-TSN_R-507_MED_pwrcurv,  !- Name
    5331.,                   !- Coefficient1 Constant
    -467.5,                  !- Coefficient2 x
    -15.37,                  !- Coefficient3 x**2
    738.6,                   !- Coefficient4 y
    -5.173,                  !- Coefficient5 y**2
    18.65,                   !- Coefficient6 x*y
    -0.1327,                 !- Coefficient7 x**3
    0.01936,                 !- Coefficient8 y**3
    0.1622,                  !- Coefficient9 x**2*y
    -0.03779,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_6DG3-350E-TSN,   !nominal MBtu/h = 217000.0, !nominal kW = 28.7

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_6DG3-350E-TSN,  !- Name
    6DG3-350E-TSN_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DG3-350E-TSN_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-DISCUS-50HZ_R-507_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 241000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-400E-TSN_R-507_MED_qcurv,  !- Name
    2.121e+005,              !- Coefficient1 Constant
    5422.,                   !- Coefficient2 x
    84.33,                   !- Coefficient3 x**2
    -4388.,                  !- Coefficient4 y
    67.88,                   !- Coefficient5 y**2
    -11.71,                  !- Coefficient6 x*y
    0.1963,                  !- Coefficient7 x**3
    -0.5960,                 !- Coefficient8 y**3
    -0.8513,                 !- Coefficient9 x**2*y
    -0.6862,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-DISCUS-50HZ_R-507_MED_6DJ3-400E-TSN,   !nominal kW = 32.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6DJ3-400E-TSN_R-507_MED_pwrcurv,  !- Name
    1.240e+004,              !- Coefficient1 Constant
    -447.6,                  !- Coefficient2 x
    -13.98,                  !- Coefficient3 x**2
    348.3,                   !- Coefficient4 y
    5.345,                   !- Coefficient5 y**2
    18.92,                   !- Coefficient6 x*y
    -0.1068,                 !- Coefficient7 x**3
    -0.06112,                !- Coefficient8 y**3
    0.1472,                  !- Coefficient9 x**2*y
    -0.02560,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-DISCUS-50HZ_R-507_MED_6DJ3-400E-TSN,   !nominal MBtu/h = 241000.0, !nominal kW = 32.0

  Refrigeration:Compressor,
    Copeland-DISCUS-50HZ_R-507_MED_6DJ3-400E-TSN,  !- Name
    6DJ3-400E-TSN_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6DJ3-400E-TSN_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 5900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_LOW_qcurv,  !- Name
    9037.,                   !- Coefficient1 Constant
    350.6,                   !- Coefficient2 x
    4.933,                   !- Coefficient3 x**2
    -41.32,                  !- Coefficient4 y
    -0.5004,                 !- Coefficient5 y**2
    -2.296,                  !- Coefficient6 x*y
    0.02288,                 !- Coefficient7 x**3
    0.002657,                !- Coefficient8 y**3
    -0.02998,                !- Coefficient9 x**2*y
    -0.003398,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_LOW_ZF13K4E-TF5,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_LOW_pwrcurv,  !- Name
    1367.,                   !- Coefficient1 Constant
    29.68,                   !- Coefficient2 x
    0.4648,                  !- Coefficient3 x**2
    3.263,                   !- Coefficient4 y
    0.2656,                  !- Coefficient5 y**2
    -0.3657,                 !- Coefficient6 x*y
    0.003461,                !- Coefficient7 x**3
    0.0003302,               !- Coefficient8 y**3
    -0.004161,               !- Coefficient9 x**2*y
    0.004077,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 5900.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_LOW_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-134A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-134A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 7300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_LOW_qcurv,  !- Name
    1.123e+004,              !- Coefficient1 Constant
    420.0,                   !- Coefficient2 x
    5.598,                   !- Coefficient3 x**2
    -62.83,                  !- Coefficient4 y
    -0.2797,                 !- Coefficient5 y**2
    -2.654,                  !- Coefficient6 x*y
    0.02350,                 !- Coefficient7 x**3
    0.0004879,               !- Coefficient8 y**3
    -0.03158,                !- Coefficient9 x**2*y
    -0.003521,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_LOW_ZF15K4E-TF5,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_LOW_pwrcurv,  !- Name
    1314.,                   !- Coefficient1 Constant
    21.19,                   !- Coefficient2 x
    0.2063,                  !- Coefficient3 x**2
    29.94,                   !- Coefficient4 y
    -0.1725,                 !- Coefficient5 y**2
    0.1647,                  !- Coefficient6 x*y
    0.0001851,               !- Coefficient7 x**3
    0.003265,                !- Coefficient8 y**3
    -0.0005598,              !- Coefficient9 x**2*y
    -0.0006670,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 7300.0, !nominal kW = 1.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_LOW_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-134A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-134A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 8400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_LOW_qcurv,  !- Name
    1.304e+004,              !- Coefficient1 Constant
    514.7,                   !- Coefficient2 x
    7.238,                   !- Coefficient3 x**2
    -37.92,                  !- Coefficient4 y
    -1.407,                  !- Coefficient5 y**2
    -3.088,                  !- Coefficient6 x*y
    0.03274,                 !- Coefficient7 x**3
    0.009664,                !- Coefficient8 y**3
    -0.04272,                !- Coefficient9 x**2*y
    -0.009440,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_LOW_ZF18K4E-TF5,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_LOW_pwrcurv,  !- Name
    1799.,                   !- Coefficient1 Constant
    27.52,                   !- Coefficient2 x
    0.2505,                  !- Coefficient3 x**2
    22.79,                   !- Coefficient4 y
    0.09453,                 !- Coefficient5 y**2
    -0.2185,                 !- Coefficient6 x*y
    -0.0007634,              !- Coefficient7 x**3
    0.002202,                !- Coefficient8 y**3
    -0.003744,               !- Coefficient9 x**2*y
    0.004510,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 8400.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_LOW_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-134A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-134A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 15800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-134A_MED_qcurv,  !- Name
    9024.,                   !- Coefficient1 Constant
    334.9,                   !- Coefficient2 x
    4.591,                   !- Coefficient3 x**2
    -51.63,                  !- Coefficient4 y
    -0.1846,                 !- Coefficient5 y**2
    -1.705,                  !- Coefficient6 x*y
    0.01958,                 !- Coefficient7 x**3
    -0.0001902,              !- Coefficient8 y**3
    -0.02423,                !- Coefficient9 x**2*y
    -0.008071,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZS30K4E-TF5,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1231.,                   !- Coefficient1 Constant
    41.55,                   !- Coefficient2 x
    0.8626,                  !- Coefficient3 x**2
    13.29,                   !- Coefficient4 y
    -0.1310,                 !- Coefficient5 y**2
    -0.7191,                 !- Coefficient6 x*y
    0.007623,                !- Coefficient7 x**3
    0.004117,                !- Coefficient8 y**3
    -0.01130,                !- Coefficient9 x**2*y
    0.006853,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 15800.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_MED_ZS30K4E-TF5,  !- Name
    ZS30K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS30K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 16200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_MED_qcurv,  !- Name
    9037.,                   !- Coefficient1 Constant
    350.6,                   !- Coefficient2 x
    4.933,                   !- Coefficient3 x**2
    -41.32,                  !- Coefficient4 y
    -0.5004,                 !- Coefficient5 y**2
    -2.296,                  !- Coefficient6 x*y
    0.02288,                 !- Coefficient7 x**3
    0.002657,                !- Coefficient8 y**3
    -0.02998,                !- Coefficient9 x**2*y
    -0.003398,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZF13K4E-TF5,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1367.,                   !- Coefficient1 Constant
    29.68,                   !- Coefficient2 x
    0.4648,                  !- Coefficient3 x**2
    3.263,                   !- Coefficient4 y
    0.2656,                  !- Coefficient5 y**2
    -0.3657,                 !- Coefficient6 x*y
    0.003461,                !- Coefficient7 x**3
    0.0003302,               !- Coefficient8 y**3
    -0.004161,               !- Coefficient9 x**2*y
    0.004077,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 16200.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_MED_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 19500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.135e+004,              !- Coefficient1 Constant
    436.6,                   !- Coefficient2 x
    6.159,                   !- Coefficient3 x**2
    -71.06,                  !- Coefficient4 y
    -0.2057,                 !- Coefficient5 y**2
    -2.944,                  !- Coefficient6 x*y
    0.02884,                 !- Coefficient7 x**3
    0.0005040,               !- Coefficient8 y**3
    -0.03785,                !- Coefficient9 x**2*y
    -0.003107,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZS38K4E-TF5,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1702.,                   !- Coefficient1 Constant
    59.85,                   !- Coefficient2 x
    1.052,                   !- Coefficient3 x**2
    4.900,                   !- Coefficient4 y
    0.1405,                  !- Coefficient5 y**2
    -1.263,                  !- Coefficient6 x*y
    0.005491,                !- Coefficient7 x**3
    0.002252,                !- Coefficient8 y**3
    -0.01711,                !- Coefficient9 x**2*y
    0.01296,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 19500.0, !nominal kW = 2.4

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_MED_ZS38K4E-TF5,  !- Name
    ZS38K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS38K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 19900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.123e+004,              !- Coefficient1 Constant
    420.0,                   !- Coefficient2 x
    5.598,                   !- Coefficient3 x**2
    -62.83,                  !- Coefficient4 y
    -0.2797,                 !- Coefficient5 y**2
    -2.654,                  !- Coefficient6 x*y
    0.02350,                 !- Coefficient7 x**3
    0.0004879,               !- Coefficient8 y**3
    -0.03158,                !- Coefficient9 x**2*y
    -0.003521,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZF15K4E-TF5,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1314.,                   !- Coefficient1 Constant
    21.19,                   !- Coefficient2 x
    0.2063,                  !- Coefficient3 x**2
    29.94,                   !- Coefficient4 y
    -0.1725,                 !- Coefficient5 y**2
    0.1647,                  !- Coefficient6 x*y
    0.0001851,               !- Coefficient7 x**3
    0.003265,                !- Coefficient8 y**3
    -0.0005597,              !- Coefficient9 x**2*y
    -0.0006670,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 19900.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_MED_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 23500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.304e+004,              !- Coefficient1 Constant
    514.7,                   !- Coefficient2 x
    7.238,                   !- Coefficient3 x**2
    -37.92,                  !- Coefficient4 y
    -1.407,                  !- Coefficient5 y**2
    -3.088,                  !- Coefficient6 x*y
    0.03274,                 !- Coefficient7 x**3
    0.009664,                !- Coefficient8 y**3
    -0.04272,                !- Coefficient9 x**2*y
    -0.009440,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZF18K4E-TF5,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1799.,                   !- Coefficient1 Constant
    27.52,                   !- Coefficient2 x
    0.2505,                  !- Coefficient3 x**2
    22.79,                   !- Coefficient4 y
    0.09453,                 !- Coefficient5 y**2
    -0.2185,                 !- Coefficient6 x*y
    -0.0007635,              !- Coefficient7 x**3
    0.002202,                !- Coefficient8 y**3
    -0.003744,               !- Coefficient9 x**2*y
    0.004510,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 23500.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_MED_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZS45K4E-TF5,   !nominal MBtu/h = 23100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4E-TF5_R-134A_MED_qcurv,  !- Name
    1.338e+004,              !- Coefficient1 Constant
    517.5,                   !- Coefficient2 x
    7.704,                   !- Coefficient3 x**2
    -80.89,                  !- Coefficient4 y
    -0.2696,                 !- Coefficient5 y**2
    -3.091,                  !- Coefficient6 x*y
    0.03954,                 !- Coefficient7 x**3
    0.0004144,               !- Coefficient8 y**3
    -0.04814,                !- Coefficient9 x**2*y
    -0.009189,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-134A_MED_ZS45K4E-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4E-TF5_R-134A_MED_pwrcurv,  !- Name
    1953.,                   !- Coefficient1 Constant
    40.42,                   !- Coefficient2 x
    0.8870,                  !- Coefficient3 x**2
    3.101,                   !- Coefficient4 y
    0.5578,                  !- Coefficient5 y**2
    -0.6556,                 !- Coefficient6 x*y
    0.009040,                !- Coefficient7 x**3
    -0.002102,               !- Coefficient8 y**3
    -0.01056,                !- Coefficient9 x**2*y
    0.009293,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-134A_MED_ZS45K4E-TF5,   !nominal MBtu/h = 23100.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-134A_MED_ZS45K4E-TF5,  !- Name
    ZS45K4E-TF5_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS45K4E-TF5_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF09K4-TF5,   !nominal MBtu/h = 7270.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_LOW_qcurv,  !- Name
    9160.,                   !- Coefficient1 Constant
    306.3,                   !- Coefficient2 x
    3.750,                   !- Coefficient3 x**2
    -29.22,                  !- Coefficient4 y
    -0.6382,                 !- Coefficient5 y**2
    -1.317,                  !- Coefficient6 x*y
    0.01521,                 !- Coefficient7 x**3
    0.003312,                !- Coefficient8 y**3
    -0.01820,                !- Coefficient9 x**2*y
    -0.008733,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF09K4-TF5,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_LOW_pwrcurv,  !- Name
    1596.,                   !- Coefficient1 Constant
    31.58,                   !- Coefficient2 x
    0.3617,                  !- Coefficient3 x**2
    5.756,                   !- Coefficient4 y
    0.2872,                  !- Coefficient5 y**2
    -0.5532,                 !- Coefficient6 x*y
    0.002035,                !- Coefficient7 x**3
    0.0003826,               !- Coefficient8 y**3
    -0.003129,               !- Coefficient9 x**2*y
    0.005901,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF09K4-TF5,   !nominal MBtu/h = 7270.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF09K4-TF5,  !- Name
    ZF09K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF09K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF11K4-TF5,   !nominal MBtu/h = 9010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_LOW_qcurv,  !- Name
    1.083e+004,              !- Coefficient1 Constant
    360.4,                   !- Coefficient2 x
    4.332,                   !- Coefficient3 x**2
    -16.52,                  !- Coefficient4 y
    -1.007,                  !- Coefficient5 y**2
    -1.228,                  !- Coefficient6 x*y
    0.01782,                 !- Coefficient7 x**3
    0.004376,                !- Coefficient8 y**3
    -0.01782,                !- Coefficient9 x**2*y
    -0.01212,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF11K4-TF5,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_LOW_pwrcurv,  !- Name
    1938.,                   !- Coefficient1 Constant
    41.31,                   !- Coefficient2 x
    0.4793,                  !- Coefficient3 x**2
    11.85,                   !- Coefficient4 y
    0.1668,                  !- Coefficient5 y**2
    -0.3684,                 !- Coefficient6 x*y
    0.001227,                !- Coefficient7 x**3
    0.001919,                !- Coefficient8 y**3
    -0.003581,               !- Coefficient9 x**2*y
    0.003038,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF11K4-TF5,   !nominal MBtu/h = 9010.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF11K4-TF5,  !- Name
    ZF11K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF13K4-TF5,   !nominal MBtu/h = 10500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_LOW_qcurv,  !- Name
    1.382e+004,              !- Coefficient1 Constant
    451.2,                   !- Coefficient2 x
    5.310,                   !- Coefficient3 x**2
    -86.18,                  !- Coefficient4 y
    0.09137,                 !- Coefficient5 y**2
    -2.461,                  !- Coefficient6 x*y
    0.02031,                 !- Coefficient7 x**3
    -0.002691,               !- Coefficient8 y**3
    -0.02564,                !- Coefficient9 x**2*y
    -0.005136,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF13K4-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_LOW_pwrcurv,  !- Name
    1590.,                   !- Coefficient1 Constant
    20.58,                   !- Coefficient2 x
    0.1463,                  !- Coefficient3 x**2
    39.49,                   !- Coefficient4 y
    -0.1375,                 !- Coefficient5 y**2
    0.1044,                  !- Coefficient6 x*y
    5.880e-005,              !- Coefficient7 x**3
    0.003448,                !- Coefficient8 y**3
    0.0009775,               !- Coefficient9 x**2*y
    0.001430,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF13K4-TF5,   !nominal MBtu/h = 10500.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF13K4-TF5,  !- Name
    ZF13K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF15K4-TF5,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_LOW_qcurv,  !- Name
    1.616e+004,              !- Coefficient1 Constant
    512.8,                   !- Coefficient2 x
    5.888,                   !- Coefficient3 x**2
    -84.80,                  !- Coefficient4 y
    0.07349,                 !- Coefficient5 y**2
    -2.054,                  !- Coefficient6 x*y
    0.02166,                 !- Coefficient7 x**3
    -0.005246,               !- Coefficient8 y**3
    -0.02455,                !- Coefficient9 x**2*y
    -0.01215,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF15K4-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_LOW_pwrcurv,  !- Name
    2509.,                   !- Coefficient1 Constant
    61.91,                   !- Coefficient2 x
    0.9293,                  !- Coefficient3 x**2
    33.74,                   !- Coefficient4 y
    -0.1895,                 !- Coefficient5 y**2
    -0.6439,                 !- Coefficient6 x*y
    0.005045,                !- Coefficient7 x**3
    0.006125,                !- Coefficient8 y**3
    -0.006222,               !- Coefficient9 x**2*y
    0.005891,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF15K4-TF5,   !nominal MBtu/h = 12800.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF15K4-TF5,  !- Name
    ZF15K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF18K4-TF5,   !nominal MBtu/h = 15000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_LOW_qcurv,  !- Name
    2.022e+004,              !- Coefficient1 Constant
    661.0,                   !- Coefficient2 x
    7.741,                   !- Coefficient3 x**2
    -129.8,                  !- Coefficient4 y
    0.2738,                  !- Coefficient5 y**2
    -3.553,                  !- Coefficient6 x*y
    0.02896,                 !- Coefficient7 x**3
    -0.005545,               !- Coefficient8 y**3
    -0.03759,                !- Coefficient9 x**2*y
    -0.007729,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF18K4-TF5,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_LOW_pwrcurv,  !- Name
    3411.,                   !- Coefficient1 Constant
    54.58,                   !- Coefficient2 x
    0.6610,                  !- Coefficient3 x**2
    -12.04,                  !- Coefficient4 y
    1.224,                   !- Coefficient5 y**2
    -0.7582,                 !- Coefficient6 x*y
    0.002185,                !- Coefficient7 x**3
    -0.003757,               !- Coefficient8 y**3
    -0.003938,               !- Coefficient9 x**2*y
    0.01030,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF18K4-TF5,   !nominal MBtu/h = 15000.0, !nominal kW = 3.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF18K4-TF5,  !- Name
    ZF18K4-TF5_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4-TF5_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF24K4-TWD,   !nominal MBtu/h = 18700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWD_R-22_LOW_qcurv,  !- Name
    2.353e+004,              !- Coefficient1 Constant
    795.8,                   !- Coefficient2 x
    9.752,                   !- Coefficient3 x**2
    -49.11,                  !- Coefficient4 y
    -2.410,                  !- Coefficient5 y**2
    -2.930,                  !- Coefficient6 x*y
    0.04351,                 !- Coefficient7 x**3
    0.01402,                 !- Coefficient8 y**3
    -0.03672,                !- Coefficient9 x**2*y
    -0.02864,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF24K4-TWD,   !nominal kW = 4.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWD_R-22_LOW_pwrcurv,  !- Name
    4335.,                   !- Coefficient1 Constant
    129.7,                   !- Coefficient2 x
    2.739,                   !- Coefficient3 x**2
    -6.946,                  !- Coefficient4 y
    1.128,                   !- Coefficient5 y**2
    -3.443,                  !- Coefficient6 x*y
    0.02928,                 !- Coefficient7 x**3
    -0.0009399,              !- Coefficient8 y**3
    -0.03596,                !- Coefficient9 x**2*y
    0.03447,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF24K4-TWD,   !nominal MBtu/h = 18700.0, !nominal kW = 4.7

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF24K4-TWD,  !- Name
    ZF24K4-TWD_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4-TWD_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF33K4-TWD,   !nominal MBtu/h = 25200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWD_R-22_LOW_qcurv,  !- Name
    3.593e+004,              !- Coefficient1 Constant
    934.7,                   !- Coefficient2 x
    7.022,                   !- Coefficient3 x**2
    -553.7,                  !- Coefficient4 y
    9.390,                   !- Coefficient5 y**2
    -6.830,                  !- Coefficient6 x*y
    0.004648,                !- Coefficient7 x**3
    -0.07003,                !- Coefficient8 y**3
    -0.01044,                !- Coefficient9 x**2*y
    0.04780,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF33K4-TWD,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWD_R-22_LOW_pwrcurv,  !- Name
    2888.,                   !- Coefficient1 Constant
    35.86,                   !- Coefficient2 x
    0.7471,                  !- Coefficient3 x**2
    198.6,                   !- Coefficient4 y
    -2.417,                  !- Coefficient5 y**2
    2.699,                   !- Coefficient6 x*y
    0.004937,                !- Coefficient7 x**3
    0.01991,                 !- Coefficient8 y**3
    0.001494,                !- Coefficient9 x**2*y
    -0.02867,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF33K4-TWD,   !nominal MBtu/h = 25200.0, !nominal kW = 5.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF33K4-TWD,  !- Name
    ZF33K4-TWD_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4-TWD_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF40K4E-TWD,   !nominal MBtu/h = 31400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-22_LOW_qcurv,  !- Name
    4.283e+004,              !- Coefficient1 Constant
    1437.,                   !- Coefficient2 x
    17.65,                   !- Coefficient3 x**2
    -283.9,                  !- Coefficient4 y
    0.6885,                  !- Coefficient5 y**2
    -8.192,                  !- Coefficient6 x*y
    0.07417,                 !- Coefficient7 x**3
    -0.01405,                !- Coefficient8 y**3
    -0.08244,                !- Coefficient9 x**2*y
    -0.01316,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_LOW_ZF40K4E-TWD,   !nominal kW = 7.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-22_LOW_pwrcurv,  !- Name
    4159.,                   !- Coefficient1 Constant
    69.95,                   !- Coefficient2 x
    0.9322,                  !- Coefficient3 x**2
    192.1,                   !- Coefficient4 y
    -2.860,                  !- Coefficient5 y**2
    0.1322,                  !- Coefficient6 x*y
    0.005665,                !- Coefficient7 x**3
    0.03568,                 !- Coefficient8 y**3
    -0.008163,               !- Coefficient9 x**2*y
    0.005357,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_LOW_ZF40K4E-TWD,   !nominal MBtu/h = 31400.0, !nominal kW = 7.4

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_LOW_ZF40K4E-TWD,  !- Name
    ZF40K4E-TWD_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWD_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS21K4-TF5,   !nominal MBtu/h = 17200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4-TF5_R-22_MED_qcurv,  !- Name
    9227.,                   !- Coefficient1 Constant
    313.6,                   !- Coefficient2 x
    4.053,                   !- Coefficient3 x**2
    -49.83,                  !- Coefficient4 y
    -0.1386,                 !- Coefficient5 y**2
    -1.424,                  !- Coefficient6 x*y
    0.01915,                 !- Coefficient7 x**3
    -0.0004471,              !- Coefficient8 y**3
    -0.01900,                !- Coefficient9 x**2*y
    -0.007982,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS21K4-TF5,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4-TF5_R-22_MED_pwrcurv,  !- Name
    1600.,                   !- Coefficient1 Constant
    44.16,                   !- Coefficient2 x
    0.8596,                  !- Coefficient3 x**2
    1.247,                   !- Coefficient4 y
    0.2300,                  !- Coefficient5 y**2
    -0.7249,                 !- Coefficient6 x*y
    0.006851,                !- Coefficient7 x**3
    0.001538,                !- Coefficient8 y**3
    -0.01159,                !- Coefficient9 x**2*y
    0.005787,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZS21K4-TF5,   !nominal MBtu/h = 17200.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZS21K4-TF5,  !- Name
    ZS21K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS21K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF09K4-TF5,   !nominal MBtu/h = 17900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_MED_qcurv,  !- Name
    9160.,                   !- Coefficient1 Constant
    306.3,                   !- Coefficient2 x
    3.750,                   !- Coefficient3 x**2
    -29.22,                  !- Coefficient4 y
    -0.6382,                 !- Coefficient5 y**2
    -1.317,                  !- Coefficient6 x*y
    0.01521,                 !- Coefficient7 x**3
    0.003312,                !- Coefficient8 y**3
    -0.01820,                !- Coefficient9 x**2*y
    -0.008733,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF09K4-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4-TF5_R-22_MED_pwrcurv,  !- Name
    1596.,                   !- Coefficient1 Constant
    31.58,                   !- Coefficient2 x
    0.3617,                  !- Coefficient3 x**2
    5.756,                   !- Coefficient4 y
    0.2872,                  !- Coefficient5 y**2
    -0.5532,                 !- Coefficient6 x*y
    0.002035,                !- Coefficient7 x**3
    0.0003826,               !- Coefficient8 y**3
    -0.003129,               !- Coefficient9 x**2*y
    0.005901,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF09K4-TF5,   !nominal MBtu/h = 17900.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF09K4-TF5,  !- Name
    ZF09K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF09K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS26K4-TF5,   !nominal MBtu/h = 21300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4-TF5_R-22_MED_qcurv,  !- Name
    1.080e+004,              !- Coefficient1 Constant
    349.9,                   !- Coefficient2 x
    4.290,                   !- Coefficient3 x**2
    -17.09,                  !- Coefficient4 y
    -1.195,                  !- Coefficient5 y**2
    0.03017,                 !- Coefficient6 x*y
    0.01814,                 !- Coefficient7 x**3
    0.007028,                !- Coefficient8 y**3
    -0.008049,               !- Coefficient9 x**2*y
    -0.03076,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS26K4-TF5,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4-TF5_R-22_MED_pwrcurv,  !- Name
    1998.,                   !- Coefficient1 Constant
    55.31,                   !- Coefficient2 x
    0.9490,                  !- Coefficient3 x**2
    6.026,                   !- Coefficient4 y
    0.1075,                  !- Coefficient5 y**2
    -0.6369,                 !- Coefficient6 x*y
    0.004197,                !- Coefficient7 x**3
    0.003481,                !- Coefficient8 y**3
    -0.009276,               !- Coefficient9 x**2*y
    0.003666,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZS26K4-TF5,   !nominal MBtu/h = 21300.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZS26K4-TF5,  !- Name
    ZS26K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS26K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF11K4-TF5,   !nominal MBtu/h = 22100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_MED_qcurv,  !- Name
    1.083e+004,              !- Coefficient1 Constant
    360.4,                   !- Coefficient2 x
    4.332,                   !- Coefficient3 x**2
    -16.52,                  !- Coefficient4 y
    -1.007,                  !- Coefficient5 y**2
    -1.228,                  !- Coefficient6 x*y
    0.01782,                 !- Coefficient7 x**3
    0.004376,                !- Coefficient8 y**3
    -0.01782,                !- Coefficient9 x**2*y
    -0.01212,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF11K4-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4-TF5_R-22_MED_pwrcurv,  !- Name
    1938.,                   !- Coefficient1 Constant
    41.31,                   !- Coefficient2 x
    0.4793,                  !- Coefficient3 x**2
    11.85,                   !- Coefficient4 y
    0.1668,                  !- Coefficient5 y**2
    -0.3684,                 !- Coefficient6 x*y
    0.001227,                !- Coefficient7 x**3
    0.001919,                !- Coefficient8 y**3
    -0.003581,               !- Coefficient9 x**2*y
    0.003038,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF11K4-TF5,   !nominal MBtu/h = 22100.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF11K4-TF5,  !- Name
    ZF11K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS30K4-TF5,   !nominal MBtu/h = 24600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4-TF5_R-22_MED_qcurv,  !- Name
    8460.,                   !- Coefficient1 Constant
    134.9,                   !- Coefficient2 x
    -1.819,                  !- Coefficient3 x**2
    201.8,                   !- Coefficient4 y
    -5.309,                  !- Coefficient5 y**2
    9.186,                   !- Coefficient6 x*y
    -0.04142,                !- Coefficient7 x**3
    0.03054,                 !- Coefficient8 y**3
    0.09636,                 !- Coefficient9 x**2*y
    -0.1108,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS30K4-TF5,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4-TF5_R-22_MED_pwrcurv,  !- Name
    668.1,                   !- Coefficient1 Constant
    -66.15,                  !- Coefficient2 x
    -2.620,                  !- Coefficient3 x**2
    96.62,                   !- Coefficient4 y
    -1.704,                  !- Coefficient5 y**2
    4.182,                   !- Coefficient6 x*y
    -0.02962,                !- Coefficient7 x**3
    0.01701,                 !- Coefficient8 y**3
    0.05766,                 !- Coefficient9 x**2*y
    -0.04378,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZS30K4-TF5,   !nominal MBtu/h = 24600.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZS30K4-TF5,  !- Name
    ZS30K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS30K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF13K4-TF5,   !nominal MBtu/h = 25800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_MED_qcurv,  !- Name
    1.382e+004,              !- Coefficient1 Constant
    451.2,                   !- Coefficient2 x
    5.310,                   !- Coefficient3 x**2
    -86.18,                  !- Coefficient4 y
    0.09138,                 !- Coefficient5 y**2
    -2.461,                  !- Coefficient6 x*y
    0.02031,                 !- Coefficient7 x**3
    -0.002691,               !- Coefficient8 y**3
    -0.02564,                !- Coefficient9 x**2*y
    -0.005136,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF13K4-TF5,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4-TF5_R-22_MED_pwrcurv,  !- Name
    1590.,                   !- Coefficient1 Constant
    20.58,                   !- Coefficient2 x
    0.1463,                  !- Coefficient3 x**2
    39.49,                   !- Coefficient4 y
    -0.1375,                 !- Coefficient5 y**2
    0.1044,                  !- Coefficient6 x*y
    5.873e-005,              !- Coefficient7 x**3
    0.003448,                !- Coefficient8 y**3
    0.0009774,               !- Coefficient9 x**2*y
    0.001430,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF13K4-TF5,   !nominal MBtu/h = 25800.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF13K4-TF5,  !- Name
    ZF13K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS38K4-TF5,   !nominal MBtu/h = 30200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4-TF5_R-22_MED_qcurv,  !- Name
    1.621e+004,              !- Coefficient1 Constant
    537.0,                   !- Coefficient2 x
    6.653,                   !- Coefficient3 x**2
    -99.57,                  !- Coefficient4 y
    0.3002,                  !- Coefficient5 y**2
    -2.335,                  !- Coefficient6 x*y
    0.01960,                 !- Coefficient7 x**3
    -0.007080,               !- Coefficient8 y**3
    -0.03998,                !- Coefficient9 x**2*y
    -0.01395,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS38K4-TF5,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4-TF5_R-22_MED_pwrcurv,  !- Name
    1055.,                   !- Coefficient1 Constant
    -25.62,                  !- Coefficient2 x
    -1.182,                  !- Coefficient3 x**2
    130.0,                   !- Coefficient4 y
    -2.736,                  !- Coefficient5 y**2
    3.852,                   !- Coefficient6 x*y
    -0.002644,               !- Coefficient7 x**3
    0.02759,                 !- Coefficient8 y**3
    0.05294,                 !- Coefficient9 x**2*y
    -0.04477,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZS38K4-TF5,   !nominal MBtu/h = 30200.0, !nominal kW = 3.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZS38K4-TF5,  !- Name
    ZS38K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS38K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF15K4-TF5,   !nominal MBtu/h = 31500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_MED_qcurv,  !- Name
    1.616e+004,              !- Coefficient1 Constant
    512.8,                   !- Coefficient2 x
    5.888,                   !- Coefficient3 x**2
    -84.80,                  !- Coefficient4 y
    0.07349,                 !- Coefficient5 y**2
    -2.054,                  !- Coefficient6 x*y
    0.02166,                 !- Coefficient7 x**3
    -0.005246,               !- Coefficient8 y**3
    -0.02455,                !- Coefficient9 x**2*y
    -0.01215,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF15K4-TF5,   !nominal kW = 4.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4-TF5_R-22_MED_pwrcurv,  !- Name
    2509.,                   !- Coefficient1 Constant
    61.91,                   !- Coefficient2 x
    0.9293,                  !- Coefficient3 x**2
    33.74,                   !- Coefficient4 y
    -0.1895,                 !- Coefficient5 y**2
    -0.6439,                 !- Coefficient6 x*y
    0.005045,                !- Coefficient7 x**3
    0.006125,                !- Coefficient8 y**3
    -0.006223,               !- Coefficient9 x**2*y
    0.005891,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF15K4-TF5,   !nominal MBtu/h = 31500.0, !nominal kW = 4.2

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF15K4-TF5,  !- Name
    ZF15K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS45K4-TF5,   !nominal MBtu/h = 36300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4-TF5_R-22_MED_qcurv,  !- Name
    1.931e+004,              !- Coefficient1 Constant
    615.0,                   !- Coefficient2 x
    5.835,                   !- Coefficient3 x**2
    -79.30,                  !- Coefficient4 y
    -1.184,                  !- Coefficient5 y**2
    -0.04400,                !- Coefficient6 x*y
    -0.008489,               !- Coefficient7 x**3
    0.007851,                !- Coefficient8 y**3
    0.01917,                 !- Coefficient9 x**2*y
    -0.05609,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS45K4-TF5,   !nominal kW = 4.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4-TF5_R-22_MED_pwrcurv,  !- Name
    2651.,                   !- Coefficient1 Constant
    82.99,                   !- Coefficient2 x
    2.614,                   !- Coefficient3 x**2
    53.79,                   !- Coefficient4 y
    -0.7696,                 !- Coefficient5 y**2
    -0.3224,                 !- Coefficient6 x*y
    0.02983,                 !- Coefficient7 x**3
    0.01350,                 !- Coefficient8 y**3
    -0.02671,                !- Coefficient9 x**2*y
    -0.008310,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZS45K4-TF5,   !nominal MBtu/h = 36300.0, !nominal kW = 4.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZS45K4-TF5,  !- Name
    ZS45K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS45K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF18K4-TF5,   !nominal MBtu/h = 37600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_MED_qcurv,  !- Name
    2.022e+004,              !- Coefficient1 Constant
    661.0,                   !- Coefficient2 x
    7.741,                   !- Coefficient3 x**2
    -129.8,                  !- Coefficient4 y
    0.2738,                  !- Coefficient5 y**2
    -3.553,                  !- Coefficient6 x*y
    0.02896,                 !- Coefficient7 x**3
    -0.005545,               !- Coefficient8 y**3
    -0.03759,                !- Coefficient9 x**2*y
    -0.007729,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF18K4-TF5,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4-TF5_R-22_MED_pwrcurv,  !- Name
    3411.,                   !- Coefficient1 Constant
    54.58,                   !- Coefficient2 x
    0.6610,                  !- Coefficient3 x**2
    -12.04,                  !- Coefficient4 y
    1.224,                   !- Coefficient5 y**2
    -0.7582,                 !- Coefficient6 x*y
    0.002185,                !- Coefficient7 x**3
    -0.003757,               !- Coefficient8 y**3
    -0.003938,               !- Coefficient9 x**2*y
    0.01030,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF18K4-TF5,   !nominal MBtu/h = 37600.0, !nominal kW = 5.0

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF18K4-TF5,  !- Name
    ZF18K4-TF5_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4-TF5_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF24K4-TWD,   !nominal MBtu/h = 45900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWD_R-22_MED_qcurv,  !- Name
    2.353e+004,              !- Coefficient1 Constant
    795.8,                   !- Coefficient2 x
    9.752,                   !- Coefficient3 x**2
    -49.11,                  !- Coefficient4 y
    -2.410,                  !- Coefficient5 y**2
    -2.930,                  !- Coefficient6 x*y
    0.04351,                 !- Coefficient7 x**3
    0.01402,                 !- Coefficient8 y**3
    -0.03672,                !- Coefficient9 x**2*y
    -0.02864,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF24K4-TWD,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4-TWD_R-22_MED_pwrcurv,  !- Name
    4335.,                   !- Coefficient1 Constant
    129.7,                   !- Coefficient2 x
    2.739,                   !- Coefficient3 x**2
    -6.946,                  !- Coefficient4 y
    1.128,                   !- Coefficient5 y**2
    -3.443,                  !- Coefficient6 x*y
    0.02928,                 !- Coefficient7 x**3
    -0.0009399,              !- Coefficient8 y**3
    -0.03596,                !- Coefficient9 x**2*y
    0.03447,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF24K4-TWD,   !nominal MBtu/h = 45900.0, !nominal kW = 6.3

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF24K4-TWD,  !- Name
    ZF24K4-TWD_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4-TWD_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS75K4-TWD,   !nominal MBtu/h = 62500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS75K4-TWD_R-22_MED_qcurv,  !- Name
    2.784e+004,              !- Coefficient1 Constant
    580.5,                   !- Coefficient2 x
    17.09,                   !- Coefficient3 x**2
    -307.0,                  !- Coefficient4 y
    7.738,                   !- Coefficient5 y**2
    6.191,                   !- Coefficient6 x*y
    0.4202,                  !- Coefficient7 x**3
    -0.07742,                !- Coefficient8 y**3
    -0.01387,                !- Coefficient9 x**2*y
    -0.08288,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZS75K4-TWD,   !nominal kW = 7.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS75K4-TWD_R-22_MED_pwrcurv,  !- Name
    2686.,                   !- Coefficient1 Constant
    24.13,                   !- Coefficient2 x
    -0.8449,                 !- Coefficient3 x**2
    232.0,                   !- Coefficient4 y
    -4.345,                  !- Coefficient5 y**2
    3.656,                   !- Coefficient6 x*y
    -0.03402,                !- Coefficient7 x**3
    0.04180,                 !- Coefficient8 y**3
    0.02536,                 !- Coefficient9 x**2*y
    -0.04533,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZS75K4-TWD,   !nominal MBtu/h = 62500.0, !nominal kW = 7.9

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZS75K4-TWD,  !- Name
    ZS75K4-TWD_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS75K4-TWD_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF33K4-TWD,   !nominal MBtu/h = 63600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWD_R-22_MED_qcurv,  !- Name
    3.381e+004,              !- Coefficient1 Constant
    1011.,                   !- Coefficient2 x
    7.291,                   !- Coefficient3 x**2
    -244.2,                  !- Coefficient4 y
    -0.1092,                 !- Coefficient5 y**2
    -8.493,                  !- Coefficient6 x*y
    -0.01143,                !- Coefficient7 x**3
    0.01213,                 !- Coefficient8 y**3
    -0.04092,                !- Coefficient9 x**2*y
    0.04190,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF33K4-TWD,   !nominal kW = 8.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4-TWD_R-22_MED_pwrcurv,  !- Name
    3571.,                   !- Coefficient1 Constant
    28.89,                   !- Coefficient2 x
    0.7640,                  !- Coefficient3 x**2
    119.8,                   !- Coefficient4 y
    -0.1729,                 !- Coefficient5 y**2
    2.681,                   !- Coefficient6 x*y
    0.008523,                !- Coefficient7 x**3
    0.001304,                !- Coefficient8 y**3
    0.006539,                !- Coefficient9 x**2*y
    -0.02367,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF33K4-TWD,   !nominal MBtu/h = 63600.0, !nominal kW = 8.5

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF33K4-TWD,  !- Name
    ZF33K4-TWD_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4-TWD_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF40K4E-TWD,   !nominal MBtu/h = 77900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-22_MED_qcurv,  !- Name
    4.283e+004,              !- Coefficient1 Constant
    1437.,                   !- Coefficient2 x
    17.65,                   !- Coefficient3 x**2
    -283.9,                  !- Coefficient4 y
    0.6885,                  !- Coefficient5 y**2
    -8.192,                  !- Coefficient6 x*y
    0.07417,                 !- Coefficient7 x**3
    -0.01405,                !- Coefficient8 y**3
    -0.08244,                !- Coefficient9 x**2*y
    -0.01316,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_MED_ZF40K4E-TWD,   !nominal kW = 10.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-22_MED_pwrcurv,  !- Name
    4159.,                   !- Coefficient1 Constant
    69.95,                   !- Coefficient2 x
    0.9322,                  !- Coefficient3 x**2
    192.1,                   !- Coefficient4 y
    -2.860,                  !- Coefficient5 y**2
    0.1322,                  !- Coefficient6 x*y
    0.005665,                !- Coefficient7 x**3
    0.03568,                 !- Coefficient8 y**3
    -0.008163,               !- Coefficient9 x**2*y
    0.005357,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_MED_ZF40K4E-TWD,   !nominal MBtu/h = 77900.0, !nominal kW = 10.3

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_MED_ZF40K4E-TWD,  !- Name
    ZF40K4E-TWD_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWD_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-22_HIGH_ZB42KA-PFJ,   !nominal MBtu/h = 52600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB42KA-PFJ_R-22_HIGH_qcurv,  !- Name
    1.837e+004,              !- Coefficient1 Constant
    591.7,                   !- Coefficient2 x
    7.342,                   !- Coefficient3 x**2
    -49.72,                  !- Coefficient4 y
    -1.602,                  !- Coefficient5 y**2
    0.1668,                  !- Coefficient6 x*y
    0.04782,                 !- Coefficient7 x**3
    0.006175,                !- Coefficient8 y**3
    -0.01629,                !- Coefficient9 x**2*y
    -0.05520,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-22_HIGH_ZB42KA-PFJ,   !nominal kW = 5.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZB42KA-PFJ_R-22_HIGH_pwrcurv,  !- Name
    1466.,                   !- Coefficient1 Constant
    13.81,                   !- Coefficient2 x
    0.4962,                  !- Coefficient3 x**2
    58.21,                   !- Coefficient4 y
    -0.6468,                 !- Coefficient5 y**2
    0.05784,                 !- Coefficient6 x*y
    0.006539,                !- Coefficient7 x**3
    0.01526,                 !- Coefficient8 y**3
    -0.006084,               !- Coefficient9 x**2*y
    -0.006084,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-22_HIGH_ZB42KA-PFJ,   !nominal MBtu/h = 52600.0, !nominal kW = 5.2

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-22_HIGH_ZB42KA-PFJ,  !- Name
    ZB42KA-PFJ_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZB42KA-PFJ_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF09K4E-TF5,   !nominal MBtu/h = 7700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4E-TF5_R-404A_LOW_qcurv,  !- Name
    1.125e+004,              !- Coefficient1 Constant
    382.3,                   !- Coefficient2 x
    4.652,                   !- Coefficient3 x**2
    -74.74,                  !- Coefficient4 y
    -0.4775,                 !- Coefficient5 y**2
    -2.988,                  !- Coefficient6 x*y
    0.01670,                 !- Coefficient7 x**3
    -0.0001380,              !- Coefficient8 y**3
    -0.03723,                !- Coefficient9 x**2*y
    -0.009323,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF09K4E-TF5,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    1938.,                   !- Coefficient1 Constant
    27.69,                   !- Coefficient2 x
    0.2023,                  !- Coefficient3 x**2
    -9.047,                  !- Coefficient4 y
    0.5659,                  !- Coefficient5 y**2
    -0.1870,                 !- Coefficient6 x*y
    0.0001724,               !- Coefficient7 x**3
    -0.001234,               !- Coefficient8 y**3
    -0.0006542,              !- Coefficient9 x**2*y
    0.001006,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF09K4E-TF5,   !nominal MBtu/h = 7700.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF09K4E-TF5,  !- Name
    ZF09K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF09K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF11K4E-TF5,   !nominal MBtu/h = 9500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_LOW_qcurv,  !- Name
    1.379e+004,              !- Coefficient1 Constant
    460.6,                   !- Coefficient2 x
    5.573,                   !- Coefficient3 x**2
    -89.62,                  !- Coefficient4 y
    -0.5018,                 !- Coefficient5 y**2
    -3.223,                  !- Coefficient6 x*y
    0.01923,                 !- Coefficient7 x**3
    -0.001762,               !- Coefficient8 y**3
    -0.04353,                !- Coefficient9 x**2*y
    -0.01576,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF11K4E-TF5,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    2379.,                   !- Coefficient1 Constant
    52.43,                   !- Coefficient2 x
    0.8056,                  !- Coefficient3 x**2
    -4.418,                  !- Coefficient4 y
    0.4464,                  !- Coefficient5 y**2
    -0.7113,                 !- Coefficient6 x*y
    0.005769,                !- Coefficient7 x**3
    0.0008164,               !- Coefficient8 y**3
    -0.007258,               !- Coefficient9 x**2*y
    0.005045,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF11K4E-TF5,   !nominal MBtu/h = 9500.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF11K4E-TF5,  !- Name
    ZF11K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 11200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_LOW_qcurv,  !- Name
    1.525e+004,              !- Coefficient1 Constant
    497.2,                   !- Coefficient2 x
    5.937,                   !- Coefficient3 x**2
    -58.93,                  !- Coefficient4 y
    -1.305,                  !- Coefficient5 y**2
    -2.485,                  !- Coefficient6 x*y
    0.02074,                 !- Coefficient7 x**3
    0.001306,                !- Coefficient8 y**3
    -0.04183,                !- Coefficient9 x**2*y
    -0.02793,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    2469.,                   !- Coefficient1 Constant
    30.91,                   !- Coefficient2 x
    0.2330,                  !- Coefficient3 x**2
    -11.41,                  !- Coefficient4 y
    0.8685,                  !- Coefficient5 y**2
    -0.05404,                !- Coefficient6 x*y
    0.0006776,               !- Coefficient7 x**3
    -0.002353,               !- Coefficient8 y**3
    -0.0005996,              !- Coefficient9 x**2*y
    0.0006096,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-TF5,   !nominal MBtu/h = 11200.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-PFV,   !nominal MBtu/h = 11000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_LOW_qcurv,  !- Name
    1.314e+004,              !- Coefficient1 Constant
    433.5,                   !- Coefficient2 x
    4.882,                   !- Coefficient3 x**2
    63.40,                   !- Coefficient4 y
    -3.763,                  !- Coefficient5 y**2
    -0.3738,                 !- Coefficient6 x*y
    0.009859,                !- Coefficient7 x**3
    0.01725,                 !- Coefficient8 y**3
    -0.03228,                !- Coefficient9 x**2*y
    -0.04831,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-PFV,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_LOW_pwrcurv,  !- Name
    2465.,                   !- Coefficient1 Constant
    68.00,                   !- Coefficient2 x
    1.498,                   !- Coefficient3 x**2
    15.98,                   !- Coefficient4 y
    -0.004242,               !- Coefficient5 y**2
    -1.009,                  !- Coefficient6 x*y
    0.01545,                 !- Coefficient7 x**3
    0.006964,                !- Coefficient8 y**3
    -0.01483,                !- Coefficient9 x**2*y
    0.007447,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-PFV,   !nominal MBtu/h = 11000.0, !nominal kW = 2.7

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF13K4E-PFV,  !- Name
    ZF13K4E-PFV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-PFV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 13700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_LOW_qcurv,  !- Name
    1.849e+004,              !- Coefficient1 Constant
    622.0,                   !- Coefficient2 x
    7.528,                   !- Coefficient3 x**2
    -36.85,                  !- Coefficient4 y
    -2.539,                  !- Coefficient5 y**2
    -2.945,                  !- Coefficient6 x*y
    0.02551,                 !- Coefficient7 x**3
    0.007938,                !- Coefficient8 y**3
    -0.05396,                !- Coefficient9 x**2*y
    -0.03920,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF15K4E-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    3373.,                   !- Coefficient1 Constant
    92.92,                   !- Coefficient2 x
    1.287,                   !- Coefficient3 x**2
    -2.400,                  !- Coefficient4 y
    0.2073,                  !- Coefficient5 y**2
    -1.530,                  !- Coefficient6 x*y
    0.006482,                !- Coefficient7 x**3
    0.006888,                !- Coefficient8 y**3
    -0.01372,                !- Coefficient9 x**2*y
    0.01164,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF15K4E-TF5,   !nominal MBtu/h = 13700.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 16400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_LOW_qcurv,  !- Name
    2.407e+004,              !- Coefficient1 Constant
    836.4,                   !- Coefficient2 x
    10.47,                   !- Coefficient3 x**2
    -149.2,                  !- Coefficient4 y
    -1.424,                  !- Coefficient5 y**2
    -6.617,                  !- Coefficient6 x*y
    0.04089,                 !- Coefficient7 x**3
    0.003336,                !- Coefficient8 y**3
    -0.08323,                !- Coefficient9 x**2*y
    -0.02053,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF18K4E-TF5,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_LOW_pwrcurv,  !- Name
    2151.,                   !- Coefficient1 Constant
    27.61,                   !- Coefficient2 x
    -0.004384,               !- Coefficient3 x**2
    95.62,                   !- Coefficient4 y
    -1.302,                  !- Coefficient5 y**2
    0.3766,                  !- Coefficient6 x*y
    -0.001555,               !- Coefficient7 x**3
    0.01491,                 !- Coefficient8 y**3
    0.002287,                !- Coefficient9 x**2*y
    -0.0007651,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF18K4E-TF5,   !nominal MBtu/h = 16400.0, !nominal kW = 3.7

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF24K4E-TWD,   !nominal MBtu/h = 19900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWD_R-404A_LOW_qcurv,  !- Name
    3.004e+004,              !- Coefficient1 Constant
    1009.,                   !- Coefficient2 x
    12.78,                   !- Coefficient3 x**2
    -260.2,                  !- Coefficient4 y
    0.5336,                  !- Coefficient5 y**2
    -7.893,                  !- Coefficient6 x*y
    0.04353,                 !- Coefficient7 x**3
    -0.01584,                !- Coefficient8 y**3
    -0.1137,                 !- Coefficient9 x**2*y
    -0.02930,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF24K4E-TWD,   !nominal kW = 4.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWD_R-404A_LOW_pwrcurv,  !- Name
    4174.,                   !- Coefficient1 Constant
    118.6,                   !- Coefficient2 x
    1.702,                   !- Coefficient3 x**2
    42.54,                   !- Coefficient4 y
    -0.2544,                 !- Coefficient5 y**2
    -2.544,                  !- Coefficient6 x*y
    0.01040,                 !- Coefficient7 x**3
    0.01153,                 !- Coefficient8 y**3
    -0.02393,                !- Coefficient9 x**2*y
    0.02556,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF24K4E-TWD,   !nominal MBtu/h = 19900.0, !nominal kW = 4.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF24K4E-TWD,  !- Name
    ZF24K4E-TWD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4E-TWD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF33K4E-TWD,   !nominal MBtu/h = 27100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWD_R-404A_LOW_qcurv,  !- Name
    3.225e+004,              !- Coefficient1 Constant
    1022.,                   !- Coefficient2 x
    13.84,                   !- Coefficient3 x**2
    197.1,                   !- Coefficient4 y
    -9.981,                  !- Coefficient5 y**2
    2.991,                   !- Coefficient6 x*y
    0.07030,                 !- Coefficient7 x**3
    0.04393,                 !- Coefficient8 y**3
    -0.07387,                !- Coefficient9 x**2*y
    -0.1679,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF33K4E-TWD,   !nominal kW = 6.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWD_R-404A_LOW_pwrcurv,  !- Name
    7155.,                   !- Coefficient1 Constant
    172.2,                   !- Coefficient2 x
    2.093,                   !- Coefficient3 x**2
    -20.01,                  !- Coefficient4 y
    1.672,                   !- Coefficient5 y**2
    -2.722,                  !- Coefficient6 x*y
    0.002463,                !- Coefficient7 x**3
    0.001316,                !- Coefficient8 y**3
    -0.03453,                !- Coefficient9 x**2*y
    0.02276,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF33K4E-TWD,   !nominal MBtu/h = 27100.0, !nominal kW = 6.7

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF33K4E-TWD,  !- Name
    ZF33K4E-TWD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4E-TWD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF40K4E-TWD,   !nominal MBtu/h = 33800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-404A_LOW_qcurv,  !- Name
    5.111e+004,              !- Coefficient1 Constant
    1731.,                   !- Coefficient2 x
    21.03,                   !- Coefficient3 x**2
    -390.9,                  !- Coefficient4 y
    -0.8921,                 !- Coefficient5 y**2
    -13.81,                  !- Coefficient6 x*y
    0.06919,                 !- Coefficient7 x**3
    -0.01098,                !- Coefficient8 y**3
    -0.1798,                 !- Coefficient9 x**2*y
    -0.04508,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_LOW_ZF40K4E-TWD,   !nominal kW = 7.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-404A_LOW_pwrcurv,  !- Name
    5275.,                   !- Coefficient1 Constant
    90.28,                   !- Coefficient2 x
    0.5196,                  !- Coefficient3 x**2
    172.7,                   !- Coefficient4 y
    -2.454,                  !- Coefficient5 y**2
    -0.6400,                 !- Coefficient6 x*y
    -0.001568,               !- Coefficient7 x**3
    0.03356,                 !- Coefficient8 y**3
    -0.01402,                !- Coefficient9 x**2*y
    0.01054,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_LOW_ZF40K4E-TWD,   !nominal MBtu/h = 33800.0, !nominal kW = 7.9

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_LOW_ZF40K4E-TWD,  !- Name
    ZF40K4E-TWD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF09K4E-TF5,   !nominal MBtu/h = 17500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.125e+004,              !- Coefficient1 Constant
    382.3,                   !- Coefficient2 x
    4.652,                   !- Coefficient3 x**2
    -74.74,                  !- Coefficient4 y
    -0.4775,                 !- Coefficient5 y**2
    -2.988,                  !- Coefficient6 x*y
    0.01670,                 !- Coefficient7 x**3
    -0.0001380,              !- Coefficient8 y**3
    -0.03723,                !- Coefficient9 x**2*y
    -0.009323,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF09K4E-TF5,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF09K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    1938.,                   !- Coefficient1 Constant
    27.69,                   !- Coefficient2 x
    0.2023,                  !- Coefficient3 x**2
    -9.047,                  !- Coefficient4 y
    0.5659,                  !- Coefficient5 y**2
    -0.1870,                 !- Coefficient6 x*y
    0.0001724,               !- Coefficient7 x**3
    -0.001234,               !- Coefficient8 y**3
    -0.0006541,              !- Coefficient9 x**2*y
    0.001006,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF09K4E-TF5,   !nominal MBtu/h = 17500.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF09K4E-TF5,  !- Name
    ZF09K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF09K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS21K4E-TF5,   !nominal MBtu/h = 17300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.103e+004,              !- Coefficient1 Constant
    390.0,                   !- Coefficient2 x
    4.879,                   !- Coefficient3 x**2
    -65.06,                  !- Coefficient4 y
    -0.7157,                 !- Coefficient5 y**2
    -3.201,                  !- Coefficient6 x*y
    0.01281,                 !- Coefficient7 x**3
    0.001979,                !- Coefficient8 y**3
    -0.04721,                !- Coefficient9 x**2*y
    -0.009550,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS21K4E-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS21K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    1694.,                   !- Coefficient1 Constant
    49.10,                   !- Coefficient2 x
    0.8596,                  !- Coefficient3 x**2
    10.43,                   !- Coefficient4 y
    -0.01859,                !- Coefficient5 y**2
    -0.8522,                 !- Coefficient6 x*y
    0.005528,                !- Coefficient7 x**3
    0.003884,                !- Coefficient8 y**3
    -0.01190,                !- Coefficient9 x**2*y
    0.006383,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZS21K4E-TF5,   !nominal MBtu/h = 17300.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZS21K4E-TF5,  !- Name
    ZS21K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS21K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF11K4E-TF5,   !nominal MBtu/h = 21800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.379e+004,              !- Coefficient1 Constant
    460.6,                   !- Coefficient2 x
    5.573,                   !- Coefficient3 x**2
    -89.62,                  !- Coefficient4 y
    -0.5018,                 !- Coefficient5 y**2
    -3.223,                  !- Coefficient6 x*y
    0.01923,                 !- Coefficient7 x**3
    -0.001762,               !- Coefficient8 y**3
    -0.04353,                !- Coefficient9 x**2*y
    -0.01576,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF11K4E-TF5,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF11K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    2379.,                   !- Coefficient1 Constant
    52.43,                   !- Coefficient2 x
    0.8056,                  !- Coefficient3 x**2
    -4.418,                  !- Coefficient4 y
    0.4464,                  !- Coefficient5 y**2
    -0.7113,                 !- Coefficient6 x*y
    0.005769,                !- Coefficient7 x**3
    0.0008164,               !- Coefficient8 y**3
    -0.007258,               !- Coefficient9 x**2*y
    0.005045,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF11K4E-TF5,   !nominal MBtu/h = 21800.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF11K4E-TF5,  !- Name
    ZF11K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF11K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS26K4E-TF5,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.393e+004,              !- Coefficient1 Constant
    471.0,                   !- Coefficient2 x
    6.095,                   !- Coefficient3 x**2
    -104.0,                  !- Coefficient4 y
    -0.2137,                 !- Coefficient5 y**2
    -3.420,                  !- Coefficient6 x*y
    0.02583,                 !- Coefficient7 x**3
    -0.003463,               !- Coefficient8 y**3
    -0.04835,                !- Coefficient9 x**2*y
    -0.01482,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS26K4E-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS26K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    2439.,                   !- Coefficient1 Constant
    66.65,                   !- Coefficient2 x
    1.100,                   !- Coefficient3 x**2
    -13.47,                  !- Coefficient4 y
    0.6124,                  !- Coefficient5 y**2
    -1.319,                  !- Coefficient6 x*y
    0.006921,                !- Coefficient7 x**3
    -0.0003018,              !- Coefficient8 y**3
    -0.01647,                !- Coefficient9 x**2*y
    0.01089,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZS26K4E-TF5,   !nominal MBtu/h = 21500.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZS26K4E-TF5,  !- Name
    ZS26K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS26K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-PFV,   !nominal MBtu/h = 25300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_MED_qcurv,  !- Name
    1.314e+004,              !- Coefficient1 Constant
    433.5,                   !- Coefficient2 x
    4.882,                   !- Coefficient3 x**2
    63.40,                   !- Coefficient4 y
    -3.763,                  !- Coefficient5 y**2
    -0.3738,                 !- Coefficient6 x*y
    0.009859,                !- Coefficient7 x**3
    0.01725,                 !- Coefficient8 y**3
    -0.03228,                !- Coefficient9 x**2*y
    -0.04831,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-PFV,   !nominal kW = 3.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-PFV_R-404A_MED_pwrcurv,  !- Name
    2465.,                   !- Coefficient1 Constant
    68.00,                   !- Coefficient2 x
    1.498,                   !- Coefficient3 x**2
    15.98,                   !- Coefficient4 y
    -0.004242,               !- Coefficient5 y**2
    -1.009,                  !- Coefficient6 x*y
    0.01545,                 !- Coefficient7 x**3
    0.006964,                !- Coefficient8 y**3
    -0.01483,                !- Coefficient9 x**2*y
    0.007447,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-PFV,   !nominal MBtu/h = 25300.0, !nominal kW = 3.8

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-PFV,  !- Name
    ZF13K4E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 25600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.525e+004,              !- Coefficient1 Constant
    497.2,                   !- Coefficient2 x
    5.937,                   !- Coefficient3 x**2
    -58.93,                  !- Coefficient4 y
    -1.305,                  !- Coefficient5 y**2
    -2.485,                  !- Coefficient6 x*y
    0.02074,                 !- Coefficient7 x**3
    0.001306,                !- Coefficient8 y**3
    -0.04183,                !- Coefficient9 x**2*y
    -0.02793,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-TF5,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF13K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    2469.,                   !- Coefficient1 Constant
    30.91,                   !- Coefficient2 x
    0.2330,                  !- Coefficient3 x**2
    -11.41,                  !- Coefficient4 y
    0.8685,                  !- Coefficient5 y**2
    -0.05404,                !- Coefficient6 x*y
    0.0006776,               !- Coefficient7 x**3
    -0.002353,               !- Coefficient8 y**3
    -0.0005996,              !- Coefficient9 x**2*y
    0.0006096,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-TF5,   !nominal MBtu/h = 25600.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF13K4E-TF5,  !- Name
    ZF13K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF13K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 30900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.959e+004,              !- Coefficient1 Constant
    645.5,                   !- Coefficient2 x
    7.645,                   !- Coefficient3 x**2
    -107.8,                  !- Coefficient4 y
    -1.265,                  !- Coefficient5 y**2
    -3.625,                  !- Coefficient6 x*y
    0.02461,                 !- Coefficient7 x**3
    0.0009503,               !- Coefficient8 y**3
    -0.05454,                !- Coefficient9 x**2*y
    -0.03372,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS38K4E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS38K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3805.,                   !- Coefficient1 Constant
    131.8,                   !- Coefficient2 x
    2.281,                   !- Coefficient3 x**2
    -45.47,                  !- Coefficient4 y
    1.323,                   !- Coefficient5 y**2
    -3.211,                  !- Coefficient6 x*y
    0.01255,                 !- Coefficient7 x**3
    -0.001443,               !- Coefficient8 y**3
    -0.03591,                !- Coefficient9 x**2*y
    0.02850,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZS38K4E-TF5,   !nominal MBtu/h = 30900.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZS38K4E-TF5,  !- Name
    ZS38K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS38K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 31400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.849e+004,              !- Coefficient1 Constant
    622.0,                   !- Coefficient2 x
    7.528,                   !- Coefficient3 x**2
    -36.85,                  !- Coefficient4 y
    -2.539,                  !- Coefficient5 y**2
    -2.945,                  !- Coefficient6 x*y
    0.02551,                 !- Coefficient7 x**3
    0.007938,                !- Coefficient8 y**3
    -0.05396,                !- Coefficient9 x**2*y
    -0.03920,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF15K4E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF15K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3373.,                   !- Coefficient1 Constant
    92.92,                   !- Coefficient2 x
    1.287,                   !- Coefficient3 x**2
    -2.400,                  !- Coefficient4 y
    0.2073,                  !- Coefficient5 y**2
    -1.530,                  !- Coefficient6 x*y
    0.006482,                !- Coefficient7 x**3
    0.006888,                !- Coefficient8 y**3
    -0.01372,                !- Coefficient9 x**2*y
    0.01164,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF15K4E-TF5,   !nominal MBtu/h = 31400.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF15K4E-TF5,  !- Name
    ZF15K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF15K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS45K4E-TF5,   !nominal MBtu/h = 37000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4E-TF5_R-404A_MED_qcurv,  !- Name
    2.020e+004,              !- Coefficient1 Constant
    789.2,                   !- Coefficient2 x
    12.06,                   !- Coefficient3 x**2
    57.80,                   !- Coefficient4 y
    -5.122,                  !- Coefficient5 y**2
    -4.046,                  !- Coefficient6 x*y
    0.05391,                 !- Coefficient7 x**3
    0.02475,                 !- Coefficient8 y**3
    -0.1098,                 !- Coefficient9 x**2*y
    -0.05182,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS45K4E-TF5,   !nominal kW = 5.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS45K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    3328.,                   !- Coefficient1 Constant
    107.6,                   !- Coefficient2 x
    1.755,                   !- Coefficient3 x**2
    23.19,                   !- Coefficient4 y
    -0.05680,                !- Coefficient5 y**2
    -2.495,                  !- Coefficient6 x*y
    0.007069,                !- Coefficient7 x**3
    0.008684,                !- Coefficient8 y**3
    -0.03382,                !- Coefficient9 x**2*y
    0.02252,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZS45K4E-TF5,   !nominal MBtu/h = 37000.0, !nominal kW = 5.1

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZS45K4E-TF5,  !- Name
    ZS45K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS45K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 37300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_MED_qcurv,  !- Name
    2.407e+004,              !- Coefficient1 Constant
    836.4,                   !- Coefficient2 x
    10.47,                   !- Coefficient3 x**2
    -149.2,                  !- Coefficient4 y
    -1.424,                  !- Coefficient5 y**2
    -6.617,                  !- Coefficient6 x*y
    0.04089,                 !- Coefficient7 x**3
    0.003336,                !- Coefficient8 y**3
    -0.08323,                !- Coefficient9 x**2*y
    -0.02053,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF18K4E-TF5,   !nominal kW = 5.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF18K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    2151.,                   !- Coefficient1 Constant
    27.61,                   !- Coefficient2 x
    -0.004383,               !- Coefficient3 x**2
    95.62,                   !- Coefficient4 y
    -1.302,                  !- Coefficient5 y**2
    0.3766,                  !- Coefficient6 x*y
    -0.001555,               !- Coefficient7 x**3
    0.01491,                 !- Coefficient8 y**3
    0.002287,                !- Coefficient9 x**2*y
    -0.0007651,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 37300.0, !nominal kW = 5.2

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF24K4E-TWD,   !nominal MBtu/h = 45600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWD_R-404A_MED_qcurv,  !- Name
    3.004e+004,              !- Coefficient1 Constant
    1009.,                   !- Coefficient2 x
    12.78,                   !- Coefficient3 x**2
    -260.2,                  !- Coefficient4 y
    0.5336,                  !- Coefficient5 y**2
    -7.893,                  !- Coefficient6 x*y
    0.04353,                 !- Coefficient7 x**3
    -0.01584,                !- Coefficient8 y**3
    -0.1137,                 !- Coefficient9 x**2*y
    -0.02930,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF24K4E-TWD,   !nominal kW = 6.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWD_R-404A_MED_pwrcurv,  !- Name
    4174.,                   !- Coefficient1 Constant
    118.6,                   !- Coefficient2 x
    1.702,                   !- Coefficient3 x**2
    42.54,                   !- Coefficient4 y
    -0.2544,                 !- Coefficient5 y**2
    -2.544,                  !- Coefficient6 x*y
    0.01040,                 !- Coefficient7 x**3
    0.01152,                 !- Coefficient8 y**3
    -0.02393,                !- Coefficient9 x**2*y
    0.02556,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF24K4E-TWD,   !nominal MBtu/h = 45600.0, !nominal kW = 6.6

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF24K4E-TWD,  !- Name
    ZF24K4E-TWD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4E-TWD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF33K4E-TWD,   !nominal MBtu/h = 63100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWD_R-404A_MED_qcurv,  !- Name
    3.225e+004,              !- Coefficient1 Constant
    1022.,                   !- Coefficient2 x
    13.84,                   !- Coefficient3 x**2
    197.1,                   !- Coefficient4 y
    -9.981,                  !- Coefficient5 y**2
    2.991,                   !- Coefficient6 x*y
    0.07029,                 !- Coefficient7 x**3
    0.04393,                 !- Coefficient8 y**3
    -0.07387,                !- Coefficient9 x**2*y
    -0.1679,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF33K4E-TWD,   !nominal kW = 9.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWD_R-404A_MED_pwrcurv,  !- Name
    7155.,                   !- Coefficient1 Constant
    172.2,                   !- Coefficient2 x
    2.093,                   !- Coefficient3 x**2
    -20.01,                  !- Coefficient4 y
    1.672,                   !- Coefficient5 y**2
    -2.722,                  !- Coefficient6 x*y
    0.002463,                !- Coefficient7 x**3
    0.001316,                !- Coefficient8 y**3
    -0.03453,                !- Coefficient9 x**2*y
    0.02276,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF33K4E-TWD,   !nominal MBtu/h = 63100.0, !nominal kW = 9.7

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF33K4E-TWD,  !- Name
    ZF33K4E-TWD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4E-TWD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS92K4E-TWD,   !nominal MBtu/h = 77300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS92K4E-TWD_R-404A_MED_qcurv,  !- Name
    5.167e+004,              !- Coefficient1 Constant
    1738.,                   !- Coefficient2 x
    22.55,                   !- Coefficient3 x**2
    -455.8,                  !- Coefficient4 y
    0.7077,                  !- Coefficient5 y**2
    -13.48,                  !- Coefficient6 x*y
    0.08879,                 !- Coefficient7 x**3
    -0.02257,                !- Coefficient8 y**3
    -0.2007,                 !- Coefficient9 x**2*y
    -0.05357,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS92K4E-TWD,   !nominal kW = 10.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS92K4E-TWD_R-404A_MED_pwrcurv,  !- Name
    7385.,                   !- Coefficient1 Constant
    182.4,                   !- Coefficient2 x
    2.800,                   !- Coefficient3 x**2
    -6.759,                  !- Coefficient4 y
    1.849,                   !- Coefficient5 y**2
    -4.259,                  !- Coefficient6 x*y
    0.01928,                 !- Coefficient7 x**3
    -0.0008828,              !- Coefficient8 y**3
    -0.05586,                !- Coefficient9 x**2*y
    0.05024,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZS92K4E-TWD,   !nominal MBtu/h = 77300.0, !nominal kW = 10.7

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZS92K4E-TWD,  !- Name
    ZS92K4E-TWD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS92K4E-TWD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF40K4E-TWD,   !nominal MBtu/h = 77800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-404A_MED_qcurv,  !- Name
    5.111e+004,              !- Coefficient1 Constant
    1731.,                   !- Coefficient2 x
    21.03,                   !- Coefficient3 x**2
    -390.9,                  !- Coefficient4 y
    -0.8921,                 !- Coefficient5 y**2
    -13.81,                  !- Coefficient6 x*y
    0.06919,                 !- Coefficient7 x**3
    -0.01098,                !- Coefficient8 y**3
    -0.1798,                 !- Coefficient9 x**2*y
    -0.04508,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZF40K4E-TWD,   !nominal kW = 11.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWD_R-404A_MED_pwrcurv,  !- Name
    5275.,                   !- Coefficient1 Constant
    90.28,                   !- Coefficient2 x
    0.5196,                  !- Coefficient3 x**2
    172.7,                   !- Coefficient4 y
    -2.454,                  !- Coefficient5 y**2
    -0.6400,                 !- Coefficient6 x*y
    -0.001568,               !- Coefficient7 x**3
    0.03356,                 !- Coefficient8 y**3
    -0.01402,                !- Coefficient9 x**2*y
    0.01054,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZF40K4E-TWD,   !nominal MBtu/h = 77800.0, !nominal kW = 11.2

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZF40K4E-TWD,  !- Name
    ZF40K4E-TWD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 25200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-404A_MED_qcurv,  !- Name
    1.503e+004,              !- Coefficient1 Constant
    513.2,                   !- Coefficient2 x
    6.479,                   !- Coefficient3 x**2
    -45.90,                  !- Coefficient4 y
    -1.683,                  !- Coefficient5 y**2
    -2.633,                  !- Coefficient6 x*y
    0.02002,                 !- Coefficient7 x**3
    0.004578,                !- Coefficient8 y**3
    -0.05340,                !- Coefficient9 x**2*y
    -0.03074,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-50HZ_R-404A_MED_ZS30K4E-TF5,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS30K4E-TF5_R-404A_MED_pwrcurv,  !- Name
    2336.,                   !- Coefficient1 Constant
    57.00,                   !- Coefficient2 x
    0.8994,                  !- Coefficient3 x**2
    3.506,                   !- Coefficient4 y
    0.2474,                  !- Coefficient5 y**2
    -0.7728,                 !- Coefficient6 x*y
    0.005659,                !- Coefficient7 x**3
    0.003924,                !- Coefficient8 y**3
    -0.01156,                !- Coefficient9 x**2*y
    0.004561,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-50HZ_R-404A_MED_ZS30K4E-TF5,   !nominal MBtu/h = 25200.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-SCROLL-50HZ_R-404A_MED_ZS30K4E-TF5,  !- Name
    ZS30K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS30K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_JF11C1E-IAZ,   !nominal MBtu/h = 2760.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JF11C1E-IAZ_R-134A_MED_qcurv,  !- Name
    2339.,                   !- Coefficient1 Constant
    96.33,                   !- Coefficient2 x
    1.492,                   !- Coefficient3 x**2
    -31.96,                  !- Coefficient4 y
    0.1901,                  !- Coefficient5 y**2
    -1.077,                  !- Coefficient6 x*y
    0.007817,                !- Coefficient7 x**3
    -0.001006,               !- Coefficient8 y**3
    -0.01280,                !- Coefficient9 x**2*y
    0.003050,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_JF11C1E-IAZ,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JF11C1E-IAZ_R-134A_MED_pwrcurv,  !- Name
    452.6,                   !- Coefficient1 Constant
    10.51,                   !- Coefficient2 x
    0.2127,                  !- Coefficient3 x**2
    1.586,                   !- Coefficient4 y
    0.08895,                 !- Coefficient5 y**2
    -0.04097,                !- Coefficient6 x*y
    0.003018,                !- Coefficient7 x**3
    -0.0008269,              !- Coefficient8 y**3
    -0.001235,               !- Coefficient9 x**2*y
    0.003011,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_MED_JF11C1E-IAZ,   !nominal MBtu/h = 2760.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_MED_JF11C1E-IAZ,  !- Name
    JF11C1E-IAZ_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JF11C1E-IAZ_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_RS40C1E-IAV,   !nominal MBtu/h = 3330.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS40C1E-IAV_R-134A_MED_qcurv,  !- Name
    3169.,                   !- Coefficient1 Constant
    142.5,                   !- Coefficient2 x
    3.023,                   !- Coefficient3 x**2
    -55.64,                  !- Coefficient4 y
    0.5990,                  !- Coefficient5 y**2
    -1.520,                  !- Coefficient6 x*y
    0.02551,                 !- Coefficient7 x**3
    -0.004188,               !- Coefficient8 y**3
    -0.02440,                !- Coefficient9 x**2*y
    0.002051,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_RS40C1E-IAV,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS40C1E-IAV_R-134A_MED_pwrcurv,  !- Name
    617.3,                   !- Coefficient1 Constant
    8.017,                   !- Coefficient2 x
    0.1198,                  !- Coefficient3 x**2
    -5.105,                  !- Coefficient4 y
    0.3148,                  !- Coefficient5 y**2
    0.05606,                 !- Coefficient6 x*y
    -0.002673,               !- Coefficient7 x**3
    -0.002797,               !- Coefficient8 y**3
    -0.004631,               !- Coefficient9 x**2*y
    0.001229,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_MED_RS40C1E-IAV,   !nominal MBtu/h = 3330.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_MED_RS40C1E-IAV,  !- Name
    RS40C1E-IAV_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS40C1E-IAV_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_RF18C1E-IAZ,   !nominal MBtu/h = 4100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RF18C1E-IAZ_R-134A_MED_qcurv,  !- Name
    2656.,                   !- Coefficient1 Constant
    92.89,                   !- Coefficient2 x
    0.9481,                  !- Coefficient3 x**2
    -3.193,                  !- Coefficient4 y
    -0.5892,                 !- Coefficient5 y**2
    -0.4256,                 !- Coefficient6 x*y
    0.001689,                !- Coefficient7 x**3
    0.004217,                !- Coefficient8 y**3
    -0.007302,               !- Coefficient9 x**2*y
    -0.004535,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_RF18C1E-IAZ,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RF18C1E-IAZ_R-134A_MED_pwrcurv,  !- Name
    270.8,                   !- Coefficient1 Constant
    -0.5593,                 !- Coefficient2 x
    0.04241,                 !- Coefficient3 x**2
    26.63,                   !- Coefficient4 y
    -0.4005,                 !- Coefficient5 y**2
    0.3769,                  !- Coefficient6 x*y
    0.002843,                !- Coefficient7 x**3
    0.002431,                !- Coefficient8 y**3
    -0.0007507,              !- Coefficient9 x**2*y
    -0.0007516,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_MED_RF18C1E-IAZ,   !nominal MBtu/h = 4100.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_MED_RF18C1E-IAZ,  !- Name
    RF18C1E-IAZ_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RF18C1E-IAZ_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_RS54C1E-IAV,   !nominal MBtu/h = 4660.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS54C1E-IAV_R-134A_MED_qcurv,  !- Name
    3978.,                   !- Coefficient1 Constant
    143.3,                   !- Coefficient2 x
    2.424,                   !- Coefficient3 x**2
    -31.14,                  !- Coefficient4 y
    -0.2909,                 !- Coefficient5 y**2
    0.3483,                  !- Coefficient6 x*y
    0.07547,                 !- Coefficient7 x**3
    0.002519,                !- Coefficient8 y**3
    0.04090,                 !- Coefficient9 x**2*y
    -0.01284,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_MED_RS54C1E-IAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS54C1E-IAV_R-134A_MED_pwrcurv,  !- Name
    505.3,                   !- Coefficient1 Constant
    -8.035,                  !- Coefficient2 x
    -0.1813,                 !- Coefficient3 x**2
    20.93,                   !- Coefficient4 y
    -0.2068,                 !- Coefficient5 y**2
    1.086,                   !- Coefficient6 x*y
    0.01928,                 !- Coefficient7 x**3
    0.0006975,               !- Coefficient8 y**3
    0.02262,                 !- Coefficient9 x**2*y
    -0.004170,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_MED_RS54C1E-IAV,   !nominal MBtu/h = 4660.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_MED_RS54C1E-IAV,  !- Name
    RS54C1E-IAV_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS54C1E-IAV_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR26C1E-IAZ,   !nominal MBtu/h = 2170.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR26C1E-IAZ_R-134A_HIGH_qcurv,  !- Name
    955.3,                   !- Coefficient1 Constant
    42.84,                   !- Coefficient2 x
    0.8072,                  !- Coefficient3 x**2
    -4.580,                  !- Coefficient4 y
    -0.1541,                 !- Coefficient5 y**2
    -0.2947,                 !- Coefficient6 x*y
    0.004955,                !- Coefficient7 x**3
    0.001288,                !- Coefficient8 y**3
    -0.007827,               !- Coefficient9 x**2*y
    -0.001694,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR26C1E-IAZ,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR26C1E-IAZ_R-134A_HIGH_pwrcurv,  !- Name
    193.1,                   !- Coefficient1 Constant
    -3.780,                  !- Coefficient2 x
    -0.1130,                 !- Coefficient3 x**2
    4.660,                   !- Coefficient4 y
    -0.02486,                !- Coefficient5 y**2
    0.2748,                  !- Coefficient6 x*y
    0.001154,                !- Coefficient7 x**3
    -1.516e-005,             !- Coefficient8 y**3
    0.003012,                !- Coefficient9 x**2*y
    -0.001134,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR26C1E-IAZ,   !nominal MBtu/h = 2170.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR26C1E-IAZ,  !- Name
    JR26C1E-IAZ_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JR26C1E-IAZ_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR36C1E-IAV,   !nominal MBtu/h = 3020.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR36C1E-IAV_R-134A_HIGH_qcurv,  !- Name
    1417.,                   !- Coefficient1 Constant
    70.21,                   !- Coefficient2 x
    1.214,                   !- Coefficient3 x**2
    -15.47,                  !- Coefficient4 y
    0.03168,                 !- Coefficient5 y**2
    -1.025,                  !- Coefficient6 x*y
    0.004403,                !- Coefficient7 x**3
    -0.0002375,              !- Coefficient8 y**3
    -0.01517,                !- Coefficient9 x**2*y
    0.005978,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR36C1E-IAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR36C1E-IAV_R-134A_HIGH_pwrcurv,  !- Name
    192.7,                   !- Coefficient1 Constant
    2.755,                   !- Coefficient2 x
    -0.02542,                !- Coefficient3 x**2
    7.168,                   !- Coefficient4 y
    -0.05926,                !- Coefficient5 y**2
    -0.02569,                !- Coefficient6 x*y
    -0.0008410,              !- Coefficient7 x**3
    7.733e-005,              !- Coefficient8 y**3
    -0.0006998,              !- Coefficient9 x**2*y
    0.002751,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR36C1E-IAV,   !nominal MBtu/h = 3020.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR36C1E-IAV,  !- Name
    JR36C1E-IAV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JR36C1E-IAV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR53C1E-IAV,   !nominal MBtu/h = 4600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR53C1E-IAV_R-134A_HIGH_qcurv,  !- Name
    1973.,                   !- Coefficient1 Constant
    66.87,                   !- Coefficient2 x
    0.9115,                  !- Coefficient3 x**2
    -11.70,                  !- Coefficient4 y
    -0.1982,                 !- Coefficient5 y**2
    0.3304,                  !- Coefficient6 x*y
    0.001936,                !- Coefficient7 x**3
    0.001271,                !- Coefficient8 y**3
    0.001396,                !- Coefficient9 x**2*y
    -0.01259,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR53C1E-IAV,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR53C1E-IAV_R-134A_HIGH_pwrcurv,  !- Name
    405.9,                   !- Coefficient1 Constant
    -3.520,                  !- Coefficient2 x
    -0.2393,                 !- Coefficient3 x**2
    2.333,                   !- Coefficient4 y
    0.08231,                 !- Coefficient5 y**2
    0.5406,                  !- Coefficient6 x*y
    -0.001837,               !- Coefficient7 x**3
    -0.001096,               !- Coefficient8 y**3
    0.007139,                !- Coefficient9 x**2*y
    -0.003248,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR53C1E-IAV,   !nominal MBtu/h = 4600.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_JR53C1E-IAV,  !- Name
    JR53C1E-IAV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JR53C1E-IAV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR81C1E-IAV,   !nominal MBtu/h = 7410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR81C1E-IAV_R-134A_HIGH_qcurv,  !- Name
    4861.,                   !- Coefficient1 Constant
    149.7,                   !- Coefficient2 x
    1.508,                   !- Coefficient3 x**2
    -136.1,                  !- Coefficient4 y
    2.313,                   !- Coefficient5 y**2
    -1.426,                  !- Coefficient6 x*y
    -0.007020,               !- Coefficient7 x**3
    -0.01710,                !- Coefficient8 y**3
    -0.007553,               !- Coefficient9 x**2*y
    0.002235,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR81C1E-IAV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR81C1E-IAV_R-134A_HIGH_pwrcurv,  !- Name
    1055.,                   !- Coefficient1 Constant
    4.457,                   !- Coefficient2 x
    -0.03531,                !- Coefficient3 x**2
    -33.87,                  !- Coefficient4 y
    1.057,                   !- Coefficient5 y**2
    0.008591,                !- Coefficient6 x*y
    7.962e-005,              !- Coefficient7 x**3
    -0.008783,               !- Coefficient8 y**3
    -0.002379,               !- Coefficient9 x**2*y
    0.005035,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR81C1E-IAV,   !nominal MBtu/h = 7410.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR81C1E-IAV,  !- Name
    RR81C1E-IAV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RR81C1E-IAV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR10K1E-CAV,   !nominal MBtu/h = 8590.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR10K1E-CAV_R-134A_HIGH_qcurv,  !- Name
    3337.,                   !- Coefficient1 Constant
    159.5,                   !- Coefficient2 x
    2.843,                   !- Coefficient3 x**2
    3.270,                   !- Coefficient4 y
    -0.9887,                 !- Coefficient5 y**2
    -0.7520,                 !- Coefficient6 x*y
    0.01247,                 !- Coefficient7 x**3
    0.007278,                !- Coefficient8 y**3
    -0.02344,                !- Coefficient9 x**2*y
    -0.008581,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR10K1E-CAV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR10K1E-CAV_R-134A_HIGH_pwrcurv,  !- Name
    605.6,                   !- Coefficient1 Constant
    9.954,                   !- Coefficient2 x
    0.2138,                  !- Coefficient3 x**2
    6.235,                   !- Coefficient4 y
    0.07589,                 !- Coefficient5 y**2
    0.1313,                  !- Coefficient6 x*y
    0.001434,                !- Coefficient7 x**3
    -0.001322,               !- Coefficient8 y**3
    -0.002852,               !- Coefficient9 x**2*y
    0.002707,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR10K1E-CAV,   !nominal MBtu/h = 8590.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_RR10K1E-CAV,  !- Name
    RR10K1E-CAV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RR10K1E-CAV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFJ,   !nominal MBtu/h = 9470.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFJ_R-134A_HIGH_qcurv,  !- Name
    5017.,                   !- Coefficient1 Constant
    231.2,                   !- Coefficient2 x
    3.775,                   !- Coefficient3 x**2
    -53.81,                  !- Coefficient4 y
    -0.2982,                 !- Coefficient5 y**2
    -1.903,                  !- Coefficient6 x*y
    0.006478,                !- Coefficient7 x**3
    0.003869,                !- Coefficient8 y**3
    -0.03270,                !- Coefficient9 x**2*y
    -0.003827,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFJ,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFJ_R-134A_HIGH_pwrcurv,  !- Name
    357.4,                   !- Coefficient1 Constant
    -16.95,                  !- Coefficient2 x
    -0.6942,                 !- Coefficient3 x**2
    20.37,                   !- Coefficient4 y
    -0.2097,                 !- Coefficient5 y**2
    0.9344,                  !- Coefficient6 x*y
    -0.009510,               !- Coefficient7 x**3
    0.0004359,               !- Coefficient8 y**3
    0.009294,                !- Coefficient9 x**2*y
    -0.003674,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFJ,   !nominal MBtu/h = 9470.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFJ,  !- Name
    CS10K6E-PFJ_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-PFJ_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFV,   !nominal MBtu/h = 9690.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFV_R-134A_HIGH_qcurv,  !- Name
    4770.,                   !- Coefficient1 Constant
    232.8,                   !- Coefficient2 x
    4.630,                   !- Coefficient3 x**2
    -45.23,                  !- Coefficient4 y
    -0.2766,                 !- Coefficient5 y**2
    -2.138,                  !- Coefficient6 x*y
    0.02727,                 !- Coefficient7 x**3
    0.002459,                !- Coefficient8 y**3
    -0.04654,                !- Coefficient9 x**2*y
    -0.0002373,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFV_R-134A_HIGH_pwrcurv,  !- Name
    228.2,                   !- Coefficient1 Constant
    -14.75,                  !- Coefficient2 x
    -0.3779,                 !- Coefficient3 x**2
    27.22,                   !- Coefficient4 y
    -0.3055,                 !- Coefficient5 y**2
    0.7283,                  !- Coefficient6 x*y
    -0.003418,               !- Coefficient7 x**3
    0.0008378,               !- Coefficient8 y**3
    0.002619,                !- Coefficient9 x**2*y
    -0.0007040,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFV,   !nominal MBtu/h = 9690.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS10K6E-PFV,  !- Name
    CS10K6E-PFV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-PFV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS20K6E-PFZ,   !nominal MBtu/h = 19600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-PFZ_R-134A_HIGH_qcurv,  !- Name
    9076.,                   !- Coefficient1 Constant
    411.2,                   !- Coefficient2 x
    8.317,                   !- Coefficient3 x**2
    -75.50,                  !- Coefficient4 y
    -0.5812,                 !- Coefficient5 y**2
    -1.837,                  !- Coefficient6 x*y
    0.04969,                 !- Coefficient7 x**3
    0.003592,                !- Coefficient8 y**3
    -0.07080,                !- Coefficient9 x**2*y
    -0.02770,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS20K6E-PFZ,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-PFZ_R-134A_HIGH_pwrcurv,  !- Name
    410.8,                   !- Coefficient1 Constant
    -39.29,                  !- Coefficient2 x
    -1.034,                  !- Coefficient3 x**2
    42.58,                   !- Coefficient4 y
    -0.3127,                 !- Coefficient5 y**2
    2.124,                   !- Coefficient6 x*y
    -0.007455,               !- Coefficient7 x**3
    -0.0007111,              !- Coefficient8 y**3
    0.01544,                 !- Coefficient9 x**2*y
    -0.01040,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS20K6E-PFZ,   !nominal MBtu/h = 19600.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS20K6E-PFZ,  !- Name
    CS20K6E-PFZ_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-PFZ_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS27K3E-TFD,   !nominal MBtu/h = 25500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-134A_HIGH_qcurv,  !- Name
    1.252e+004,              !- Coefficient1 Constant
    481.1,                   !- Coefficient2 x
    0.3228,                  !- Coefficient3 x**2
    -113.9,                  !- Coefficient4 y
    -1.050,                  !- Coefficient5 y**2
    -1.800,                  !- Coefficient6 x*y
    -0.1398,                 !- Coefficient7 x**3
    0.01138,                 !- Coefficient8 y**3
    0.08620,                 !- Coefficient9 x**2*y
    -0.02550,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS27K3E-TFD,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-134A_HIGH_pwrcurv,  !- Name
    1178.,                   !- Coefficient1 Constant
    4.182,                   !- Coefficient2 x
    -2.094,                  !- Coefficient3 x**2
    28.82,                   !- Coefficient4 y
    -0.1176,                 !- Coefficient5 y**2
    0.5256,                  !- Coefficient6 x*y
    -0.04988,                !- Coefficient7 x**3
    -0.001195,               !- Coefficient8 y**3
    0.02588,                 !- Coefficient9 x**2*y
    0.01249,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS27K3E-TFD,   !nominal MBtu/h = 25500.0, !nominal kW = 2.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS27K3E-TFD,  !- Name
    CS27K3E-TFD_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TFD_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS33K3E-TF5,   !nominal MBtu/h = 29700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-134A_HIGH_qcurv,  !- Name
    1.419e+004,              !- Coefficient1 Constant
    620.4,                   !- Coefficient2 x
    4.790,                   !- Coefficient3 x**2
    -143.7,                  !- Coefficient4 y
    -0.4290,                 !- Coefficient5 y**2
    -6.613,                  !- Coefficient6 x*y
    -0.08499,                !- Coefficient7 x**3
    0.006025,                !- Coefficient8 y**3
    -0.009883,               !- Coefficient9 x**2*y
    0.02610,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS33K3E-TF5,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-134A_HIGH_pwrcurv,  !- Name
    1602.,                   !- Coefficient1 Constant
    15.52,                   !- Coefficient2 x
    -1.548,                  !- Coefficient3 x**2
    24.06,                   !- Coefficient4 y
    0.08524,                 !- Coefficient5 y**2
    0.3359,                  !- Coefficient6 x*y
    -0.03920,                !- Coefficient7 x**3
    -0.002742,               !- Coefficient8 y**3
    0.01906,                 !- Coefficient9 x**2*y
    0.01345,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS33K3E-TF5,   !nominal MBtu/h = 29700.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-134A_HIGH_CS33K3E-TF5,  !- Name
    CS33K3E-TF5_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-TF5_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRA1-0150-TFD,   !nominal MBtu/h = 12700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRA1-0150-TFD_R-22_HIGH_qcurv,  !- Name
    6194.,                   !- Coefficient1 Constant
    257.9,                   !- Coefficient2 x
    3.382,                   !- Coefficient3 x**2
    -76.04,                  !- Coefficient4 y
    0.3109,                  !- Coefficient5 y**2
    -2.576,                  !- Coefficient6 x*y
    0.003750,                !- Coefficient7 x**3
    -0.002012,               !- Coefficient8 y**3
    -0.02968,                !- Coefficient9 x**2*y
    0.005656,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRA1-0150-TFD,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRA1-0150-TFD_R-22_HIGH_pwrcurv,  !- Name
    562.9,                   !- Coefficient1 Constant
    -16.04,                  !- Coefficient2 x
    -0.5150,                 !- Coefficient3 x**2
    9.296,                   !- Coefficient4 y
    0.3028,                  !- Coefficient5 y**2
    0.6586,                  !- Coefficient6 x*y
    -0.009238,               !- Coefficient7 x**3
    -0.003914,               !- Coefficient8 y**3
    0.0006093,               !- Coefficient9 x**2*y
    0.002718,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRA1-0150-TFD,   !nominal MBtu/h = 12700.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRA1-0150-TFD,  !- Name
    CRA1-0150-TFD_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRA1-0150-TFD_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRC1-0175-TFD,   !nominal MBtu/h = 16600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRC1-0175-TFD_R-22_HIGH_qcurv,  !- Name
    6559.,                   !- Coefficient1 Constant
    290.9,                   !- Coefficient2 x
    4.388,                   !- Coefficient3 x**2
    -36.30,                  !- Coefficient4 y
    -0.5264,                 !- Coefficient5 y**2
    -0.9716,                 !- Coefficient6 x*y
    0.01718,                 !- Coefficient7 x**3
    0.002729,                !- Coefficient8 y**3
    -0.02514,                !- Coefficient9 x**2*y
    -0.02204,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRC1-0175-TFD,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRC1-0175-TFD_R-22_HIGH_pwrcurv,  !- Name
    398.8,                   !- Coefficient1 Constant
    -5.513,                  !- Coefficient2 x
    -0.1915,                 !- Coefficient3 x**2
    29.75,                   !- Coefficient4 y
    -0.07858,                !- Coefficient5 y**2
    0.2560,                  !- Coefficient6 x*y
    0.002394,                !- Coefficient7 x**3
    -0.0009042,              !- Coefficient8 y**3
    -0.002475,               !- Coefficient9 x**2*y
    0.006372,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRC1-0175-TFD,   !nominal MBtu/h = 16600.0, !nominal kW = 1.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRC1-0175-TFD,  !- Name
    CRC1-0175-TFD_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRC1-0175-TFD_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-PFV,   !nominal MBtu/h = 28700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-PFV_R-22_HIGH_qcurv,  !- Name
    1.450e+004,              !- Coefficient1 Constant
    516.4,                   !- Coefficient2 x
    7.169,                   !- Coefficient3 x**2
    -192.7,                  !- Coefficient4 y
    0.6258,                  !- Coefficient5 y**2
    -1.167,                  !- Coefficient6 x*y
    0.02210,                 !- Coefficient7 x**3
    -0.001085,               !- Coefficient8 y**3
    -0.002616,               !- Coefficient9 x**2*y
    -0.04370,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-PFV,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-PFV_R-22_HIGH_pwrcurv,  !- Name
    995.6,                   !- Coefficient1 Constant
    0.2580,                  !- Coefficient2 x
    -0.1437,                 !- Coefficient3 x**2
    40.88,                   !- Coefficient4 y
    -0.1821,                 !- Coefficient5 y**2
    0.3592,                  !- Coefficient6 x*y
    0.004501,                !- Coefficient7 x**3
    -0.0005678,              !- Coefficient8 y**3
    -0.003395,               !- Coefficient9 x**2*y
    0.01033,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-PFV,   !nominal MBtu/h = 28700.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-PFV,  !- Name
    CRI3-0290-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRI3-0290-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-TFD,   !nominal MBtu/h = 28600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-TFD_R-22_HIGH_qcurv,  !- Name
    2.205e+004,              !- Coefficient1 Constant
    696.1,                   !- Coefficient2 x
    9.708,                   !- Coefficient3 x**2
    -667.1,                  !- Coefficient4 y
    10.48,                   !- Coefficient5 y**2
    -9.838,                  !- Coefficient6 x*y
    0.04420,                 !- Coefficient7 x**3
    -0.06778,                !- Coefficient8 y**3
    -0.07830,                !- Coefficient9 x**2*y
    0.04928,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-TFD,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-TFD_R-22_HIGH_pwrcurv,  !- Name
    1356.,                   !- Coefficient1 Constant
    -69.20,                  !- Coefficient2 x
    -2.149,                  !- Coefficient3 x**2
    15.86,                   !- Coefficient4 y
    0.4122,                  !- Coefficient5 y**2
    3.440,                   !- Coefficient6 x*y
    -0.02336,                !- Coefficient7 x**3
    -0.005715,               !- Coefficient8 y**3
    0.03806,                 !- Coefficient9 x**2*y
    -0.02094,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-TFD,   !nominal MBtu/h = 28600.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRI3-0290-TFD,  !- Name
    CRI3-0290-TFD_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRI3-0290-TFD_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRM3-0400-PFV,   !nominal MBtu/h = 41200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRM3-0400-PFV_R-22_HIGH_qcurv,  !- Name
    1.667e+004,              !- Coefficient1 Constant
    706.2,                   !- Coefficient2 x
    12.10,                   !- Coefficient3 x**2
    -101.3,                  !- Coefficient4 y
    -0.8692,                 !- Coefficient5 y**2
    -6.059,                  !- Coefficient6 x*y
    0.08703,                 !- Coefficient7 x**3
    0.0002699,               !- Coefficient8 y**3
    -0.1666,                 !- Coefficient9 x**2*y
    0.02517,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRM3-0400-PFV,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRM3-0400-PFV_R-22_HIGH_pwrcurv,  !- Name
    1141.,                   !- Coefficient1 Constant
    -42.77,                  !- Coefficient2 x
    -1.279,                  !- Coefficient3 x**2
    77.05,                   !- Coefficient4 y
    -0.2764,                 !- Coefficient5 y**2
    2.081,                   !- Coefficient6 x*y
    -0.005317,               !- Coefficient7 x**3
    -0.003962,               !- Coefficient8 y**3
    -0.004452,               !- Coefficient9 x**2*y
    0.005685,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRM3-0400-PFV,   !nominal MBtu/h = 41200.0, !nominal kW = 4.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRM3-0400-PFV,  !- Name
    CRM3-0400-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRM3-0400-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-TFD,   !nominal MBtu/h = 43600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-TFD_R-22_HIGH_qcurv,  !- Name
    1.826e+004,              !- Coefficient1 Constant
    679.9,                   !- Coefficient2 x
    8.849,                   !- Coefficient3 x**2
    -165.0,                  !- Coefficient4 y
    0.1683,                  !- Coefficient5 y**2
    -4.879,                  !- Coefficient6 x*y
    0.05080,                 !- Coefficient7 x**3
    -0.003007,               !- Coefficient8 y**3
    -0.06605,                !- Coefficient9 x**2*y
    0.008487,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-TFD,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-TFD_R-22_HIGH_pwrcurv,  !- Name
    1067.,                   !- Coefficient1 Constant
    -60.02,                  !- Coefficient2 x
    -1.845,                  !- Coefficient3 x**2
    70.61,                   !- Coefficient4 y
    -0.08309,                !- Coefficient5 y**2
    2.434,                   !- Coefficient6 x*y
    -0.009287,               !- Coefficient7 x**3
    -0.004120,               !- Coefficient8 y**3
    0.01143,                 !- Coefficient9 x**2*y
    0.002522,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-TFD,   !nominal MBtu/h = 43600.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-TFD,  !- Name
    CRT5-0450-TFD_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRT5-0450-TFD_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-PFV,   !nominal MBtu/h = 43400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-PFV_R-22_HIGH_qcurv,  !- Name
    1.656e+004,              !- Coefficient1 Constant
    644.3,                   !- Coefficient2 x
    11.40,                   !- Coefficient3 x**2
    -60.26,                  !- Coefficient4 y
    -2.099,                  !- Coefficient5 y**2
    -2.034,                  !- Coefficient6 x*y
    0.1282,                  !- Coefficient7 x**3
    0.01254,                 !- Coefficient8 y**3
    -0.07787,                !- Coefficient9 x**2*y
    -0.03055,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-PFV,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-PFV_R-22_HIGH_pwrcurv,  !- Name
    1024.,                   !- Coefficient1 Constant
    -79.16,                  !- Coefficient2 x
    -1.943,                  !- Coefficient3 x**2
    81.11,                   !- Coefficient4 y
    -0.3760,                 !- Coefficient5 y**2
    3.413,                   !- Coefficient6 x*y
    -0.003330,               !- Coefficient7 x**3
    -0.002007,               !- Coefficient8 y**3
    0.01930,                 !- Coefficient9 x**2*y
    -0.008621,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-PFV,   !nominal MBtu/h = 43400.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRT5-0450-PFV,  !- Name
    CRT5-0450-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRT5-0450-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRN5-0500-PFV,   !nominal MBtu/h = 48900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRN5-0500-PFV_R-22_HIGH_qcurv,  !- Name
    2.091e+004,              !- Coefficient1 Constant
    857.6,                   !- Coefficient2 x
    15.65,                   !- Coefficient3 x**2
    -192.9,                  !- Coefficient4 y
    0.04675,                 !- Coefficient5 y**2
    -8.623,                  !- Coefficient6 x*y
    0.1465,                  !- Coefficient7 x**3
    -0.0005349,              !- Coefficient8 y**3
    -0.1869,                 !- Coefficient9 x**2*y
    0.03340,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-22_HIGH_CRN5-0500-PFV,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRN5-0500-PFV_R-22_HIGH_pwrcurv,  !- Name
    1215.,                   !- Coefficient1 Constant
    -82.84,                  !- Coefficient2 x
    -1.817,                  !- Coefficient3 x**2
    97.24,                   !- Coefficient4 y
    -0.6048,                 !- Coefficient5 y**2
    3.367,                   !- Coefficient6 x*y
    -0.002033,               !- Coefficient7 x**3
    -0.0001469,              !- Coefficient8 y**3
    0.007289,                !- Coefficient9 x**2*y
    -0.003365,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-22_HIGH_CRN5-0500-PFV,   !nominal MBtu/h = 48900.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-22_HIGH_CRN5-0500-PFV,  !- Name
    CRN5-0500-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRN5-0500-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_JS35C1E-PAJ,   !nominal MBtu/h = 2940.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-PAJ_R-404A_MED_qcurv,  !- Name
    2979.,                   !- Coefficient1 Constant
    97.45,                   !- Coefficient2 x
    0.7715,                  !- Coefficient3 x**2
    -48.41,                  !- Coefficient4 y
    0.3456,                  !- Coefficient5 y**2
    -1.055,                  !- Coefficient6 x*y
    -0.006174,               !- Coefficient7 x**3
    -0.002445,               !- Coefficient8 y**3
    -0.009261,               !- Coefficient9 x**2*y
    1.432e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_JS35C1E-PAJ,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-PAJ_R-404A_MED_pwrcurv,  !- Name
    520.2,                   !- Coefficient1 Constant
    -5.585,                  !- Coefficient2 x
    -0.4064,                 !- Coefficient3 x**2
    -4.887,                  !- Coefficient4 y
    0.2959,                  !- Coefficient5 y**2
    0.1544,                  !- Coefficient6 x*y
    -0.004669,               !- Coefficient7 x**3
    -0.002539,               !- Coefficient8 y**3
    0.002358,                !- Coefficient9 x**2*y
    0.002002,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_JS35C1E-PAJ,   !nominal MBtu/h = 2940.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_JS35C1E-PAJ,  !- Name
    JS35C1E-PAJ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS35C1E-PAJ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS43C1E-IAZ,   !nominal MBtu/h = 4170.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS43C1E-IAZ_R-404A_MED_qcurv,  !- Name
    1458.,                   !- Coefficient1 Constant
    63.36,                   !- Coefficient2 x
    1.437,                   !- Coefficient3 x**2
    127.9,                   !- Coefficient4 y
    -3.576,                  !- Coefficient5 y**2
    3.361,                   !- Coefficient6 x*y
    0.01858,                 !- Coefficient7 x**3
    0.02251,                 !- Coefficient8 y**3
    0.01942,                 !- Coefficient9 x**2*y
    -0.05307,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS43C1E-IAZ,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS43C1E-IAZ_R-404A_MED_pwrcurv,  !- Name
    491.4,                   !- Coefficient1 Constant
    -15.62,                  !- Coefficient2 x
    -0.9466,                 !- Coefficient3 x**2
    14.14,                   !- Coefficient4 y
    0.01212,                 !- Coefficient5 y**2
    0.7259,                  !- Coefficient6 x*y
    -0.009390,               !- Coefficient7 x**3
    -0.001108,               !- Coefficient8 y**3
    0.01368,                 !- Coefficient9 x**2*y
    -0.0001458,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_RS43C1E-IAZ,   !nominal MBtu/h = 4170.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_RS43C1E-IAZ,  !- Name
    RS43C1E-IAZ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS43C1E-IAZ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS55C1E-PAZ,   !nominal MBtu/h = 5170.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS55C1E-PAZ_R-404A_MED_qcurv,  !- Name
    4074.,                   !- Coefficient1 Constant
    157.1,                   !- Coefficient2 x
    3.000,                   !- Coefficient3 x**2
    -20.67,                  !- Coefficient4 y
    -0.4282,                 !- Coefficient5 y**2
    -0.9951,                 !- Coefficient6 x*y
    0.03647,                 !- Coefficient7 x**3
    0.0007553,               !- Coefficient8 y**3
    -0.01256,                !- Coefficient9 x**2*y
    -0.0009630,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS55C1E-PAZ,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS55C1E-PAZ_R-404A_MED_pwrcurv,  !- Name
    1703.,                   !- Coefficient1 Constant
    32.62,                   !- Coefficient2 x
    0.4891,                  !- Coefficient3 x**2
    -61.15,                  !- Coefficient4 y
    1.746,                   !- Coefficient5 y**2
    -1.375,                  !- Coefficient6 x*y
    0.01102,                 !- Coefficient7 x**3
    -0.01384,                !- Coefficient8 y**3
    -0.006539,               !- Coefficient9 x**2*y
    0.02474,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_RS55C1E-PAZ,   !nominal MBtu/h = 5170.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_RS55C1E-PAZ,  !- Name
    RS55C1E-PAZ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS55C1E-PAZ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS73C1E-PFJ,   !nominal MBtu/h = 6130.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS73C1E-PFJ_R-404A_MED_qcurv,  !- Name
    6550.,                   !- Coefficient1 Constant
    257.4,                   !- Coefficient2 x
    3.350,                   !- Coefficient3 x**2
    -93.66,                  !- Coefficient4 y
    0.2748,                  !- Coefficient5 y**2
    -3.025,                  !- Coefficient6 x*y
    0.009663,                !- Coefficient7 x**3
    -0.001174,               !- Coefficient8 y**3
    -0.03430,                !- Coefficient9 x**2*y
    0.002335,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS73C1E-PFJ,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS73C1E-PFJ_R-404A_MED_pwrcurv,  !- Name
    726.8,                   !- Coefficient1 Constant
    -2.961,                  !- Coefficient2 x
    -0.4262,                 !- Coefficient3 x**2
    12.62,                   !- Coefficient4 y
    0.1015,                  !- Coefficient5 y**2
    0.4692,                  !- Coefficient6 x*y
    -0.005206,               !- Coefficient7 x**3
    -0.002047,               !- Coefficient8 y**3
    0.004213,                !- Coefficient9 x**2*y
    0.002445,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_RS73C1E-PFJ,   !nominal MBtu/h = 6130.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_RS73C1E-PFJ,  !- Name
    RS73C1E-PFJ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS73C1E-PFJ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS10K6E-TF5,   !nominal MBtu/h = 8180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-404A_MED_qcurv,  !- Name
    8101.,                   !- Coefficient1 Constant
    345.8,                   !- Coefficient2 x
    6.933,                   !- Coefficient3 x**2
    -62.14,                  !- Coefficient4 y
    -1.005,                  !- Coefficient5 y**2
    -2.640,                  !- Coefficient6 x*y
    0.06908,                 !- Coefficient7 x**3
    0.006630,                !- Coefficient8 y**3
    -0.05283,                !- Coefficient9 x**2*y
    -0.01467,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS10K6E-TF5,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    402.3,                   !- Coefficient1 Constant
    -23.07,                  !- Coefficient2 x
    -0.2417,                 !- Coefficient3 x**2
    35.85,                   !- Coefficient4 y
    -0.2065,                 !- Coefficient5 y**2
    1.283,                   !- Coefficient6 x*y
    0.007276,                !- Coefficient7 x**3
    -0.001200,               !- Coefficient8 y**3
    0.007093,                !- Coefficient9 x**2*y
    -0.003372,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS10K6E-TF5,   !nominal MBtu/h = 8180.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS10K6E-TF5,  !- Name
    CS10K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS97C1E-CAZ,   !nominal MBtu/h = 8010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS97C1E-CAZ_R-404A_MED_qcurv,  !- Name
    7570.,                   !- Coefficient1 Constant
    255.0,                   !- Coefficient2 x
    4.061,                   !- Coefficient3 x**2
    -122.2,                  !- Coefficient4 y
    1.229,                   !- Coefficient5 y**2
    -1.934,                  !- Coefficient6 x*y
    0.01899,                 !- Coefficient7 x**3
    -0.01234,                !- Coefficient8 y**3
    -0.04801,                !- Coefficient9 x**2*y
    -0.01610,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_RS97C1E-CAZ,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS97C1E-CAZ_R-404A_MED_pwrcurv,  !- Name
    1440.,                   !- Coefficient1 Constant
    24.46,                   !- Coefficient2 x
    0.3654,                  !- Coefficient3 x**2
    -3.438,                  !- Coefficient4 y
    0.4461,                  !- Coefficient5 y**2
    -0.09151,                !- Coefficient6 x*y
    0.0003424,               !- Coefficient7 x**3
    -0.004736,               !- Coefficient8 y**3
    -0.01204,                !- Coefficient9 x**2*y
    0.002966,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_RS97C1E-CAZ,   !nominal MBtu/h = 8010.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_RS97C1E-CAZ,  !- Name
    RS97C1E-CAZ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS97C1E-CAZ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS12K6E-TF5,   !nominal MBtu/h = 9640.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-404A_MED_qcurv,  !- Name
    9168.,                   !- Coefficient1 Constant
    262.9,                   !- Coefficient2 x
    -0.1476,                 !- Coefficient3 x**2
    -90.05,                  !- Coefficient4 y
    -0.4847,                 !- Coefficient5 y**2
    -0.9172,                 !- Coefficient6 x*y
    -0.05965,                !- Coefficient7 x**3
    0.002264,                !- Coefficient8 y**3
    0.006922,                !- Coefficient9 x**2*y
    -0.02391,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS12K6E-TF5,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    202.5,                   !- Coefficient1 Constant
    -74.70,                  !- Coefficient2 x
    -2.901,                  !- Coefficient3 x**2
    47.95,                   !- Coefficient4 y
    -0.3004,                 !- Coefficient5 y**2
    2.569,                   !- Coefficient6 x*y
    -0.03330,                !- Coefficient7 x**3
    -0.0009331,              !- Coefficient8 y**3
    0.03588,                 !- Coefficient9 x**2*y
    -0.009739,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS12K6E-TF5,   !nominal MBtu/h = 9640.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS12K6E-TF5,  !- Name
    CS12K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS12K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFJ,   !nominal MBtu/h = 11800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFJ_R-404A_MED_qcurv,  !- Name
    1.114e+004,              !- Coefficient1 Constant
    382.2,                   !- Coefficient2 x
    3.082,                   !- Coefficient3 x**2
    -137.1,                  !- Coefficient4 y
    0.09087,                 !- Coefficient5 y**2
    -4.278,                  !- Coefficient6 x*y
    -0.01670,                !- Coefficient7 x**3
    -0.001336,               !- Coefficient8 y**3
    -0.04814,                !- Coefficient9 x**2*y
    -0.004765,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFJ,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFJ_R-404A_MED_pwrcurv,  !- Name
    516.2,                   !- Coefficient1 Constant
    -47.38,                  !- Coefficient2 x
    -1.539,                  !- Coefficient3 x**2
    46.58,                   !- Coefficient4 y
    -0.1912,                 !- Coefficient5 y**2
    1.921,                   !- Coefficient6 x*y
    -0.01458,                !- Coefficient7 x**3
    -0.002174,               !- Coefficient8 y**3
    0.01381,                 !- Coefficient9 x**2*y
    -0.008071,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFJ,   !nominal MBtu/h = 11800.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFJ,  !- Name
    CS14K6E-PFJ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-PFJ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-TF5,   !nominal MBtu/h = 11600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-404A_MED_qcurv,  !- Name
    1.091e+004,              !- Coefficient1 Constant
    374.5,                   !- Coefficient2 x
    3.019,                   !- Coefficient3 x**2
    -134.3,                  !- Coefficient4 y
    0.08902,                 !- Coefficient5 y**2
    -4.191,                  !- Coefficient6 x*y
    -0.01636,                !- Coefficient7 x**3
    -0.001309,               !- Coefficient8 y**3
    -0.04716,                !- Coefficient9 x**2*y
    -0.004668,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-TF5,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    500.7,                   !- Coefficient1 Constant
    -45.95,                  !- Coefficient2 x
    -1.493,                  !- Coefficient3 x**2
    45.18,                   !- Coefficient4 y
    -0.1855,                 !- Coefficient5 y**2
    1.864,                   !- Coefficient6 x*y
    -0.01415,                !- Coefficient7 x**3
    -0.002109,               !- Coefficient8 y**3
    0.01340,                 !- Coefficient9 x**2*y
    -0.007829,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-TF5,   !nominal MBtu/h = 11600.0, !nominal kW = 1.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-TF5,  !- Name
    CS14K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFV,   !nominal MBtu/h = 11800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFV_R-404A_MED_qcurv,  !- Name
    1.114e+004,              !- Coefficient1 Constant
    382.2,                   !- Coefficient2 x
    3.082,                   !- Coefficient3 x**2
    -137.1,                  !- Coefficient4 y
    0.09087,                 !- Coefficient5 y**2
    -4.278,                  !- Coefficient6 x*y
    -0.01670,                !- Coefficient7 x**3
    -0.001336,               !- Coefficient8 y**3
    -0.04814,                !- Coefficient9 x**2*y
    -0.004765,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFV_R-404A_MED_pwrcurv,  !- Name
    516.2,                   !- Coefficient1 Constant
    -47.38,                  !- Coefficient2 x
    -1.539,                  !- Coefficient3 x**2
    46.58,                   !- Coefficient4 y
    -0.1912,                 !- Coefficient5 y**2
    1.921,                   !- Coefficient6 x*y
    -0.01458,                !- Coefficient7 x**3
    -0.002174,               !- Coefficient8 y**3
    0.01381,                 !- Coefficient9 x**2*y
    -0.008071,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFV,   !nominal MBtu/h = 11800.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS14K6E-PFV,  !- Name
    CS14K6E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-TF5,   !nominal MBtu/h = 14800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-404A_MED_qcurv,  !- Name
    1.434e+004,              !- Coefficient1 Constant
    364.2,                   !- Coefficient2 x
    1.809,                   !- Coefficient3 x**2
    -195.7,                  !- Coefficient4 y
    0.8471,                  !- Coefficient5 y**2
    -0.2941,                 !- Coefficient6 x*y
    0.006876,                !- Coefficient7 x**3
    -0.008288,               !- Coefficient8 y**3
    0.01207,                 !- Coefficient9 x**2*y
    -0.04718,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-TF5,   !nominal kW = 2.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    959.6,                   !- Coefficient1 Constant
    -74.08,                  !- Coefficient2 x
    -2.585,                  !- Coefficient3 x**2
    25.70,                   !- Coefficient4 y
    0.3926,                  !- Coefficient5 y**2
    2.275,                   !- Coefficient6 x*y
    -0.01604,                !- Coefficient7 x**3
    -0.006182,               !- Coefficient8 y**3
    0.02480,                 !- Coefficient9 x**2*y
    -0.004957,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-TF5,   !nominal MBtu/h = 14800.0, !nominal kW = 2.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-TF5,  !- Name
    CS18K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-PFJ,   !nominal MBtu/h = 15100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFJ_R-404A_MED_qcurv,  !- Name
    1.308e+004,              !- Coefficient1 Constant
    416.9,                   !- Coefficient2 x
    0.5788,                  !- Coefficient3 x**2
    -75.15,                  !- Coefficient4 y
    -2.346,                  !- Coefficient5 y**2
    -3.274,                  !- Coefficient6 x*y
    -0.07486,                !- Coefficient7 x**3
    0.01699,                 !- Coefficient8 y**3
    -0.03394,                !- Coefficient9 x**2*y
    -0.02459,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-PFJ,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFJ_R-404A_MED_pwrcurv,  !- Name
    417.6,                   !- Coefficient1 Constant
    -57.69,                  !- Coefficient2 x
    -3.169,                  !- Coefficient3 x**2
    72.77,                   !- Coefficient4 y
    -0.7988,                 !- Coefficient5 y**2
    1.116,                   !- Coefficient6 x*y
    -0.04911,                !- Coefficient7 x**3
    0.003259,                !- Coefficient8 y**3
    0.006960,                !- Coefficient9 x**2*y
    0.004844,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-PFJ,   !nominal MBtu/h = 15100.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS18K6E-PFJ,  !- Name
    CS18K6E-PFJ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-PFJ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS20K6E-TF5,   !nominal MBtu/h = 16400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-404A_MED_qcurv,  !- Name
    1.867e+004,              !- Coefficient1 Constant
    837.3,                   !- Coefficient2 x
    14.63,                   !- Coefficient3 x**2
    -243.7,                  !- Coefficient4 y
    -0.4631,                 !- Coefficient5 y**2
    -11.28,                  !- Coefficient6 x*y
    0.1173,                  !- Coefficient7 x**3
    0.01058,                 !- Coefficient8 y**3
    -0.1179,                 !- Coefficient9 x**2*y
    0.03337,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS20K6E-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    1760.,                   !- Coefficient1 Constant
    50.50,                   !- Coefficient2 x
    1.322,                   !- Coefficient3 x**2
    30.96,                   !- Coefficient4 y
    -0.09477,                !- Coefficient5 y**2
    -0.4198,                 !- Coefficient6 x*y
    0.02424,                 !- Coefficient7 x**3
    -0.001108,               !- Coefficient8 y**3
    -0.006765,               !- Coefficient9 x**2*y
    0.01761,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS20K6E-TF5,   !nominal MBtu/h = 16400.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS20K6E-TF5,  !- Name
    CS20K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TF5,   !nominal MBtu/h = 21800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-404A_MED_qcurv,  !- Name
    1.963e+004,              !- Coefficient1 Constant
    490.2,                   !- Coefficient2 x
    -0.5498,                 !- Coefficient3 x**2
    -209.8,                  !- Coefficient4 y
    0.03324,                 !- Coefficient5 y**2
    1.513,                   !- Coefficient6 x*y
    -0.07672,                !- Coefficient7 x**3
    -0.004854,               !- Coefficient8 y**3
    0.07995,                 !- Coefficient9 x**2*y
    -0.06749,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TF5,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-404A_MED_pwrcurv,  !- Name
    3212.,                   !- Coefficient1 Constant
    -111.4,                  !- Coefficient2 x
    -5.105,                  !- Coefficient3 x**2
    -65.60,                  !- Coefficient4 y
    3.227,                   !- Coefficient5 y**2
    4.527,                   !- Coefficient6 x*y
    -0.04404,                !- Coefficient7 x**3
    -0.03033,                !- Coefficient8 y**3
    0.08818,                 !- Coefficient9 x**2*y
    -0.006316,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TF5,   !nominal MBtu/h = 21800.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TF5,  !- Name
    CS27K3E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TFD,   !nominal MBtu/h = 21800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-404A_MED_qcurv,  !- Name
    1.861e+004,              !- Coefficient1 Constant
    661.5,                   !- Coefficient2 x
    5.901,                   !- Coefficient3 x**2
    -72.19,                  !- Coefficient4 y
    -4.308,                  !- Coefficient5 y**2
    -4.281,                  !- Coefficient6 x*y
    -0.01108,                !- Coefficient7 x**3
    0.03279,                 !- Coefficient8 y**3
    -0.04998,                !- Coefficient9 x**2*y
    -0.03907,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TFD,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-404A_MED_pwrcurv,  !- Name
    110.6,                   !- Coefficient1 Constant
    -113.7,                  !- Coefficient2 x
    -3.857,                  !- Coefficient3 x**2
    160.6,                   !- Coefficient4 y
    -2.211,                  !- Coefficient5 y**2
    4.595,                   !- Coefficient6 x*y
    -0.03580,                !- Coefficient7 x**3
    0.01156,                 !- Coefficient8 y**3
    0.04164,                 !- Coefficient9 x**2*y
    -0.01794,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TFD,   !nominal MBtu/h = 21800.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS27K3E-TFD,  !- Name
    CS27K3E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-TF5,   !nominal MBtu/h = 26000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-404A_MED_qcurv,  !- Name
    1.739e+004,              !- Coefficient1 Constant
    695.0,                   !- Coefficient2 x
    9.384,                   !- Coefficient3 x**2
    149.7,                   !- Coefficient4 y
    -8.567,                  !- Coefficient5 y**2
    -0.1555,                 !- Coefficient6 x*y
    0.06706,                 !- Coefficient7 x**3
    0.05461,                 !- Coefficient8 y**3
    -0.009115,               !- Coefficient9 x**2*y
    -0.07655,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-404A_MED_pwrcurv,  !- Name
    1996.,                   !- Coefficient1 Constant
    -69.15,                  !- Coefficient2 x
    -4.421,                  !- Coefficient3 x**2
    74.12,                   !- Coefficient4 y
    -0.2577,                 !- Coefficient5 y**2
    2.221,                   !- Coefficient6 x*y
    -0.05042,                !- Coefficient7 x**3
    -0.001829,               !- Coefficient8 y**3
    0.03113,                 !- Coefficient9 x**2*y
    0.009660,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-TF5,   !nominal MBtu/h = 26000.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-TF5,  !- Name
    CS33K3E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-PFV,   !nominal MBtu/h = 26400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-PFV_R-404A_MED_qcurv,  !- Name
    1.627e+004,              !- Coefficient1 Constant
    585.4,                   !- Coefficient2 x
    6.355,                   !- Coefficient3 x**2
    197.2,                   !- Coefficient4 y
    -9.308,                  !- Coefficient5 y**2
    2.293,                   !- Coefficient6 x*y
    0.06659,                 !- Coefficient7 x**3
    0.06124,                 !- Coefficient8 y**3
    0.05889,                 !- Coefficient9 x**2*y
    -0.07342,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-PFV,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-PFV_R-404A_MED_pwrcurv,  !- Name
    1171.,                   !- Coefficient1 Constant
    -70.42,                  !- Coefficient2 x
    -3.618,                  !- Coefficient3 x**2
    134.3,                   !- Coefficient4 y
    -1.488,                  !- Coefficient5 y**2
    2.745,                   !- Coefficient6 x*y
    -0.02054,                !- Coefficient7 x**3
    0.007170,                !- Coefficient8 y**3
    0.05526,                 !- Coefficient9 x**2*y
    0.01393,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-PFV,   !nominal MBtu/h = 26400.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-404A_MED_CS33K3E-PFV,  !- Name
    CS33K3E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_JS35C1E-PAJ,   !nominal MBtu/h = 3030.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-PAJ_R-507_MED_qcurv,  !- Name
    3068.,                   !- Coefficient1 Constant
    100.4,                   !- Coefficient2 x
    0.7946,                  !- Coefficient3 x**2
    -49.86,                  !- Coefficient4 y
    0.3560,                  !- Coefficient5 y**2
    -1.087,                  !- Coefficient6 x*y
    -0.006360,               !- Coefficient7 x**3
    -0.002518,               !- Coefficient8 y**3
    -0.009539,               !- Coefficient9 x**2*y
    1.476e-005,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_JS35C1E-PAJ,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-PAJ_R-507_MED_pwrcurv,  !- Name
    530.6,                   !- Coefficient1 Constant
    -5.696,                  !- Coefficient2 x
    -0.4146,                 !- Coefficient3 x**2
    -4.985,                  !- Coefficient4 y
    0.3018,                  !- Coefficient5 y**2
    0.1575,                  !- Coefficient6 x*y
    -0.004762,               !- Coefficient7 x**3
    -0.002590,               !- Coefficient8 y**3
    0.002405,                !- Coefficient9 x**2*y
    0.002042,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_JS35C1E-PAJ,   !nominal MBtu/h = 3030.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_JS35C1E-PAJ,  !- Name
    JS35C1E-PAJ_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS35C1E-PAJ_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-PFJ,   !nominal MBtu/h = 8600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFJ_R-507_MED_qcurv,  !- Name
    8517.,                   !- Coefficient1 Constant
    363.6,                   !- Coefficient2 x
    7.290,                   !- Coefficient3 x**2
    -65.34,                  !- Coefficient4 y
    -1.057,                  !- Coefficient5 y**2
    -2.776,                  !- Coefficient6 x*y
    0.07263,                 !- Coefficient7 x**3
    0.006970,                !- Coefficient8 y**3
    -0.05554,                !- Coefficient9 x**2*y
    -0.01544,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-PFJ,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFJ_R-507_MED_pwrcurv,  !- Name
    423.4,                   !- Coefficient1 Constant
    -24.28,                  !- Coefficient2 x
    -0.2543,                 !- Coefficient3 x**2
    37.75,                   !- Coefficient4 y
    -0.2153,                 !- Coefficient5 y**2
    1.350,                   !- Coefficient6 x*y
    0.007654,                !- Coefficient7 x**3
    -0.001224,               !- Coefficient8 y**3
    0.007462,                !- Coefficient9 x**2*y
    -0.003556,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-PFJ,   !nominal MBtu/h = 8600.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-PFJ,  !- Name
    CS10K6E-PFJ_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-PFJ_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-TF5,   !nominal MBtu/h = 8430.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-507_MED_qcurv,  !- Name
    8344.,                   !- Coefficient1 Constant
    356.2,                   !- Coefficient2 x
    7.141,                   !- Coefficient3 x**2
    -64.00,                  !- Coefficient4 y
    -1.035,                  !- Coefficient5 y**2
    -2.719,                  !- Coefficient6 x*y
    0.07115,                 !- Coefficient7 x**3
    0.006829,                !- Coefficient8 y**3
    -0.05442,                !- Coefficient9 x**2*y
    -0.01511,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-TF5,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-507_MED_pwrcurv,  !- Name
    410.4,                   !- Coefficient1 Constant
    -23.53,                  !- Coefficient2 x
    -0.2466,                 !- Coefficient3 x**2
    36.57,                   !- Coefficient4 y
    -0.2106,                 !- Coefficient5 y**2
    1.309,                   !- Coefficient6 x*y
    0.007421,                !- Coefficient7 x**3
    -0.001224,               !- Coefficient8 y**3
    0.007235,                !- Coefficient9 x**2*y
    -0.003440,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-TF5,   !nominal MBtu/h = 8430.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS10K6E-TF5,  !- Name
    CS10K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS12K6E-TF5,   !nominal MBtu/h = 9930.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-507_MED_qcurv,  !- Name
    9443.,                   !- Coefficient1 Constant
    270.8,                   !- Coefficient2 x
    -0.1520,                 !- Coefficient3 x**2
    -92.75,                  !- Coefficient4 y
    -0.4992,                 !- Coefficient5 y**2
    -0.9447,                 !- Coefficient6 x*y
    -0.06144,                !- Coefficient7 x**3
    0.002332,                !- Coefficient8 y**3
    0.007130,                !- Coefficient9 x**2*y
    -0.02462,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS12K6E-TF5,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-507_MED_pwrcurv,  !- Name
    206.6,                   !- Coefficient1 Constant
    -76.20,                  !- Coefficient2 x
    -2.959,                  !- Coefficient3 x**2
    48.91,                   !- Coefficient4 y
    -0.3064,                 !- Coefficient5 y**2
    2.620,                   !- Coefficient6 x*y
    -0.03397,                !- Coefficient7 x**3
    -0.0009518,              !- Coefficient8 y**3
    0.03660,                 !- Coefficient9 x**2*y
    -0.009934,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS12K6E-TF5,   !nominal MBtu/h = 9930.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS12K6E-TF5,  !- Name
    CS12K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS12K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-TF5,   !nominal MBtu/h = 11900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-507_MED_qcurv,  !- Name
    1.124e+004,              !- Coefficient1 Constant
    385.7,                   !- Coefficient2 x
    3.110,                   !- Coefficient3 x**2
    -138.3,                  !- Coefficient4 y
    0.09169,                 !- Coefficient5 y**2
    -4.317,                  !- Coefficient6 x*y
    -0.01685,                !- Coefficient7 x**3
    -0.001348,               !- Coefficient8 y**3
    -0.04857,                !- Coefficient9 x**2*y
    -0.004808,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-TF5,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-507_MED_pwrcurv,  !- Name
    510.7,                   !- Coefficient1 Constant
    -46.87,                  !- Coefficient2 x
    -1.523,                  !- Coefficient3 x**2
    46.08,                   !- Coefficient4 y
    -0.1892,                 !- Coefficient5 y**2
    1.901,                   !- Coefficient6 x*y
    -0.01443,                !- Coefficient7 x**3
    -0.002151,               !- Coefficient8 y**3
    0.01366,                 !- Coefficient9 x**2*y
    -0.007985,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-TF5,   !nominal MBtu/h = 11900.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-TF5,  !- Name
    CS14K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-PFJ,   !nominal MBtu/h = 12100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFJ_R-507_MED_qcurv,  !- Name
    1.147e+004,              !- Coefficient1 Constant
    393.7,                   !- Coefficient2 x
    3.175,                   !- Coefficient3 x**2
    -141.2,                  !- Coefficient4 y
    0.09360,                 !- Coefficient5 y**2
    -4.407,                  !- Coefficient6 x*y
    -0.01720,                !- Coefficient7 x**3
    -0.001376,               !- Coefficient8 y**3
    -0.04958,                !- Coefficient9 x**2*y
    -0.004908,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-PFJ,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFJ_R-507_MED_pwrcurv,  !- Name
    526.5,                   !- Coefficient1 Constant
    -48.32,                  !- Coefficient2 x
    -1.570,                  !- Coefficient3 x**2
    47.51,                   !- Coefficient4 y
    -0.1950,                 !- Coefficient5 y**2
    1.960,                   !- Coefficient6 x*y
    -0.01488,                !- Coefficient7 x**3
    -0.002218,               !- Coefficient8 y**3
    0.01409,                 !- Coefficient9 x**2*y
    -0.008232,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-PFJ,   !nominal MBtu/h = 12100.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS14K6E-PFJ,  !- Name
    CS14K6E-PFJ_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-PFJ_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-PFJ,   !nominal MBtu/h = 15600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFJ_R-507_MED_qcurv,  !- Name
    1.347e+004,              !- Coefficient1 Constant
    429.4,                   !- Coefficient2 x
    0.5962,                  !- Coefficient3 x**2
    -77.40,                  !- Coefficient4 y
    -2.417,                  !- Coefficient5 y**2
    -3.372,                  !- Coefficient6 x*y
    -0.07711,                !- Coefficient7 x**3
    0.01750,                 !- Coefficient8 y**3
    -0.03495,                !- Coefficient9 x**2*y
    -0.02533,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-PFJ,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFJ_R-507_MED_pwrcurv,  !- Name
    425.9,                   !- Coefficient1 Constant
    -58.84,                  !- Coefficient2 x
    -3.233,                  !- Coefficient3 x**2
    74.22,                   !- Coefficient4 y
    -0.8148,                 !- Coefficient5 y**2
    1.139,                   !- Coefficient6 x*y
    -0.05009,                !- Coefficient7 x**3
    0.003324,                !- Coefficient8 y**3
    0.007100,                !- Coefficient9 x**2*y
    0.004941,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-PFJ,   !nominal MBtu/h = 15600.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-PFJ,  !- Name
    CS18K6E-PFJ_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-PFJ_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-TF5,   !nominal MBtu/h = 15300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-507_MED_qcurv,  !- Name
    1.477e+004,              !- Coefficient1 Constant
    375.1,                   !- Coefficient2 x
    1.863,                   !- Coefficient3 x**2
    -201.5,                  !- Coefficient4 y
    0.8725,                  !- Coefficient5 y**2
    -0.3029,                 !- Coefficient6 x*y
    0.007083,                !- Coefficient7 x**3
    -0.008536,               !- Coefficient8 y**3
    0.01243,                 !- Coefficient9 x**2*y
    -0.04859,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-TF5,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-507_MED_pwrcurv,  !- Name
    978.8,                   !- Coefficient1 Constant
    -75.56,                  !- Coefficient2 x
    -2.636,                  !- Coefficient3 x**2
    26.21,                   !- Coefficient4 y
    0.4004,                  !- Coefficient5 y**2
    2.321,                   !- Coefficient6 x*y
    -0.01636,                !- Coefficient7 x**3
    -0.006306,               !- Coefficient8 y**3
    0.02530,                 !- Coefficient9 x**2*y
    -0.005056,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-TF5,   !nominal MBtu/h = 15300.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS18K6E-TF5,  !- Name
    CS18K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS20K6E-TF5,   !nominal MBtu/h = 16900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-507_MED_qcurv,  !- Name
    1.923e+004,              !- Coefficient1 Constant
    862.5,                   !- Coefficient2 x
    15.07,                   !- Coefficient3 x**2
    -251.1,                  !- Coefficient4 y
    -0.4770,                 !- Coefficient5 y**2
    -11.62,                  !- Coefficient6 x*y
    0.1208,                  !- Coefficient7 x**3
    0.01089,                 !- Coefficient8 y**3
    -0.1214,                 !- Coefficient9 x**2*y
    0.03437,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS20K6E-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-507_MED_pwrcurv,  !- Name
    1795.,                   !- Coefficient1 Constant
    51.51,                   !- Coefficient2 x
    1.349,                   !- Coefficient3 x**2
    31.58,                   !- Coefficient4 y
    -0.09667,                !- Coefficient5 y**2
    -0.4282,                 !- Coefficient6 x*y
    0.02472,                 !- Coefficient7 x**3
    -0.001130,               !- Coefficient8 y**3
    -0.006900,               !- Coefficient9 x**2*y
    0.01796,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS20K6E-TF5,   !nominal MBtu/h = 16900.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS20K6E-TF5,  !- Name
    CS20K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,   !nominal MBtu/h = 22400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-507_MED_qcurv,  !- Name
    2.022e+004,              !- Coefficient1 Constant
    504.9,                   !- Coefficient2 x
    -0.5663,                 !- Coefficient3 x**2
    -216.1,                  !- Coefficient4 y
    0.03424,                 !- Coefficient5 y**2
    1.558,                   !- Coefficient6 x*y
    -0.07902,                !- Coefficient7 x**3
    -0.005000,               !- Coefficient8 y**3
    0.08235,                 !- Coefficient9 x**2*y
    -0.06951,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-507_MED_pwrcurv,  !- Name
    3276.,                   !- Coefficient1 Constant
    -113.6,                  !- Coefficient2 x
    -5.207,                  !- Coefficient3 x**2
    -66.91,                  !- Coefficient4 y
    3.291,                   !- Coefficient5 y**2
    4.618,                   !- Coefficient6 x*y
    -0.04492,                !- Coefficient7 x**3
    -0.03093,                !- Coefficient8 y**3
    0.08995,                 !- Coefficient9 x**2*y
    -0.006442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,   !nominal MBtu/h = 22400.0, !nominal kW = 3.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS27K3E-TF5,  !- Name
    CS27K3E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,   !nominal MBtu/h = 26800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-507_MED_qcurv,  !- Name
    1.791e+004,              !- Coefficient1 Constant
    715.8,                   !- Coefficient2 x
    9.666,                   !- Coefficient3 x**2
    154.2,                   !- Coefficient4 y
    -8.824,                  !- Coefficient5 y**2
    -0.1602,                 !- Coefficient6 x*y
    0.06907,                 !- Coefficient7 x**3
    0.05624,                 !- Coefficient8 y**3
    -0.009388,               !- Coefficient9 x**2*y
    -0.07885,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-507_MED_pwrcurv,  !- Name
    2036.,                   !- Coefficient1 Constant
    -70.53,                  !- Coefficient2 x
    -4.509,                  !- Coefficient3 x**2
    75.60,                   !- Coefficient4 y
    -0.2628,                 !- Coefficient5 y**2
    2.265,                   !- Coefficient6 x*y
    -0.05143,                !- Coefficient7 x**3
    -0.001865,               !- Coefficient8 y**3
    0.03175,                 !- Coefficient9 x**2*y
    0.009854,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,   !nominal MBtu/h = 26800.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-50HZ_R-507_MED_CS33K3E-TF5,  !- Name
    CS33K3E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,   !nominal MBtu/h = 790.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAK2-0033-IAA_R-12_LOW_qcurv,  !- Name
    1852.,                   !- Coefficient1 Constant
    71.43,                   !- Coefficient2 x
    1.261,                   !- Coefficient3 x**2
    -22.43,                  !- Coefficient4 y
    0.1722,                  !- Coefficient5 y**2
    -0.5184,                 !- Coefficient6 x*y
    0.008779,                !- Coefficient7 x**3
    -0.001192,               !- Coefficient8 y**3
    -0.006564,               !- Coefficient9 x**2*y
    0.0007171,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,   !nominal kW = 0.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAK2-0033-IAA_R-12_LOW_pwrcurv,  !- Name
    81.94,                   !- Coefficient1 Constant
    -7.325,                  !- Coefficient2 x
    -0.1466,                 !- Coefficient3 x**2
    12.94,                   !- Coefficient4 y
    -0.1307,                 !- Coefficient5 y**2
    0.3806,                  !- Coefficient6 x*y
    -0.0004653,              !- Coefficient7 x**3
    0.0004572,               !- Coefficient8 y**3
    0.001790,                !- Coefficient9 x**2*y
    -0.002737,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,   !nominal MBtu/h = 790.0, !nominal kW = 0.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_HAK2-0033-IAA,  !- Name
    HAK2-0033-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAK2-0033-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal MBtu/h = 1470.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0075-IAA_R-12_LOW_qcurv,  !- Name
    3704.,                   !- Coefficient1 Constant
    152.2,                   !- Coefficient2 x
    2.360,                   !- Coefficient3 x**2
    -24.80,                  !- Coefficient4 y
    -0.1424,                 !- Coefficient5 y**2
    -0.9225,                 !- Coefficient6 x*y
    0.01590,                 !- Coefficient7 x**3
    0.0003230,               !- Coefficient8 y**3
    -0.01074,                !- Coefficient9 x**2*y
    -0.002967,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0075-IAA_R-12_LOW_pwrcurv,  !- Name
    843.7,                   !- Coefficient1 Constant
    32.01,                   !- Coefficient2 x
    0.4644,                  !- Coefficient3 x**2
    10.11,                   !- Coefficient4 y
    -0.2662,                 !- Coefficient5 y**2
    -0.1794,                 !- Coefficient6 x*y
    0.004500,                !- Coefficient7 x**3
    0.003242,                !- Coefficient8 y**3
    0.002288,                !- Coefficient9 x**2*y
    0.004627,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal MBtu/h = 1470.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAJ3-0075-IAA,  !- Name
    KAJ3-0075-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0075-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,   !nominal MBtu/h = 1510.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAH2-0050-CAF_R-12_LOW_qcurv,  !- Name
    3572.,                   !- Coefficient1 Constant
    138.6,                   !- Coefficient2 x
    2.429,                   !- Coefficient3 x**2
    -29.79,                  !- Coefficient4 y
    0.1035,                  !- Coefficient5 y**2
    -0.5046,                 !- Coefficient6 x*y
    0.02160,                 !- Coefficient7 x**3
    -0.0003404,              !- Coefficient8 y**3
    -0.0003457,              !- Coefficient9 x**2*y
    0.001188,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAH2-0050-CAF_R-12_LOW_pwrcurv,  !- Name
    686.2,                   !- Coefficient1 Constant
    22.81,                   !- Coefficient2 x
    0.4060,                  !- Coefficient3 x**2
    6.019,                   !- Coefficient4 y
    -0.04773,                !- Coefficient5 y**2
    0.01596,                 !- Coefficient6 x*y
    0.002581,                !- Coefficient7 x**3
    0.0003931,               !- Coefficient8 y**3
    -0.0008521,              !- Coefficient9 x**2*y
    2.624e-005,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,   !nominal MBtu/h = 1510.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAH2-0050-CAF,  !- Name
    KAH2-0050-CAF_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAH2-0050-CAF_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,   !nominal MBtu/h = 1010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAT2-0033-IAA_R-12_LOW_qcurv,  !- Name
    2250.,                   !- Coefficient1 Constant
    92.10,                   !- Coefficient2 x
    1.562,                   !- Coefficient3 x**2
    -17.13,                  !- Coefficient4 y
    0.01784,                 !- Coefficient5 y**2
    -0.4762,                 !- Coefficient6 x*y
    0.01169,                 !- Coefficient7 x**3
    -0.0002079,              !- Coefficient8 y**3
    -0.004399,               !- Coefficient9 x**2*y
    -0.0002514,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAT2-0033-IAA_R-12_LOW_pwrcurv,  !- Name
    -155.3,                  !- Coefficient1 Constant
    -25.25,                  !- Coefficient2 x
    -0.3940,                 !- Coefficient3 x**2
    24.67,                   !- Coefficient4 y
    -0.2240,                 !- Coefficient5 y**2
    0.9221,                  !- Coefficient6 x*y
    5.453e-005,              !- Coefficient7 x**3
    0.001300,                !- Coefficient8 y**3
    0.009560,                !- Coefficient9 x**2*y
    -0.002368,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,   !nominal MBtu/h = 1010.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_HAT2-0033-IAA,  !- Name
    HAT2-0033-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAT2-0033-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,   !nominal MBtu/h = 1420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0050-CAG_R-12_LOW_qcurv,  !- Name
    2385.,                   !- Coefficient1 Constant
    66.46,                   !- Coefficient2 x
    0.2303,                  !- Coefficient3 x**2
    -14.72,                  !- Coefficient4 y
    -0.2745,                 !- Coefficient5 y**2
    -0.7781,                 !- Coefficient6 x*y
    -0.006120,               !- Coefficient7 x**3
    0.001785,                !- Coefficient8 y**3
    -0.01127,                !- Coefficient9 x**2*y
    -0.001883,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0050-CAG_R-12_LOW_pwrcurv,  !- Name
    1149.,                   !- Coefficient1 Constant
    14.24,                   !- Coefficient2 x
    0.3642,                  !- Coefficient3 x**2
    -31.90,                  !- Coefficient4 y
    0.8962,                  !- Coefficient5 y**2
    0.1929,                  !- Coefficient6 x*y
    0.003316,                !- Coefficient7 x**3
    -0.007029,               !- Coefficient8 y**3
    -0.0008498,              !- Coefficient9 x**2*y
    -0.0002607,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,   !nominal MBtu/h = 1420.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAG2-0050-CAG,  !- Name
    KAG2-0050-CAG_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG2-0050-CAG_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,   !nominal MBtu/h = 2630.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL2-0100-CAA_R-12_LOW_qcurv,  !- Name
    5310.,                   !- Coefficient1 Constant
    229.1,                   !- Coefficient2 x
    4.128,                   !- Coefficient3 x**2
    -26.33,                  !- Coefficient4 y
    -0.2518,                 !- Coefficient5 y**2
    -1.016,                  !- Coefficient6 x*y
    0.03053,                 !- Coefficient7 x**3
    0.001107,                !- Coefficient8 y**3
    -0.01314,                !- Coefficient9 x**2*y
    -0.003505,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL2-0100-CAA_R-12_LOW_pwrcurv,  !- Name
    1054.,                   !- Coefficient1 Constant
    16.42,                   !- Coefficient2 x
    -0.2333,                 !- Coefficient3 x**2
    0.1571,                  !- Coefficient4 y
    0.1955,                  !- Coefficient5 y**2
    0.08468,                 !- Coefficient6 x*y
    -0.005362,               !- Coefficient7 x**3
    -0.001271,               !- Coefficient8 y**3
    0.0007183,               !- Coefficient9 x**2*y
    0.001216,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,   !nominal MBtu/h = 2630.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAL2-0100-CAA,  !- Name
    KAL2-0100-CAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAL2-0100-CAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,   !nominal MBtu/h = 2010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAA2-0075-CAF_R-12_LOW_qcurv,  !- Name
    2927.,                   !- Coefficient1 Constant
    26.86,                   !- Coefficient2 x
    -1.357,                  !- Coefficient3 x**2
    -44.54,                  !- Coefficient4 y
    0.5867,                  !- Coefficient5 y**2
    -0.2651,                 !- Coefficient6 x*y
    -0.02158,                !- Coefficient7 x**3
    -0.005050,               !- Coefficient8 y**3
    -0.002043,               !- Coefficient9 x**2*y
    -0.002052,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAA2-0075-CAF_R-12_LOW_pwrcurv,  !- Name
    1289.,                   !- Coefficient1 Constant
    23.30,                   !- Coefficient2 x
    -0.09973,                !- Coefficient3 x**2
    4.551,                   !- Coefficient4 y
    0.02088,                 !- Coefficient5 y**2
    0.3220,                  !- Coefficient6 x*y
    -0.0007593,              !- Coefficient7 x**3
    0.0001155,               !- Coefficient8 y**3
    0.007905,                !- Coefficient9 x**2*y
    0.001218,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,   !nominal MBtu/h = 2010.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KAA2-0075-CAF,  !- Name
    KAA2-0075-CAF_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAA2-0075-CAF_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,   !nominal MBtu/h = 3300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0100-CAG_R-12_LOW_qcurv,  !- Name
    5184.,                   !- Coefficient1 Constant
    166.3,                   !- Coefficient2 x
    2.303,                   !- Coefficient3 x**2
    -19.04,                  !- Coefficient4 y
    -0.1013,                 !- Coefficient5 y**2
    0.2073,                  !- Coefficient6 x*y
    0.01452,                 !- Coefficient7 x**3
    -0.0009058,              !- Coefficient8 y**3
    0.001421,                !- Coefficient9 x**2*y
    -0.007853,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0100-CAG_R-12_LOW_pwrcurv,  !- Name
    972.0,                   !- Coefficient1 Constant
    39.89,                   !- Coefficient2 x
    1.407,                   !- Coefficient3 x**2
    39.81,                   !- Coefficient4 y
    -0.2389,                 !- Coefficient5 y**2
    1.303,                   !- Coefficient6 x*y
    0.01567,                 !- Coefficient7 x**3
    0.001218,                !- Coefficient8 y**3
    0.008712,                !- Coefficient9 x**2*y
    -0.003156,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,   !nominal MBtu/h = 3300.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_KATB-0100-CAG,  !- Name
    KATB-0100-CAG_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATB-0100-CAG_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,   !nominal MBtu/h = 3310.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV2-0150-CAB_R-12_LOW_qcurv,  !- Name
    9570.,                   !- Coefficient1 Constant
    371.8,                   !- Coefficient2 x
    3.738,                   !- Coefficient3 x**2
    -123.6,                  !- Coefficient4 y
    0.03359,                 !- Coefficient5 y**2
    -5.546,                  !- Coefficient6 x*y
    0.003316,                !- Coefficient7 x**3
    0.002396,                !- Coefficient8 y**3
    -0.05123,                !- Coefficient9 x**2*y
    0.01366,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV2-0150-CAB_R-12_LOW_pwrcurv,  !- Name
    -115.6,                  !- Coefficient1 Constant
    -120.6,                  !- Coefficient2 x
    -3.781,                  !- Coefficient3 x**2
    26.41,                   !- Coefficient4 y
    -0.04935,                !- Coefficient5 y**2
    1.360,                   !- Coefficient6 x*y
    -0.03188,                !- Coefficient7 x**3
    0.001044,                !- Coefficient8 y**3
    0.02231,                 !- Coefficient9 x**2*y
    0.004321,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,   !nominal MBtu/h = 3310.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_EAV2-0150-CAB,  !- Name
    EAV2-0150-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV2-0150-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,   !nominal MBtu/h = 5460.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AH2-0200-CAB_R-12_LOW_qcurv,  !- Name
    1.257e+004,              !- Coefficient1 Constant
    429.9,                   !- Coefficient2 x
    3.940,                   !- Coefficient3 x**2
    -146.1,                  !- Coefficient4 y
    0.2066,                  !- Coefficient5 y**2
    -5.232,                  !- Coefficient6 x*y
    0.005113,                !- Coefficient7 x**3
    0.002649,                !- Coefficient8 y**3
    -0.03673,                !- Coefficient9 x**2*y
    0.01849,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AH2-0200-CAB_R-12_LOW_pwrcurv,  !- Name
    1532.,                   !- Coefficient1 Constant
    -18.41,                  !- Coefficient2 x
    -2.057,                  !- Coefficient3 x**2
    19.85,                   !- Coefficient4 y
    -0.2579,                 !- Coefficient5 y**2
    -0.1310,                 !- Coefficient6 x*y
    -0.02895,                !- Coefficient7 x**3
    0.002860,                !- Coefficient8 y**3
    -0.004736,               !- Coefficient9 x**2*y
    0.005508,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,   !nominal MBtu/h = 5460.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_3AH2-0200-CAB,  !- Name
    3AH2-0200-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AH2-0200-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,   !nominal MBtu/h = 25500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-1000-TSK_R-12_LOW_qcurv,  !- Name
    5.044e+004,              !- Coefficient1 Constant
    2120.,                   !- Coefficient2 x
    46.31,                   !- Coefficient3 x**2
    -197.4,                  !- Coefficient4 y
    -2.274,                  !- Coefficient5 y**2
    -7.581,                  !- Coefficient6 x*y
    0.5848,                  !- Coefficient7 x**3
    -0.006463,               !- Coefficient8 y**3
    -0.1049,                 !- Coefficient9 x**2*y
    -0.05781,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,   !nominal kW = 6.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-1000-TSK_R-12_LOW_pwrcurv,  !- Name
    1.065e+004,              !- Coefficient1 Constant
    264.2,                   !- Coefficient2 x
    4.936,                   !- Coefficient3 x**2
    61.61,                   !- Coefficient4 y
    1.602,                   !- Coefficient5 y**2
    1.719,                   !- Coefficient6 x*y
    0.04952,                 !- Coefficient7 x**3
    -0.006499,               !- Coefficient8 y**3
    0.01256,                 !- Coefficient9 x**2*y
    0.03882,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,   !nominal MBtu/h = 25500.0, !nominal kW = 6.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_LOW_6RA4-1000-TSK,  !- Name
    6RA4-1000-TSK_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-1000-TSK_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,   !nominal MBtu/h = 1300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAF2-0025-IAA_R-12_MED_qcurv,  !- Name
    953.3,                   !- Coefficient1 Constant
    40.29,                   !- Coefficient2 x
    0.7356,                  !- Coefficient3 x**2
    -4.814,                  !- Coefficient4 y
    -0.1136,                 !- Coefficient5 y**2
    -0.2385,                 !- Coefficient6 x*y
    0.01126,                 !- Coefficient7 x**3
    0.0008723,               !- Coefficient8 y**3
    -0.0005389,              !- Coefficient9 x**2*y
    0.0002417,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAF2-0025-IAA_R-12_MED_pwrcurv,  !- Name
    -79.80,                  !- Coefficient1 Constant
    10.90,                   !- Coefficient2 x
    0.2276,                  !- Coefficient3 x**2
    24.13,                   !- Coefficient4 y
    -0.5478,                 !- Coefficient5 y**2
    -0.1020,                 !- Coefficient6 x*y
    0.003935,                !- Coefficient7 x**3
    0.004444,                !- Coefficient8 y**3
    -0.0001956,              !- Coefficient9 x**2*y
    0.001548,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,   !nominal MBtu/h = 1300.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_HAF2-0025-IAA,  !- Name
    HAF2-0025-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAF2-0025-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,   !nominal MBtu/h = 1890.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ2-0033-IAA_R-12_MED_qcurv,  !- Name
    823.5,                   !- Coefficient1 Constant
    59.89,                   !- Coefficient2 x
    1.305,                   !- Coefficient3 x**2
    29.21,                   !- Coefficient4 y
    -0.9972,                 !- Coefficient5 y**2
    -0.4666,                 !- Coefficient6 x*y
    0.01762,                 !- Coefficient7 x**3
    0.007591,                !- Coefficient8 y**3
    -0.008212,               !- Coefficient9 x**2*y
    -0.0006784,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ2-0033-IAA_R-12_MED_pwrcurv,  !- Name
    61.65,                   !- Coefficient1 Constant
    -3.239,                  !- Coefficient2 x
    -0.04992,                !- Coefficient3 x**2
    13.36,                   !- Coefficient4 y
    -0.2179,                 !- Coefficient5 y**2
    0.1757,                  !- Coefficient6 x*y
    -0.002053,               !- Coefficient7 x**3
    0.001566,                !- Coefficient8 y**3
    -0.001535,               !- Coefficient9 x**2*y
    -0.0005509,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,   !nominal MBtu/h = 1890.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_HAJ2-0033-IAA,  !- Name
    HAJ2-0033-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ2-0033-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,   !nominal MBtu/h = 3990.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0050-CAG_R-12_MED_qcurv,  !- Name
    1564.,                   !- Coefficient1 Constant
    134.5,                   !- Coefficient2 x
    3.811,                   !- Coefficient3 x**2
    69.91,                   !- Coefficient4 y
    -2.231,                  !- Coefficient5 y**2
    -0.9374,                 !- Coefficient6 x*y
    0.04925,                 !- Coefficient7 x**3
    0.01689,                 !- Coefficient8 y**3
    -0.02434,                !- Coefficient9 x**2*y
    -0.002280,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0050-CAG_R-12_MED_pwrcurv,  !- Name
    -13.05,                  !- Coefficient1 Constant
    -1.303,                  !- Coefficient2 x
    0.1828,                  !- Coefficient3 x**2
    33.57,                   !- Coefficient4 y
    -0.6043,                 !- Coefficient5 y**2
    0.2581,                  !- Coefficient6 x*y
    0.004282,                !- Coefficient7 x**3
    0.004646,                !- Coefficient8 y**3
    -0.0009879,              !- Coefficient9 x**2*y
    0.0004281,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,   !nominal MBtu/h = 3990.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAM2-0050-CAG,  !- Name
    KAM2-0050-CAG_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0050-CAG_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 4530.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Name
    3518.,                   !- Coefficient1 Constant
    115.3,                   !- Coefficient2 x
    2.426,                   !- Coefficient3 x**2
    -58.28,                  !- Coefficient4 y
    0.8410,                  !- Coefficient5 y**2
    -0.3668,                 !- Coefficient6 x*y
    0.03647,                 !- Coefficient7 x**3
    -0.007562,               !- Coefficient8 y**3
    -0.007461,               !- Coefficient9 x**2*y
    -0.006242,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Name
    -1563.,                  !- Coefficient1 Constant
    -9.786,                  !- Coefficient2 x
    -0.6412,                 !- Coefficient3 x**2
    148.6,                   !- Coefficient4 y
    -3.333,                  !- Coefficient5 y**2
    0.2629,                  !- Coefficient6 x*y
    -0.01191,                !- Coefficient7 x**3
    0.02571,                 !- Coefficient8 y**3
    0.001109,                !- Coefficient9 x**2*y
    0.0007355,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 4530.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAG2-0075-IAA,  !- Name
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,   !nominal MBtu/h = 5100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0075-CAG_R-12_MED_qcurv,  !- Name
    1392.,                   !- Coefficient1 Constant
    153.7,                   !- Coefficient2 x
    4.692,                   !- Coefficient3 x**2
    123.6,                   !- Coefficient4 y
    -3.545,                  !- Coefficient5 y**2
    -0.7709,                 !- Coefficient6 x*y
    0.07270,                 !- Coefficient7 x**3
    0.02651,                 !- Coefficient8 y**3
    -0.02341,                !- Coefficient9 x**2*y
    -0.004652,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0075-CAG_R-12_MED_pwrcurv,  !- Name
    -1145.,                  !- Coefficient1 Constant
    -12.51,                  !- Coefficient2 x
    0.8392,                  !- Coefficient3 x**2
    121.2,                   !- Coefficient4 y
    -2.538,                  !- Coefficient5 y**2
    1.077,                   !- Coefficient6 x*y
    0.01517,                 !- Coefficient7 x**3
    0.01880,                 !- Coefficient8 y**3
    -0.01224,                !- Coefficient9 x**2*y
    -0.01169,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,   !nominal MBtu/h = 5100.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAJ3-0075-CAG,  !- Name
    KAJ3-0075-CAG_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0075-CAG_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 6280.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Name
    3118.,                   !- Coefficient1 Constant
    156.4,                   !- Coefficient2 x
    3.171,                   !- Coefficient3 x**2
    41.31,                   !- Coefficient4 y
    -1.787,                  !- Coefficient5 y**2
    -0.9518,                 !- Coefficient6 x*y
    0.03969,                 !- Coefficient7 x**3
    0.01366,                 !- Coefficient8 y**3
    -0.01317,                !- Coefficient9 x**2*y
    -0.0006574,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Name
    18.16,                   !- Coefficient1 Constant
    -29.52,                  !- Coefficient2 x
    -1.285,                  !- Coefficient3 x**2
    41.30,                   !- Coefficient4 y
    -0.7052,                 !- Coefficient5 y**2
    0.8306,                  !- Coefficient6 x*y
    -0.006302,               !- Coefficient7 x**3
    0.005514,                !- Coefficient8 y**3
    0.02194,                 !- Coefficient9 x**2*y
    0.001364,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 6280.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAK2-0100-CAA,  !- Name
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,   !nominal MBtu/h = 7670.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL2-0100-CAG_R-12_MED_qcurv,  !- Name
    4371.,                   !- Coefficient1 Constant
    144.0,                   !- Coefficient2 x
    1.995,                   !- Coefficient3 x**2
    2.227,                   !- Coefficient4 y
    -0.9198,                 !- Coefficient5 y**2
    0.02299,                 !- Coefficient6 x*y
    0.04352,                 !- Coefficient7 x**3
    0.005803,                !- Coefficient8 y**3
    0.01069,                 !- Coefficient9 x**2*y
    -0.009820,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL2-0100-CAG_R-12_MED_pwrcurv,  !- Name
    736.8,                   !- Coefficient1 Constant
    -26.66,                  !- Coefficient2 x
    -0.9470,                 !- Coefficient3 x**2
    -0.04051,                !- Coefficient4 y
    0.3970,                  !- Coefficient5 y**2
    0.7178,                  !- Coefficient6 x*y
    -0.008943,               !- Coefficient7 x**3
    -0.003043,               !- Coefficient8 y**3
    0.003144,                !- Coefficient9 x**2*y
    -0.0007389,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,   !nominal MBtu/h = 7670.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KAL2-0100-CAG,  !- Name
    KAL2-0100-CAG_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAL2-0100-CAG_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,   !nominal MBtu/h = 9570.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0150-CAS_R-12_MED_qcurv,  !- Name
    3903.,                   !- Coefficient1 Constant
    299.7,                   !- Coefficient2 x
    8.069,                   !- Coefficient3 x**2
    133.5,                   !- Coefficient4 y
    -4.465,                  !- Coefficient5 y**2
    -2.340,                  !- Coefficient6 x*y
    0.09037,                 !- Coefficient7 x**3
    0.03446,                 !- Coefficient8 y**3
    -0.06536,                !- Coefficient9 x**2*y
    -0.004096,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0150-CAS_R-12_MED_pwrcurv,  !- Name
    833.6,                   !- Coefficient1 Constant
    -10.34,                  !- Coefficient2 x
    -1.007,                  !- Coefficient3 x**2
    21.68,                   !- Coefficient4 y
    -0.1777,                 !- Coefficient5 y**2
    0.7644,                  !- Coefficient6 x*y
    -0.02564,                !- Coefficient7 x**3
    0.001309,                !- Coefficient8 y**3
    0.008020,                !- Coefficient9 x**2*y
    -0.001284,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,   !nominal MBtu/h = 9570.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_KATB-0150-CAS,  !- Name
    KATB-0150-CAS_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATB-0150-CAS_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,   !nominal MBtu/h = 13200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAL2-0200-CAB_R-12_MED_qcurv,  !- Name
    5816.,                   !- Coefficient1 Constant
    303.9,                   !- Coefficient2 x
    5.464,                   !- Coefficient3 x**2
    115.5,                   !- Coefficient4 y
    -4.265,                  !- Coefficient5 y**2
    -1.716,                  !- Coefficient6 x*y
    0.03950,                 !- Coefficient7 x**3
    0.03235,                 !- Coefficient8 y**3
    -0.05073,                !- Coefficient9 x**2*y
    -0.009920,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAL2-0200-CAB_R-12_MED_pwrcurv,  !- Name
    818.6,                   !- Coefficient1 Constant
    -1.137,                  !- Coefficient2 x
    -0.1941,                 !- Coefficient3 x**2
    50.92,                   !- Coefficient4 y
    -0.7729,                 !- Coefficient5 y**2
    0.7211,                  !- Coefficient6 x*y
    -0.01105,                !- Coefficient7 x**3
    0.005929,                !- Coefficient8 y**3
    -0.002358,               !- Coefficient9 x**2*y
    0.0005150,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,   !nominal MBtu/h = 13200.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_EAL2-0200-CAB,  !- Name
    EAL2-0200-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAL2-0200-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,   !nominal MBtu/h = 19400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAL1-0310-CAB_R-12_MED_qcurv,  !- Name
    1.325e+004,              !- Coefficient1 Constant
    476.9,                   !- Coefficient2 x
    13.29,                   !- Coefficient3 x**2
    -113.3,                  !- Coefficient4 y
    0.07781,                 !- Coefficient5 y**2
    -0.6380,                 !- Coefficient6 x*y
    0.2852,                  !- Coefficient7 x**3
    -1.555e-005,             !- Coefficient8 y**3
    0.02164,                 !- Coefficient9 x**2*y
    -0.01352,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAL1-0310-CAB_R-12_MED_pwrcurv,  !- Name
    1781.,                   !- Coefficient1 Constant
    -4.263,                  !- Coefficient2 x
    -1.946,                  !- Coefficient3 x**2
    32.98,                   !- Coefficient4 y
    -0.4579,                 !- Coefficient5 y**2
    0.3760,                  !- Coefficient6 x*y
    -0.03303,                !- Coefficient7 x**3
    0.005011,                !- Coefficient8 y**3
    0.02686,                 !- Coefficient9 x**2*y
    0.01302,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
