Time,ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Des Heat Load [W],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Des Sens Cool Load [W],ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Des Heat Mass Flow [kg/s],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Des Cool Mass Flow [kg/s],ZONE_0::Des Latent Heat Load [W],ZONE_0::Des Latent Cool Load [W],ZONE_0::Des Latent Heat Mass Flow [kg/s],ZONE_0::Des Latent Cool Mass Flow [kg/s],ZONE_0::Des Heat Load No DOAS [W],ZONE_0::Des Sens Cool Load No DOAS [W],ZONE_0::Des Latent Heat Load No DOAS [W],ZONE_0::Des Latent Cool Load No DOAS [W],ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Heating Zone Temperature [C],ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Heating Zone Relative Humidity [%],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Cooling Zone Temperature [C],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Cooling Zone Relative Humidity [%]
00:10:00,4.796953E+03,8.939949E+01,3.157151E-01,6.252322E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999033E+01,2.310273E+01,2.599492E+01,7.375510E+01
00:20:00,4.814481E+03,1.024540E+02,3.168686E-01,7.165574E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999027E+01,2.311015E+01,2.599506E+01,7.421121E+01
00:30:00,4.841088E+03,1.136205E+02,3.186193E-01,7.946746E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999020E+01,2.312314E+01,2.599523E+01,7.448760E+01
00:40:00,4.876546E+03,1.228881E+02,3.209522E-01,8.595076E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999013E+01,2.313730E+01,2.599543E+01,7.462450E+01
00:50:00,4.920743E+03,1.302492E+02,3.238601E-01,9.110036E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999007E+01,2.315052E+01,2.599566E+01,7.467816E+01
01:00:00,4.973597E+03,1.357032E+02,3.273376E-01,9.491583E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999001E+01,2.316305E+01,2.599589E+01,7.468859E+01
01:10:00,5.020495E+03,1.267023E+02,3.304228E-01,8.861906E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998995E+01,2.317547E+01,2.599611E+01,7.467656E+01
01:20:00,5.060431E+03,1.165318E+02,3.330499E-01,8.150419E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998993E+01,2.318300E+01,2.599661E+01,7.478861E+01
01:30:00,5.093427E+03,1.051892E+02,3.352205E-01,7.356957E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998992E+01,2.318699E+01,2.599708E+01,7.507063E+01
01:40:00,5.119658E+03,9.259524E+01,3.369461E-01,6.475997E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998991E+01,2.319010E+01,2.599757E+01,7.548811E+01
01:50:00,5.139192E+03,7.871761E+01,3.382311E-01,5.505286E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998990E+01,2.319330E+01,2.599807E+01,7.599418E+01
02:00:00,5.152071E+03,6.352254E+01,3.390783E-01,4.442473E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998989E+01,2.319647E+01,2.599858E+01,7.655490E+01
02:10:00,5.162440E+03,5.038962E+01,3.397604E-01,3.523903E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319945E+01,2.599911E+01,7.715191E+01
02:20:00,5.170358E+03,3.932591E+01,3.402813E-01,2.750094E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.320039E+01,2.599919E+01,7.766819E+01
02:30:00,5.175819E+03,3.036184E+01,3.406406E-01,2.123160E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319972E+01,2.599927E+01,7.805986E+01
02:40:00,5.178796E+03,2.357741E+01,3.408364E-01,1.648685E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319844E+01,2.599935E+01,7.834531E+01
02:50:00,5.179237E+03,1.900728E+01,3.408653E-01,1.329081E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998989E+01,2.319694E+01,2.599943E+01,7.856016E+01
03:00:00,5.177087E+03,1.668229E+01,3.407238E-01,1.166492E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998989E+01,2.319516E+01,2.599950E+01,7.873300E+01
03:10:00,5.175168E+03,1.351922E+01,3.405976E-01,9.453134E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998989E+01,2.319301E+01,2.599958E+01,7.888077E+01
03:20:00,5.173783E+03,1.018695E+01,3.405065E-01,7.123061E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319262E+01,2.599986E+01,7.896040E+01
03:30:00,5.173038E+03,7.242402E+00,3.404574E-01,5.064119E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319363E+01,2.598989E+01,7.897224E+01
03:40:00,5.173021E+03,4.672628E+00,3.404563E-01,3.267240E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319493E+01,2.596152E+01,7.892395E+01
03:50:00,5.173809E+03,2.462397E+00,3.405081E-01,1.721776E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319612E+01,2.592178E+01,7.880182E+01
04:00:00,5.175541E+03,5.979280E-01,3.406221E-01,4.180859E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319720E+01,2.587945E+01,7.860338E+01
04:10:00,5.177534E+03,0.000000E+00,3.407532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319836E+01,2.583798E+01,7.834654E+01
04:20:00,5.179675E+03,0.000000E+00,3.408941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319990E+01,2.579492E+01,7.816245E+01
04:30:00,5.181953E+03,0.000000E+00,3.410440E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.320159E+01,2.574953E+01,7.809864E+01
04:40:00,5.184345E+03,0.000000E+00,3.412014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.320328E+01,2.570272E+01,7.813493E+01
04:50:00,5.186901E+03,0.000000E+00,3.413696E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.320488E+01,2.566428E+01,7.819296E+01
05:00:00,5.189543E+03,0.000000E+00,3.415435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.320653E+01,2.563335E+01,7.825008E+01
05:10:00,5.194778E+03,0.000000E+00,3.418881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.320813E+01,2.560632E+01,7.830714E+01
05:20:00,5.202658E+03,0.000000E+00,3.424066E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998986E+01,2.321211E+01,2.562649E+01,7.827176E+01
05:30:00,5.213193E+03,0.000000E+00,3.430998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998984E+01,2.321759E+01,2.568829E+01,7.820415E+01
05:40:00,5.226409E+03,0.000000E+00,3.439694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998982E+01,2.322326E+01,2.576478E+01,7.819992E+01
05:50:00,5.242281E+03,0.000000E+00,3.450137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998980E+01,2.322876E+01,2.584274E+01,7.827452E+01
06:00:00,5.260845E+03,8.799168E-01,3.462350E-01,6.185682E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.323418E+01,2.592469E+01,7.838054E+01
06:10:00,5.276958E+03,1.024587E+01,3.472951E-01,7.167401E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.323962E+01,2.599973E+01,7.849758E+01
06:20:00,5.290533E+03,2.432381E+01,3.481881E-01,1.701222E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.324294E+01,2.599791E+01,7.840744E+01
06:30:00,5.301548E+03,4.590892E+01,3.489127E-01,3.210796E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.324494E+01,2.599688E+01,7.779698E+01
06:40:00,5.309987E+03,7.427014E+01,3.494679E-01,5.194481E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.324674E+01,2.599535E+01,7.673319E+01
06:50:00,5.315837E+03,1.094880E+02,3.498528E-01,7.657960E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.324865E+01,2.599412E+01,7.538305E+01
07:00:00,5.319087E+03,1.507608E+02,3.500666E-01,1.054491E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.325057E+01,2.599302E+01,7.389627E+01
07:10:00,5.322111E+03,1.873894E+02,3.502656E-01,1.310780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.325244E+01,2.599207E+01,7.236476E+01
07:20:00,5.323594E+03,2.231185E+02,3.503633E-01,1.560789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998977E+01,2.325394E+01,2.599178E+01,7.111757E+01
07:30:00,5.324032E+03,2.551297E+02,3.503921E-01,1.784807E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.325211E+01,2.599150E+01,7.024810E+01
07:40:00,5.323371E+03,2.840955E+02,3.503487E-01,1.987524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.324955E+01,2.599117E+01,6.967038E+01
07:50:00,5.321194E+03,3.100340E+02,3.502054E-01,2.169065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.324737E+01,2.599079E+01,6.926533E+01
08:00:00,5.317558E+03,3.328845E+02,3.499662E-01,2.329002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.324441E+01,2.599036E+01,6.894431E+01
08:10:00,5.309011E+03,3.579850E+02,3.494038E-01,2.504681E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.324095E+01,2.598992E+01,6.866221E+01
08:20:00,5.296724E+03,3.854494E+02,3.485954E-01,2.696927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998981E+01,2.323242E+01,2.598916E+01,6.825279E+01
08:30:00,5.280020E+03,4.153499E+02,3.474962E-01,2.906247E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998983E+01,2.322053E+01,2.598845E+01,6.767469E+01
08:40:00,5.259131E+03,4.482232E+02,3.461217E-01,3.136394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998986E+01,2.320760E+01,2.598783E+01,6.697888E+01
08:50:00,5.234093E+03,4.841247E+02,3.444742E-01,3.387755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.319505E+01,2.598727E+01,6.621577E+01
09:00:00,5.205034E+03,5.231168E+02,3.425622E-01,3.660765E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998990E+01,2.318179E+01,2.598677E+01,6.542170E+01
09:10:00,5.172409E+03,5.610771E+02,3.404155E-01,3.926570E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998992E+01,2.316828E+01,2.598634E+01,6.461949E+01
09:20:00,5.136282E+03,5.977335E+02,3.380384E-01,4.183240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998996E+01,2.314989E+01,2.598620E+01,6.383519E+01
09:30:00,5.096785E+03,6.330001E+02,3.354396E-01,4.430167E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999000E+01,2.312800E+01,2.598613E+01,6.308510E+01
09:40:00,5.053846E+03,6.661566E+02,3.326143E-01,4.662308E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999003E+01,2.310499E+01,2.598609E+01,6.236938E+01
09:50:00,5.007866E+03,6.969883E+02,3.295888E-01,4.878156E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999006E+01,2.308190E+01,2.598609E+01,6.168701E+01
10:00:00,4.958673E+03,7.253937E+02,3.263519E-01,5.077000E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999010E+01,2.305854E+01,2.598610E+01,6.103325E+01
10:10:00,4.912470E+03,7.532896E+02,3.233119E-01,5.272254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999013E+01,2.303460E+01,2.598613E+01,6.040166E+01
10:20:00,4.869498E+03,7.808676E+02,3.204844E-01,5.465272E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999014E+01,2.301458E+01,2.598617E+01,6.003864E+01
10:30:00,4.829864E+03,8.081490E+02,3.178764E-01,5.656219E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999014E+01,2.299723E+01,2.598606E+01,5.996721E+01
10:40:00,4.793675E+03,8.345665E+02,3.154950E-01,5.841142E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999015E+01,2.298024E+01,2.598574E+01,6.007255E+01
10:50:00,4.761011E+03,8.598716E+02,3.133456E-01,6.018310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999016E+01,2.296324E+01,2.598533E+01,6.026254E+01
11:00:00,4.731938E+03,8.839489E+02,3.114324E-01,6.186922E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999017E+01,2.294640E+01,2.598488E+01,6.049075E+01
11:10:00,4.704843E+03,9.042430E+02,3.096494E-01,6.329096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.292967E+01,2.598439E+01,6.073869E+01
11:20:00,4.679680E+03,9.205916E+02,3.079934E-01,6.443684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.291623E+01,2.598410E+01,6.096044E+01
11:30:00,4.656479E+03,9.328756E+02,3.064666E-01,6.529834E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.290493E+01,2.598386E+01,6.115206E+01
11:40:00,4.635232E+03,9.428594E+02,3.050683E-01,6.599879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.289411E+01,2.598365E+01,6.133042E+01
11:50:00,4.615959E+03,9.500428E+02,3.037999E-01,6.650315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.288360E+01,2.598338E+01,6.148470E+01
12:00:00,4.598678E+03,9.553729E+02,3.026627E-01,6.687760E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.287354E+01,2.598319E+01,6.163524E+01
12:10:00,4.580853E+03,9.625017E+02,3.014895E-01,6.737781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999020E+01,2.286389E+01,2.598294E+01,6.177374E+01
12:20:00,4.562491E+03,9.717128E+02,3.002811E-01,6.802385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999021E+01,2.285462E+01,2.598258E+01,6.156777E+01
12:30:00,4.543558E+03,9.823998E+02,2.990352E-01,6.877312E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999023E+01,2.284570E+01,2.598247E+01,6.099707E+01
12:40:00,4.524063E+03,9.929919E+02,2.977524E-01,6.951536E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999025E+01,2.283700E+01,2.598274E+01,6.023909E+01
12:50:00,4.503993E+03,1.004041E+03,2.964317E-01,7.028892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999027E+01,2.282892E+01,2.598327E+01,5.945000E+01
13:00:00,4.483319E+03,1.014501E+03,2.950714E-01,7.102061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999029E+01,2.282144E+01,2.598388E+01,5.868954E+01
13:10:00,4.465659E+03,1.024496E+03,2.939094E-01,7.171891E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999031E+01,2.281433E+01,2.598450E+01,5.795770E+01
13:20:00,4.451053E+03,1.033789E+03,2.929485E-01,7.236737E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999031E+01,2.280764E+01,2.598502E+01,5.738520E+01
13:30:00,4.439515E+03,1.043024E+03,2.921893E-01,7.301123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999030E+01,2.280146E+01,2.598542E+01,5.697020E+01
13:40:00,4.430989E+03,1.053442E+03,2.916283E-01,7.373791E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999030E+01,2.279567E+01,2.598568E+01,5.664103E+01
13:50:00,4.425917E+03,1.065474E+03,2.912945E-01,7.457788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999029E+01,2.279040E+01,2.598583E+01,5.632562E+01
14:00:00,4.423939E+03,1.079398E+03,2.911643E-01,7.555061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999027E+01,2.278694E+01,2.598594E+01,5.599404E+01
14:10:00,4.424772E+03,1.092991E+03,2.912190E-01,7.650064E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999026E+01,2.278364E+01,2.598607E+01,5.564703E+01
14:20:00,4.428951E+03,1.106336E+03,2.914938E-01,7.743350E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999024E+01,2.278646E+01,2.598628E+01,5.541617E+01
14:30:00,4.436099E+03,1.119498E+03,2.919640E-01,7.835380E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999021E+01,2.279514E+01,2.598641E+01,5.531305E+01
14:40:00,4.446468E+03,1.131129E+03,2.926460E-01,7.916718E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.280466E+01,2.598642E+01,5.528069E+01
14:50:00,4.459231E+03,1.140800E+03,2.934857E-01,7.984354E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.281438E+01,2.598639E+01,5.527995E+01
15:00:00,4.475181E+03,1.148335E+03,2.945352E-01,8.037053E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999017E+01,2.282353E+01,2.598635E+01,5.529396E+01
15:10:00,4.490287E+03,1.151153E+03,2.955290E-01,8.056752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999016E+01,2.283365E+01,2.598629E+01,5.531689E+01
15:20:00,4.504003E+03,1.149051E+03,2.964314E-01,8.042031E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999016E+01,2.284381E+01,2.598643E+01,5.566455E+01
15:30:00,4.516404E+03,1.141889E+03,2.972474E-01,7.991906E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999016E+01,2.285392E+01,2.598634E+01,5.634628E+01
15:40:00,4.527799E+03,1.130764E+03,2.979974E-01,7.914089E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999017E+01,2.286336E+01,2.598596E+01,5.720884E+01
15:50:00,4.538250E+03,1.115981E+03,2.986852E-01,7.810712E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.287434E+01,2.598537E+01,5.811640E+01
16:00:00,4.547117E+03,1.097652E+03,2.992688E-01,7.682572E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.288585E+01,2.598474E+01,5.901406E+01
16:10:00,4.560964E+03,1.079204E+03,3.001803E-01,7.553647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999020E+01,2.289674E+01,2.598414E+01,5.989903E+01
16:20:00,4.579508E+03,1.060892E+03,3.014009E-01,7.425721E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999017E+01,2.291393E+01,2.598358E+01,6.070912E+01
16:30:00,4.602906E+03,1.042875E+03,3.029407E-01,7.299898E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999014E+01,2.293458E+01,2.598310E+01,6.144595E+01
16:40:00,4.630735E+03,1.024043E+03,3.047721E-01,7.168354E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999012E+01,2.295490E+01,2.598272E+01,6.214417E+01
16:50:00,4.663080E+03,1.004123E+03,3.069006E-01,7.029160E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999010E+01,2.297489E+01,2.598246E+01,6.285054E+01
17:00:00,4.701029E+03,9.829222E+02,3.093978E-01,6.880950E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.299441E+01,2.598225E+01,6.358565E+01
17:10:00,4.735372E+03,9.607553E+02,3.116576E-01,6.725938E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999005E+01,2.301594E+01,2.598207E+01,6.435121E+01
17:20:00,4.765811E+03,9.374675E+02,3.136605E-01,6.563040E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999005E+01,2.303224E+01,2.598189E+01,6.490828E+01
17:30:00,4.792320E+03,9.131666E+02,3.154050E-01,6.393009E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999007E+01,2.304335E+01,2.598189E+01,6.523401E+01
17:40:00,4.814497E+03,8.884138E+02,3.168644E-01,6.219766E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.305264E+01,2.598208E+01,6.542484E+01
17:50:00,4.832369E+03,8.633411E+02,3.180405E-01,6.044240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.306166E+01,2.598242E+01,6.557591E+01
18:00:00,4.844893E+03,8.380904E+02,3.188649E-01,5.867426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.307037E+01,2.598281E+01,6.573342E+01
18:10:00,4.855127E+03,8.123376E+02,3.195385E-01,5.687059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,2.307852E+01,2.598322E+01,6.590725E+01
18:20:00,4.863412E+03,7.861191E+02,3.200840E-01,5.503395E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999010E+01,2.308061E+01,2.598365E+01,6.623986E+01
18:30:00,4.869816E+03,7.592024E+02,3.205056E-01,5.314828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999011E+01,2.307881E+01,2.598400E+01,6.674672E+01
18:40:00,4.874395E+03,7.327099E+02,3.208070E-01,5.129233E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999010E+01,2.307632E+01,2.598427E+01,6.737043E+01
18:50:00,4.877221E+03,7.070193E+02,3.209931E-01,4.949271E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999010E+01,2.307405E+01,2.598438E+01,6.802057E+01
19:00:00,4.878356E+03,6.823980E+02,3.210678E-01,4.776820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,2.307174E+01,2.598446E+01,6.864920E+01
19:10:00,4.879838E+03,6.515700E+02,3.211653E-01,4.560950E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,2.306920E+01,2.598454E+01,6.924875E+01
19:20:00,4.881662E+03,6.142011E+02,3.212854E-01,4.299276E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.307380E+01,2.598567E+01,6.951621E+01
19:30:00,4.883722E+03,5.705918E+02,3.214208E-01,3.993896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.308239E+01,2.598716E+01,6.944453E+01
19:40:00,4.885923E+03,5.198512E+02,3.215656E-01,3.638579E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,2.309074E+01,2.598883E+01,6.916286E+01
19:50:00,4.888123E+03,4.617351E+02,3.217104E-01,3.231622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999010E+01,2.309772E+01,2.599058E+01,6.878794E+01
20:00:00,4.890159E+03,3.961353E+02,3.218445E-01,2.772283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999011E+01,2.310367E+01,2.599233E+01,6.837964E+01
20:10:00,4.889579E+03,3.385749E+02,3.218064E-01,2.369202E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999013E+01,2.310880E+01,2.599405E+01,6.795456E+01
20:20:00,4.886414E+03,2.897445E+02,3.215984E-01,2.027279E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999016E+01,2.310597E+01,2.599457E+01,6.788233E+01
20:30:00,4.880773E+03,2.496472E+02,3.212275E-01,1.746538E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.309815E+01,2.599494E+01,6.824315E+01
20:40:00,4.872801E+03,2.183121E+02,3.207032E-01,1.527175E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.308950E+01,2.599520E+01,6.892291E+01
20:50:00,4.862651E+03,1.957810E+02,3.200355E-01,1.369465E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.308125E+01,2.599540E+01,6.978065E+01
21:00:00,4.850497E+03,1.820429E+02,3.192359E-01,1.273315E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.307304E+01,2.599558E+01,7.072299E+01
21:10:00,4.838850E+03,1.690123E+02,3.184696E-01,1.182146E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999020E+01,2.306454E+01,2.599576E+01,7.170525E+01
21:20:00,4.827851E+03,1.564862E+02,3.177458E-01,1.094515E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.306378E+01,2.599594E+01,7.256904E+01
21:30:00,4.817556E+03,1.443585E+02,3.170683E-01,1.009675E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999020E+01,2.306803E+01,2.599616E+01,7.326873E+01
21:40:00,4.807983E+03,1.326074E+02,3.164384E-01,9.274726E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999022E+01,2.307307E+01,2.599640E+01,7.383957E+01
21:50:00,4.799162E+03,1.211847E+02,3.158580E-01,8.475680E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999025E+01,2.307768E+01,2.599666E+01,7.433225E+01
22:00:00,4.791122E+03,1.100659E+02,3.153291E-01,7.697916E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999027E+01,2.308220E+01,2.599694E+01,7.478391E+01
22:10:00,4.784902E+03,1.002886E+02,3.149201E-01,7.013978E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999030E+01,2.308693E+01,2.599723E+01,7.521368E+01
22:20:00,4.780497E+03,9.182772E+01,3.146306E-01,6.422130E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999031E+01,2.308991E+01,2.599733E+01,7.558320E+01
22:30:00,4.777939E+03,8.466670E+01,3.144627E-01,5.921217E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999032E+01,2.309180E+01,2.599742E+01,7.588041E+01
22:40:00,4.777192E+03,7.877008E+01,3.144139E-01,5.508752E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999032E+01,2.309369E+01,2.599752E+01,7.611853E+01
22:50:00,4.778288E+03,7.413476E+01,3.144863E-01,5.184520E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999032E+01,2.309571E+01,2.599761E+01,7.631672E+01
23:00:00,4.781193E+03,7.073281E+01,3.146776E-01,4.946562E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999032E+01,2.309783E+01,2.599770E+01,7.648962E+01
23:10:00,4.783688E+03,6.848931E+01,3.148419E-01,4.789634E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999032E+01,2.309988E+01,2.599779E+01,7.664607E+01
23:20:00,4.785711E+03,6.740420E+01,3.149751E-01,4.713728E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999032E+01,2.310109E+01,2.599768E+01,7.674454E+01
23:30:00,4.787206E+03,6.746860E+01,3.150735E-01,4.718223E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999033E+01,2.310174E+01,2.599755E+01,7.677090E+01
23:40:00,4.788199E+03,6.867495E+01,3.151389E-01,4.802593E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999033E+01,2.310226E+01,2.599743E+01,7.673694E+01
23:50:00,4.788654E+03,7.101313E+01,3.151689E-01,4.966127E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999033E+01,2.310281E+01,2.599730E+01,7.666119E+01
24:00:00,4.788604E+03,7.447719E+01,3.151656E-01,5.208413E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999033E+01,2.310337E+01,2.599717E+01,7.655838E+01
Peak,5.324032E+03,1.151153E+03,3.503921E-01,8.056752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,2.979817E-01,6.851651E-02,,,0.000000E+00,0.000000E+00,,,,,,,,
