!!! doe2trans version: 7622
!-------- doe2trans: LDS --------
! Translated from DOE2 input file: dummy.inp
! Title1= Green Design Tools
! Title2=
! Title3= Base Case
! Title4= 5\VisualDOE\Projects\60Zone1VAV.gph
! Title5= VisualDOE 5.0.0
! \group Simulation Parameters

  Version,27.1;

  Building,
    Green Design Tools,      !- Name
    180.0017,                !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Timestep,4;

  SurfaceConvectionAlgorithm:Inside,Simple;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction;

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Output:DebuggingData,
    0,                       !- Report Debugging Data
    0;                       !- Report During Warmup

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1.,                      !- Name
    1.,                      !- Zone or ZoneList Name
    1.,                      !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

! _END_ \group Simulation Parameters
! \group Location - Climate - Weather
 !1995,  ! ! year (DOE2 only)

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    CZ03RV2,                 !- Name
    38.5,                    !- Latitude {deg}
    -121.5,                  !- Longitude {deg}
    -8.,                     !- Time Zone {hr}
    15.24;                   !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,12.38889,11.22224,11.11112,11.66668,13.8889,16.11112,18.05557,19.2778,19.38892,18.38889,16.50002,14.33334;

! _END_ \group Location - Climate - Weather
! \ Holidays

  RunPeriodControl:SpecialDays,
    Hol_1/2,                 !- Name
    1/2,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_2/20,                !- Name
    2/20,                    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_5/29,                !- Name
    5/29,                    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_7/4,                 !- Name
    7/4,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_9/4,                 !- Name
    9/4,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_10/9,                !- Name
    10/9,                    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_11/10,               !- Name
    11/10,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_11/23,               !- Name
    11/23,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Hol_12/25,               !- Name
    12/25,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! _END_  \ Holidays
! LDS Schedules

  ScheduleTypeLimits,
    sctAnyNumber,            !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Compact,
    SOLGAIN1-SCH,            !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,94.57439;   !- Field 3

  Schedule:Compact,
    VISTRAN1-SCH,            !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.6;        !- Field 3

  Schedule:Compact,
    OPENSHADE1-SCH,          !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.7;        !- Field 3

  Schedule:Compact,
    OffOcc,                  !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until:  6:00,0.,         !- Field 3
    Until: 18:00,0.05,       !- Field 5
    Until: 24:00,0.,         !- Field 7
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 9
    Until:  6:00,0.,         !- Field 10
    Until:  7:00,0.1,        !- Field 12
    Until:  8:00,0.2,        !- Field 14
    Until: 12:00,0.95,       !- Field 16
    Until: 13:00,0.5,        !- Field 18
    Until: 17:00,0.95,       !- Field 20
    Until: 18:00,0.3,        !- Field 22
    Until: 22:00,0.1,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturdays,          !- Field 28
    Until:  6:00,0.,         !- Field 29
    Until:  8:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.;         !- Field 39

  Schedule:Compact,
    OffLgt,                  !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  5:00,0.05,       !- Field 6
    Until:  7:00,0.1,        !- Field 8
    Until:  8:00,0.3,        !- Field 10
    Until: 12:00,0.9,        !- Field 12
    Until: 13:00,0.8,        !- Field 14
    Until: 17:00,0.9,        !- Field 16
    Until: 18:00,0.5,        !- Field 18
    Until: 20:00,0.3,        !- Field 20
    Until: 22:00,0.2,        !- Field 22
    Until: 23:00,0.1,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturdays,          !- Field 28
    Until:  6:00,0.05,       !- Field 29
    Until:  8:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.15,       !- Field 35
    Until: 24:00,0.05;       !- Field 37

  Schedule:Compact,
    OffInf,                  !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Sundays Holidays,   !- Field 2
    Until: 24:00,1.,         !- Field 3
    For: Weekdays WinterDesignDay SummerDesignDay, !- Field 5
    Until:  6:00,1.,         !- Field 6
    Until: 22:00,0.,         !- Field 8
    Until: 24:00,1.,         !- Field 10
    For: Saturdays,          !- Field 12
    Until:  6:00,1.,         !- Field 13
    Until: 18:00,0.,         !- Field 15
    Until: 24:00,1.;         !- Field 17

! _END_ LDS Schedules
! \group Surface Construction Elements

  Material,
    CONC_4_IN_NO96__CC03_97, !- Name
    MediumRough,             !- Roughness
    0.1015898,               !- Thickness {m}
    1.310345,                !- Conductivity {W/m-K}
    2242.584,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    CONC_4_IN_NO96,          !- Name
    CONC_4_IN_NO96__CC03_97; !- Outside Layer

  Material,
    SIMULATED_SL110__IN05_111,  !- Name
    MediumRough,             !- Roughness
    0.2458212,               !- Thickness {m}
    0.04324,                 !- Conductivity {W/m-K}
    9.611076,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.;                      !- Solar Absorptance

  Material,
    SIMULATED_SL110__MAT357_112,  !- Name
    MediumRough,             !- Roughness
    0.4572,                  !- Thickness {m}
    0.8648,                  !- Conductivity {W/m-K}
    1361.569,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.;                      !- Solar Absorptance

  Material,
    SIMULATED_SL110__MAT356_113,  !- Name
    MediumRough,             !- Roughness
    0.3048,                  !- Thickness {m}
    0.51888,                 !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.;                      !- Solar Absorptance

  Construction,
    SIMULATED_SL110,         !- Name
    SIMULATED_SL110__IN05_111,  !- Outside Layer
    SIMULATED_SL110__MAT357_112,  !- Layer 2
    SIMULATED_SL110__MAT356_113;  !- Layer 3

  Material,
    PARTITION115__GP02_87,   !- Name
    MediumRough,             !- Roughness
    0.01588008,              !- Thickness {m}
    0.160161,                !- Conductivity {W/m-K}
    800.923,                 !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3;                     !- Solar Absorptance

  Material:NoMass,
    PARTITION115__WMF00_116, !- Name
    MediumRough,             !- Roughness
    0.1074991,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.3;                     !- Solar Absorptance

  Construction,
    PARTITION115,            !- Name
    PARTITION115__GP02_87,   !- Outside Layer
    PARTITION115__WMF00_116, !- Layer 2
    PARTITION115__GP02_87;   !- Layer 3

  Material,
    4_CONC_RADVA135__CC14_80,!- Name
    MediumRough,             !- Roughness
    0.1015898,               !- Thickness {m}
    1.801724,                !- Conductivity {W/m-K}
    2242.584,                !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    4_CONC_RADVA135__IN36_136,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    0.034592,                !- Conductivity {W/m-K}
    28.83323,                !- Density {kg/m3}
    1213.311,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Material,
    4_CONC_RADVA135__GP02_87,!- Name
    MediumRough,             !- Roughness
    0.01588008,              !- Thickness {m}
    0.160161,                !- Conductivity {W/m-K}
    800.923,                 !- Density {kg/m3}
    836.7661,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    4_CONC_RADVA135,         !- Name
    4_CONC_RADVA135__CC14_80,!- Outside Layer
    4_CONC_RADVA135__IN36_136,  !- Layer 2
    4_CONC_RADVA135__GP02_87;!- Layer 3

  Material:NoMass,
    AIRCONS__quickConstructn,!- Name
    MediumRough,             !- Roughness
    0.06778,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    AIRCONS,                 !- Name
    AIRCONS__quickConstructn;!- Outside Layer

  Material:NoMass,
    ADIABCONS__quickConstructn,  !- Name
    MediumRough,             !- Roughness
    1762.28,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

  Construction,
    ADIABCONS,               !- Name
    ADIABCONS__quickConstructn;  !- Outside Layer

! _END_ \group Surface Construction Elements
! GLASS-TYPEs

  WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .006,                    !- Thickness {m}
    .482,                    !- Solar Transmittance at Normal Incidence
    .054,                    !- Front Side Solar Reflectance at Normal Incidence
    .054,                    !- Back Side Solar Reflectance at Normal Incidence
    .534,                    !- Visible Transmittance at Normal Incidence
    .057,                    !- Front Side Visible Reflectance at Normal Incidence
    .057,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9;                      !- Conductivity {W/m-K}

  Construction,
    GT3,                     !- Name
    BRONZE 6MM;              !- Outside Layer

! _END_ GLASS-TYPEs

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Zone,
    rm1_3_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_3_C_PEOPLE,          !- Name
    rm1_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_3_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_3_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_3_C_LIGHTS,          !- Name
    rm1_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_3_C_EQUIP,           !- Name
    rm1_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_3_C_INFILT,          !- Name
    rm1_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_3_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_3_CFURNCONS,         !- Name
    rm1_3_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1001,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    12.192,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  WindowMaterial:Shade,
    Window1001WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2530WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2531WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1003,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  WindowMaterial:Shade,
    Window1003WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2532WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2533WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1004,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  WindowMaterial:Shade,
    Window1004WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2534WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2535WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2536WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2547,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2607,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1002,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_3_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1002M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    0.,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,9.144,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,9.144,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  Construction,
    PARTITION115_rev,        !- Name
    PARTITION115__GP02_87,   !- Outside Layer
    PARTITION115__WMF00_116, !- Layer 2
    PARTITION115__GP02_87;   !- Layer 3

  BuildingSurface:Detailed,
    IntWall1002M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_4_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1002,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    12.192,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,9.144,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,9.144,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  Zone,
    rm1_4_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_4_C_PEOPLE,          !- Name
    rm1_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_4_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_4_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_4_C_LIGHTS,          !- Name
    rm1_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_4_C_EQUIP,           !- Name
    rm1_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_4_C_INFILT,          !- Name
    rm1_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_4_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_4_CFURNCONS,         !- Name
    rm1_4_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1005,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    12.192,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,9.144,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,9.144,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  WindowMaterial:Shade,
    Window1006WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2537WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2538WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1007,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    0.,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  WindowMaterial:Shade,
    Window1007WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2539WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2540WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2548,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2608,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1006,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_4_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1006M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    0.,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  BuildingSurface:Detailed,
    IntWall1006M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_5_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1006,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    12.192,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  Zone,
    rm1_5_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_5_C_PEOPLE,          !- Name
    rm1_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_5_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_5_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_5_C_LIGHTS,          !- Name
    rm1_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_5_C_EQUIP,           !- Name
    rm1_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_5_C_INFILT,          !- Name
    rm1_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_5_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_5_CFURNCONS,         !- Name
    rm1_5_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1008,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    12.192,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  WindowMaterial:Shade,
    Window1008WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2541WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2542WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1010,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    0.,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  WindowMaterial:Shade,
    Window1009WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2543WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2544WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2549,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2609,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1009,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_5_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1009M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    0.,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  BuildingSurface:Detailed,
    IntWall1009M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_6_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1009,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    12.192,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  Zone,
    rm1_6_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_6_C_PEOPLE,          !- Name
    rm1_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_6_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_6_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_6_C_LIGHTS,          !- Name
    rm1_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_6_C_EQUIP,           !- Name
    rm1_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_6_C_INFILT,          !- Name
    rm1_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_6_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_6_CFURNCONS,         !- Name
    rm1_6_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1011,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    12.192,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  WindowMaterial:Shade,
    Window1010WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2545WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2546WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1013,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    0.,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  WindowMaterial:Shade,
    Window1011WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2547WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2548WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2550,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2610,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1012,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_6_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1012M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    0.,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  BuildingSurface:Detailed,
    IntWall1012M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_7_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1012,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    12.192,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  Zone,
    rm1_7_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_7_C_PEOPLE,          !- Name
    rm1_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_7_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_7_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_7_C_LIGHTS,          !- Name
    rm1_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_7_C_EQUIP,           !- Name
    rm1_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_7_C_INFILT,          !- Name
    rm1_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_7_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_7_CFURNCONS,         !- Name
    rm1_7_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1014,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    12.192,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  WindowMaterial:Shade,
    Window1012WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2549WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2550WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1016,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    0.,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  WindowMaterial:Shade,
    Window1013WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2551WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2552WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2551,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2611,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1015,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_7_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1015M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    0.,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  BuildingSurface:Detailed,
    IntWall1015M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_8_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1015,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    12.192,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  Zone,
    rm1_8_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_8_C_PEOPLE,          !- Name
    rm1_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_8_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_8_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_8_C_LIGHTS,          !- Name
    rm1_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_8_C_EQUIP,           !- Name
    rm1_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_8_C_INFILT,          !- Name
    rm1_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_8_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_8_CFURNCONS,         !- Name
    rm1_8_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1017,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    12.192,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  WindowMaterial:Shade,
    Window1014WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2553WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2554WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1019,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    0.,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  WindowMaterial:Shade,
    Window1015WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2555WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2556WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2552,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2612,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1018,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_8_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1018M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    0.,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  BuildingSurface:Detailed,
    IntWall1018M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_9_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1018,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    12.192,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  Zone,
    rm1_9_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_9_C_PEOPLE,          !- Name
    rm1_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_9_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_9_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_9_C_LIGHTS,          !- Name
    rm1_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_9_C_EQUIP,           !- Name
    rm1_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_9_C_INFILT,          !- Name
    rm1_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_9_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_9_CFURNCONS,         !- Name
    rm1_9_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1020,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    12.192,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  WindowMaterial:Shade,
    Window1016WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2557WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2558WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1022,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    0.,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  WindowMaterial:Shade,
    Window1017WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2559WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2560WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2553,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2613,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1021,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_9_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1021M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    0.,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  BuildingSurface:Detailed,
    IntWall1021M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_10_C,                !- Zone Name
    Surface,                 !- Space Name
    IntWall1021,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    12.192,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  Zone,
    rm1_10_C,                !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_10_C_PEOPLE,         !- Name
    rm1_10_C,                !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_10_CActSched;        !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_10_CActSched,        !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_10_C_LIGHTS,         !- Name
    rm1_10_C,                !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_10_C_EQUIP,          !- Name
    rm1_10_C,                !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_10_C_INFILT,         !- Name
    rm1_10_C,                !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_10_CFURN,            !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_10_CFURNCONS,        !- Name
    rm1_10_CFURN;            !- Outside Layer

  BuildingSurface:Detailed,
    Wall1023,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    12.192,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  WindowMaterial:Shade,
    Window1018WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2561WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2562WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1025,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    0.,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  WindowMaterial:Shade,
    Window1005WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2563WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2564WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2554,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2614,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_10_C,                !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1024,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_10_C,                !- Zone Name
    Surface,                 !- Space Name
    IntWall1024M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    0.,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  BuildingSurface:Detailed,
    IntWall1024M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_1_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1024,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    12.192,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  Zone,
    rm1_1_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_1_C_PEOPLE,          !- Name
    rm1_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_1_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_1_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_1_C_LIGHTS,          !- Name
    rm1_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_1_C_EQUIP,           !- Name
    rm1_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_1_C_INFILT,          !- Name
    rm1_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_1_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_1_CFURNCONS,         !- Name
    rm1_1_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1026,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    82,                      !- Number of Vertices
    12.192,3.962,82.296,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,;  !- X,Y,Z ==> Vertex 82 {m}

  WindowMaterial:Shade,
    Window1019WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2565WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2566WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1028,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    0.,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,82.296,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,82.296,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  WindowMaterial:Shade,
    Window1020WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2567WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2568WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2555,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2615,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1027,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm1_1_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1027M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    82,                      !- Number of Vertices
    0.,3.962,82.296,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,82.296,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,82.296,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,;  !- X,Y,Z ==> Vertex 82 {m}

  BuildingSurface:Detailed,
    IntWall1027M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm1_2_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1027,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    82,                      !- Number of Vertices
    12.192,3.962,82.296,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,82.296,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,82.296,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,;  !- X,Y,Z ==> Vertex 82 {m}

  Zone,
    rm1_2_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm1_2_C_PEOPLE,          !- Name
    rm1_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm1_2_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm1_2_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm1_2_C_LIGHTS,          !- Name
    rm1_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm1_2_C_EQUIP,           !- Name
    rm1_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm1_2_C_INFILT,          !- Name
    rm1_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm1_2_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm1_2_CFURNCONS,         !- Name
    rm1_2_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1029,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    91,                      !- Number of Vertices
    12.192,3.962,91.44,  !- X,Y,Z ==> Vertex 1 {m}
    12.192,0.,82.296,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,82.296,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,,  !- X,Y,Z ==> Vertex 82 {m}
    ,,,  !- X,Y,Z ==> Vertex 83 {m}
    ,,,  !- X,Y,Z ==> Vertex 84 {m}
    ,,,  !- X,Y,Z ==> Vertex 85 {m}
    ,,,  !- X,Y,Z ==> Vertex 86 {m}
    ,,,  !- X,Y,Z ==> Vertex 87 {m}
    ,,,  !- X,Y,Z ==> Vertex 88 {m}
    ,,,  !- X,Y,Z ==> Vertex 89 {m}
    ,,,  !- X,Y,Z ==> Vertex 90 {m}
    ,,;  !- X,Y,Z ==> Vertex 91 {m}

  WindowMaterial:Shade,
    Window1021WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2569WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2570WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1030,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    91,                      !- Number of Vertices
    0.,3.962,91.44,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,91.44,  !- X,Y,Z ==> Vertex 2 {m}
    12.192,0.,91.44,  !- X,Y,Z ==> Vertex 3 {m}
    12.192,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,,  !- X,Y,Z ==> Vertex 82 {m}
    ,,,  !- X,Y,Z ==> Vertex 83 {m}
    ,,,  !- X,Y,Z ==> Vertex 84 {m}
    ,,,  !- X,Y,Z ==> Vertex 85 {m}
    ,,,  !- X,Y,Z ==> Vertex 86 {m}
    ,,,  !- X,Y,Z ==> Vertex 87 {m}
    ,,,  !- X,Y,Z ==> Vertex 88 {m}
    ,,,  !- X,Y,Z ==> Vertex 89 {m}
    ,,,  !- X,Y,Z ==> Vertex 90 {m}
    ,,;  !- X,Y,Z ==> Vertex 91 {m}

  WindowMaterial:Shade,
    Window1022WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2571WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2572WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2573WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1031,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    82,                      !- Number of Vertices
    0.,3.962,82.296,  !- X,Y,Z ==> Vertex 1 {m}
    0.,0.,91.44,  !- X,Y,Z ==> Vertex 2 {m}
    0.,0.,91.44,  !- X,Y,Z ==> Vertex 3 {m}
    0.,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,;  !- X,Y,Z ==> Vertex 82 {m}

  WindowMaterial:Shade,
    Window1023WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2574WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2575WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2556,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2616,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm1_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  Zone,
    rm2_1_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_1_C_PEOPLE,          !- Name
    rm2_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_1_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_1_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_1_C_LIGHTS,          !- Name
    rm2_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_1_C_EQUIP,           !- Name
    rm2_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_1_C_INFILT,          !- Name
    rm2_1_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_1_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_1_CFURNCONS,         !- Name
    rm2_1_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1032,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    27.432,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,0.,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,0.,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  WindowMaterial:Shade,
    Window1024WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2576WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2577WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1034,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  WindowMaterial:Shade,
    Window1025WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2578WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2579WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1035,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  WindowMaterial:Shade,
    Window1026WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2580WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2581WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2582WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2557,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2617,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_1_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1033,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_1_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1033M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    15.24,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,9.144,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,9.144,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  BuildingSurface:Detailed,
    IntWall1033M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_2_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1033,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    27.432,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,9.144,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,9.144,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  Zone,
    rm2_2_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_2_C_PEOPLE,          !- Name
    rm2_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_2_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_2_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_2_C_LIGHTS,          !- Name
    rm2_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_2_C_EQUIP,           !- Name
    rm2_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_2_C_INFILT,          !- Name
    rm2_2_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_2_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_2_CFURNCONS,         !- Name
    rm2_2_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1036,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    27.432,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,9.144,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,9.144,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  WindowMaterial:Shade,
    Window1027WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2583WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2584WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1038,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    9,                       !- Number of Vertices
    15.24,3.962,9.144,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,;  !- X,Y,Z ==> Vertex 9 {m}

  WindowMaterial:Shade,
    Window1028WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2585WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2586WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2558,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2618,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_2_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1037,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_2_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1037M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    15.24,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  BuildingSurface:Detailed,
    IntWall1037M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_3_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1037,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    27.432,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  Zone,
    rm2_3_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_3_C_PEOPLE,          !- Name
    rm2_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_3_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_3_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_3_C_LIGHTS,          !- Name
    rm2_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_3_C_EQUIP,           !- Name
    rm2_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_3_C_INFILT,          !- Name
    rm2_3_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_3_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_3_CFURNCONS,         !- Name
    rm2_3_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1039,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    27.432,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,18.288,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,18.288,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  WindowMaterial:Shade,
    Window1029WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2587WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2588WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1041,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    18,                      !- Number of Vertices
    15.24,3.962,18.288,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,;  !- X,Y,Z ==> Vertex 18 {m}

  WindowMaterial:Shade,
    Window1030WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2589WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2590WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2559,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2619,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_3_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1040,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_3_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1040M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    15.24,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  BuildingSurface:Detailed,
    IntWall1040M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_4_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1040,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    27.432,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  Zone,
    rm2_4_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_4_C_PEOPLE,          !- Name
    rm2_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_4_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_4_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_4_C_LIGHTS,          !- Name
    rm2_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_4_C_EQUIP,           !- Name
    rm2_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_4_C_INFILT,          !- Name
    rm2_4_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_4_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_4_CFURNCONS,         !- Name
    rm2_4_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1042,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    27.432,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,27.432,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,27.432,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  WindowMaterial:Shade,
    Window1031WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2591WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2592WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1044,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    27,                      !- Number of Vertices
    15.24,3.962,27.432,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,;  !- X,Y,Z ==> Vertex 27 {m}

  WindowMaterial:Shade,
    Window1032WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2593WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2594WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2560,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2620,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_4_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1043,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_4_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1043M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    15.24,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  BuildingSurface:Detailed,
    IntWall1043M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_5_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1043,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    27.432,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  Zone,
    rm2_5_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_5_C_PEOPLE,          !- Name
    rm2_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_5_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_5_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_5_C_LIGHTS,          !- Name
    rm2_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_5_C_EQUIP,           !- Name
    rm2_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_5_C_INFILT,          !- Name
    rm2_5_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_5_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_5_CFURNCONS,         !- Name
    rm2_5_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1045,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    27.432,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,36.576,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,36.576,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  WindowMaterial:Shade,
    Window1033WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2595WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2596WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1047,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    36,                      !- Number of Vertices
    15.24,3.962,36.576,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,;  !- X,Y,Z ==> Vertex 36 {m}

  WindowMaterial:Shade,
    Window1034WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2597WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2598WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2561,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2621,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_5_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1046,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_5_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1046M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    15.24,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  BuildingSurface:Detailed,
    IntWall1046M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_6_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1046,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    27.432,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  Zone,
    rm2_6_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_6_C_PEOPLE,          !- Name
    rm2_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_6_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_6_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_6_C_LIGHTS,          !- Name
    rm2_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_6_C_EQUIP,           !- Name
    rm2_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_6_C_INFILT,          !- Name
    rm2_6_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_6_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_6_CFURNCONS,         !- Name
    rm2_6_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1048,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    27.432,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,45.72,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,45.72,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  WindowMaterial:Shade,
    Window1035WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2599WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2600WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1050,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    45,                      !- Number of Vertices
    15.24,3.962,45.72,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,;  !- X,Y,Z ==> Vertex 45 {m}

  WindowMaterial:Shade,
    Window1036WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2601WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2602WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2562,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2622,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_6_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1049,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_6_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1049M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    15.24,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  BuildingSurface:Detailed,
    IntWall1049M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_7_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1049,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    27.432,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  Zone,
    rm2_7_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_7_C_PEOPLE,          !- Name
    rm2_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_7_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_7_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_7_C_LIGHTS,          !- Name
    rm2_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_7_C_EQUIP,           !- Name
    rm2_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_7_C_INFILT,          !- Name
    rm2_7_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_7_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_7_CFURNCONS,         !- Name
    rm2_7_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1051,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    27.432,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,54.864,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,54.864,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  WindowMaterial:Shade,
    Window1037WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2603WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2604WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1053,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    54,                      !- Number of Vertices
    15.24,3.962,54.864,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,;  !- X,Y,Z ==> Vertex 54 {m}

  WindowMaterial:Shade,
    Window1038WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2605WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2606WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2563,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2623,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_7_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1052,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_7_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1052M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    15.24,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  BuildingSurface:Detailed,
    IntWall1052M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_8_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1052,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    27.432,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  Zone,
    rm2_8_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_8_C_PEOPLE,          !- Name
    rm2_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_8_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_8_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_8_C_LIGHTS,          !- Name
    rm2_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_8_C_EQUIP,           !- Name
    rm2_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_8_C_INFILT,          !- Name
    rm2_8_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_8_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_8_CFURNCONS,         !- Name
    rm2_8_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1054,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    27.432,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,64.008,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,64.008,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  WindowMaterial:Shade,
    Window1039WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2607WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2608WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1056,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    64,                      !- Number of Vertices
    15.24,3.962,64.008,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,;  !- X,Y,Z ==> Vertex 64 {m}

  WindowMaterial:Shade,
    Window1040WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2609WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2610WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2564,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2624,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_8_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1055,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_8_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1055M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    15.24,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  BuildingSurface:Detailed,
    IntWall1055M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_9_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1055,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    27.432,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  Zone,
    rm2_9_C,                 !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_9_C_PEOPLE,          !- Name
    rm2_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_9_CActSched;         !- Activity Level Schedule Name

  Schedule:Compact,
    rm2_9_CActSched,         !- Name
    sctAnyNumber,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,123.06;     !- Field 3

  Lights,
    rm2_9_C_LIGHTS,          !- Name
    rm2_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    2400.,                   !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.1,                     !- Fraction Visible
    0.,                      !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  ElectricEquipment,
    rm2_9_C_EQUIP,           !- Name
    rm2_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffLgt,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    900.0001,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.,                      !- Fraction Latent
    0.7,                     !- Fraction Radiant
    0.,                      !- Fraction Lost
    0;                       !- End-Use Subcategory

 !! NOTE: rMaxInfilt=0.02461021,  ! DOE2 Wind Spd Terrain Corr=0.7057271

  ZoneInfiltration:DesignFlowRate,
    rm2_9_C_INFILT,          !- Name
    rm2_9_C,                 !- Zone or ZoneList or Space or SpaceList Name
    OffInf,                  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.01736809,              !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.,                      !- Constant Term Coefficient
    0.,                      !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0.;                      !- Velocity Squared Term Coefficient

  Material,
    rm2_9_CFURN,             !- Name
    Smooth,                  !- Roughness
    0.00762,                 !- Thickness {m}
    0.17296,                 !- Conductivity {W/m-K}
    640.7384,                !- Density {kg/m3}
    1255.149,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Construction,
    rm2_9_CFURNCONS,         !- Name
    rm2_9_CFURN;             !- Outside Layer

  BuildingSurface:Detailed,
    Wall1057,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    82,                      !- Number of Vertices
    27.432,3.962,82.296,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,73.152,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,73.152,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,;  !- X,Y,Z ==> Vertex 82 {m}

  WindowMaterial:Shade,
    Window1041WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2611WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2612WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Wall1059,                !- Name
    Wall,                    !- Surface Type
    4_CONC_RADVA135,         !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.5,                     !- Wind Exposure
    4,                       !- View Factor to Ground
    73,                      !- Number of Vertices
    15.24,3.962,73.152,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,82.296,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,82.296,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,;  !- X,Y,Z ==> Vertex 73 {m}

  WindowMaterial:Shade,
    Window1042WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2613WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    Window2614WSM,           !- Name
    0.8,                     !- Solar Transmittance {dimensionless}
    0.19,                    !- Solar Reflectance {dimensionless}
    0.8,                     !- Visible Transmittance {dimensionless}
    0.19,                    !- Visible Reflectance {dimensionless}
    0.001,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.99,                    !- Infrared Transmittance {dimensionless}
    0.001,                   !- Thickness {m}
    10000.,                  !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0.,                      !- Top Opening Multiplier
    0.,                      !- Bottom Opening Multiplier
    0.,                      !- Left-Side Opening Multiplier
    0.,                      !- Right-Side Opening Multiplier
    0.8;                     !- Airflow Permeability {dimensionless}

  BuildingSurface:Detailed,
    Roof2565,                !- Name
    Roof,                    !- Surface Type
    CONC_4_IN_NO96,          !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    Floor2625,               !- Name
    Floor,                   !- Surface Type
    SIMULATED_SL110,         !- Construction Name
    rm2_9_C,                 !- Zone Name
    Outdoors,                !- Space Name
    ,                        !- Outside Boundary Condition
    SunExposed,              !- Outside Boundary Condition Object
    WindExposed,             !- Sun Exposure
    1.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    0,                       !- Number of Vertices

  BuildingSurface:Detailed,
    IntWall1058,             !- Name
    Wall,                    !- Surface Type
    PARTITION115,            !- Construction Name
    rm2_9_C,                 !- Zone Name
    Surface,                 !- Space Name
    IntWall1058M,            !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    82,                      !- Number of Vertices
    15.24,3.962,82.296,  !- X,Y,Z ==> Vertex 1 {m}
    15.24,0.,82.296,  !- X,Y,Z ==> Vertex 2 {m}
    27.432,0.,82.296,  !- X,Y,Z ==> Vertex 3 {m}
    27.432,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,;  !- X,Y,Z ==> Vertex 82 {m}

  BuildingSurface:Detailed,
    IntWall1058M,            !- Name
    Wall,                    !- Surface Type
    PARTITION115_rev,        !- Construction Name
    rm2_10_C,                !- Zone Name
    Surface,                 !- Space Name
    IntWall1058,             !- Outside Boundary Condition
    NoSun,                   !- Outside Boundary Condition Object
    NoWind,                  !- Sun Exposure
    0.,                      !- Wind Exposure
    4,                       !- View Factor to Ground
    82,                      !- Number of Vertices
    27.432,3.962,82.296,  !- X,Y,Z ==> Vertex 1 {m}
    27.432,0.,82.296,  !- X,Y,Z ==> Vertex 2 {m}
    15.24,0.,82.296,  !- X,Y,Z ==> Vertex 3 {m}
    15.24,3.962,,  !- X,Y,Z ==> Vertex 4 {m}
    ,,,  !- X,Y,Z ==> Vertex 5 {m}
    ,,,  !- X,Y,Z ==> Vertex 6 {m}
    ,,,  !- X,Y,Z ==> Vertex 7 {m}
    ,,,  !- X,Y,Z ==> Vertex 8 {m}
    ,,,  !- X,Y,Z ==> Vertex 9 {m}
    ,,,  !- X,Y,Z ==> Vertex 10 {m}
    ,,,  !- X,Y,Z ==> Vertex 11 {m}
    ,,,  !- X,Y,Z ==> Vertex 12 {m}
    ,,,  !- X,Y,Z ==> Vertex 13 {m}
    ,,,  !- X,Y,Z ==> Vertex 14 {m}
    ,,,  !- X,Y,Z ==> Vertex 15 {m}
    ,,,  !- X,Y,Z ==> Vertex 16 {m}
    ,,,  !- X,Y,Z ==> Vertex 17 {m}
    ,,,  !- X,Y,Z ==> Vertex 18 {m}
    ,,,  !- X,Y,Z ==> Vertex 19 {m}
    ,,,  !- X,Y,Z ==> Vertex 20 {m}
    ,,,  !- X,Y,Z ==> Vertex 21 {m}
    ,,,  !- X,Y,Z ==> Vertex 22 {m}
    ,,,  !- X,Y,Z ==> Vertex 23 {m}
    ,,,  !- X,Y,Z ==> Vertex 24 {m}
    ,,,  !- X,Y,Z ==> Vertex 25 {m}
    ,,,  !- X,Y,Z ==> Vertex 26 {m}
    ,,,  !- X,Y,Z ==> Vertex 27 {m}
    ,,,  !- X,Y,Z ==> Vertex 28 {m}
    ,,,  !- X,Y,Z ==> Vertex 29 {m}
    ,,,  !- X,Y,Z ==> Vertex 30 {m}
    ,,,  !- X,Y,Z ==> Vertex 31 {m}
    ,,,  !- X,Y,Z ==> Vertex 32 {m}
    ,,,  !- X,Y,Z ==> Vertex 33 {m}
    ,,,  !- X,Y,Z ==> Vertex 34 {m}
    ,,,  !- X,Y,Z ==> Vertex 35 {m}
    ,,,  !- X,Y,Z ==> Vertex 36 {m}
    ,,,  !- X,Y,Z ==> Vertex 37 {m}
    ,,,  !- X,Y,Z ==> Vertex 38 {m}
    ,,,  !- X,Y,Z ==> Vertex 39 {m}
    ,,,  !- X,Y,Z ==> Vertex 40 {m}
    ,,,  !- X,Y,Z ==> Vertex 41 {m}
    ,,,  !- X,Y,Z ==> Vertex 42 {m}
    ,,,  !- X,Y,Z ==> Vertex 43 {m}
    ,,,  !- X,Y,Z ==> Vertex 44 {m}
    ,,,  !- X,Y,Z ==> Vertex 45 {m}
    ,,,  !- X,Y,Z ==> Vertex 46 {m}
    ,,,  !- X,Y,Z ==> Vertex 47 {m}
    ,,,  !- X,Y,Z ==> Vertex 48 {m}
    ,,,  !- X,Y,Z ==> Vertex 49 {m}
    ,,,  !- X,Y,Z ==> Vertex 50 {m}
    ,,,  !- X,Y,Z ==> Vertex 51 {m}
    ,,,  !- X,Y,Z ==> Vertex 52 {m}
    ,,,  !- X,Y,Z ==> Vertex 53 {m}
    ,,,  !- X,Y,Z ==> Vertex 54 {m}
    ,,,  !- X,Y,Z ==> Vertex 55 {m}
    ,,,  !- X,Y,Z ==> Vertex 56 {m}
    ,,,  !- X,Y,Z ==> Vertex 57 {m}
    ,,,  !- X,Y,Z ==> Vertex 58 {m}
    ,,,  !- X,Y,Z ==> Vertex 59 {m}
    ,,,  !- X,Y,Z ==> Vertex 60 {m}
    ,,,  !- X,Y,Z ==> Vertex 61 {m}
    ,,,  !- X,Y,Z ==> Vertex 62 {m}
    ,,,  !- X,Y,Z ==> Vertex 63 {m}
    ,,,  !- X,Y,Z ==> Vertex 64 {m}
    ,,,  !- X,Y,Z ==> Vertex 65 {m}
    ,,,  !- X,Y,Z ==> Vertex 66 {m}
    ,,,  !- X,Y,Z ==> Vertex 67 {m}
    ,,,  !- X,Y,Z ==> Vertex 68 {m}
    ,,,  !- X,Y,Z ==> Vertex 69 {m}
    ,,,  !- X,Y,Z ==> Vertex 70 {m}
    ,,,  !- X,Y,Z ==> Vertex 71 {m}
    ,,,  !- X,Y,Z ==> Vertex 72 {m}
    ,,,  !- X,Y,Z ==> Vertex 73 {m}
    ,,,  !- X,Y,Z ==> Vertex 74 {m}
    ,,,  !- X,Y,Z ==> Vertex 75 {m}
    ,,,  !- X,Y,Z ==> Vertex 76 {m}
    ,,,  !- X,Y,Z ==> Vertex 77 {m}
    ,,,  !- X,Y,Z ==> Vertex 78 {m}
    ,,,  !- X,Y,Z ==> Vertex 79 {m}
    ,,,  !- X,Y,Z ==> Vertex 80 {m}
    ,,,  !- X,Y,Z ==> Vertex 81 {m}
    ,,;  !- X,Y,Z ==> Vertex 82 {m}

  Zone,
    rm2_10_C,                !- Name
    0.,                      !- Direction of Relative North {deg}
    0.,                      !- X Origin {m}
    0.,                      !- Y Origin {m}
    0.,                      !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    3.9624,                  !- Ceiling Height {m}
    441.7421;                !- Volume {m3}

  People,
    rm2_10_C_PEOPLE,         !- Name
    rm2_10_C,                !- Zone or ZoneList or Space or SpaceList Name
    OffOcc,                  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4.363636,                !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    rm2_10_CActSched;        !- Activity Level Schedule Name

  Schedule:Compact,
