!1ZoneUncontrolledFourAlgorithms.idf
! Basic file description:  Basic test for EnergyPlus using all for heat balance algorithms at once.  Resistive Walls.  Regular (no ground contact) floor.
!                          Regular roof.  No Windows.
!
! Highlights:              Very basic test to see that EnergyPlus "works" for different algorithms,
!                          Uses CTF as overall with the Roof remaining unchanged
!                          Floor is CondFD. One wall is HAMT. Three walls are EMPD.
!
!
! Simulation Location/Run: Denver Centennial  Golden CO USA WMO=724666, 2 design days, 1 run period,
!
! Location:                Denver, CO
!
! Design Days:             Denver Centennial  Golden CO USA Annual Heating 99%, MaxDB=-15.5°C
!                          Denver Centennial  Golden CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C
!
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building: Fictional 1 zone building with resistive walls.
!
!           The building is oriented due north.
!
! Floor Area:        232.25 m2
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,15.24,0)                 (15.24,15.24,0)
!              _____________________________
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |_____________________________|
!
!          (0,0,0)                      (15.24,0,0)
!
! Internal gains description:     NA
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Equipment:                      None
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              NA (Example of non-Compact Schedules)
! Solar Distribution:             MinimalShadowing
!
! HVAC:                           NA
!
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

  Version,27.1;

  Timestep,20;

  Building,
    Simple One Zone (Wireframe DXF),  !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.004,                   !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  HeatBalanceAlgorithm,ConductionTransferFunction;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  RunPeriod,
    jan,                     !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    28,                      !- End Day of Month
    ,                        !- End Year
    Tuesday,                 !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  Site:Location,
    Denver Centennial  Golden   N_CO_USA Design_Conditions,  !- Name
    39.74,                   !- Latitude {deg}
    -105.18,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1829.00;                 !- Elevation {m}

 !  WMO=724666 Time Zone=NAM: (GMT-07:00) Mountain Time (US & Canada)
 !  Data Source=ASHRAE 2009 Annual Design Conditions
 ! Denver Centennial  Golden   N_CO_USA Annual Heating Design Conditions Wind Speed=3m/s Wind Dir=340
 ! Coldest Month=DEC
 ! Denver Centennial  Golden   N_CO_USA Annual Heating 99%, MaxDB=-15.5°C

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Htg 99% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -15.5,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -15.5,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198.,                  !- Barometric Pressure {Pa}
    3,                       !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

 ! Denver Centennial  Golden   N Annual Cooling Design Conditions Wind Speed=4.9m/s Wind Dir=0
 ! Hottest Month=JUL
 ! Denver Centennial  Golden   N_CO_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32°C MWB=15.5°C

  SizingPeriod:DesignDay,
    Denver Centennial  Golden   N Ann Clg 1% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32,                      !- Maximum Dry-Bulb Temperature {C}
    15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    81198.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Material:NoMass,
    R13LAYER,                !- Name
    Rough,                   !- Roughness
    2.290965,                !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material:NoMass,
    R31LAYER,                !- Name
    Rough,                   !- Roughness
    5.456,                   !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    C5 - 4 IN HW CONCRETE,   !- Name
    MediumRough,             !- Roughness
    0.1014984,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance

  Construction,
    FLOOR,                   !- Name
    C5 - 4 IN HW CONCRETE;   !- Outside Layer

  Construction,
    ROOF31,                  !- Name
    R31LAYER;                !- Outside Layer

  Construction,
    Exterior HAMT wall,      !- Name
    Spruce,                  !- Outside Layer
    Concrete,                !- Layer 2
    Cellulose ins,           !- Layer 3
    Spruce;                  !- Layer 4

  Construction,
    WALL-1 EMPD,             !- Name
    WD01,                    !- Outside Layer
    PW03,                    !- Layer 2
    IN02,                    !- Layer 3
    GP01;                    !- Layer 4

  MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity,
    Spruce,                  !- Material Name
    2,                       !- Number of Thermal Coordinates
    0,                       !- Moisture Content 1 {kg/m3}
    0.09,                    !- Thermal Conductivity 1 {W/m-K}
    730,                     !- Moisture Content 2 {kg/m3}
    0.278;                   !- Thermal Conductivity 2 {W/m-K}

  MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity,
    Concrete,                !- Material Name
    2,                       !- Number of Thermal Coordinates
    0,                       !- Moisture Content 1 {kg/m3}
    1.6,                     !- Thermal Conductivity 1 {W/m-K}
    180,                     !- Moisture Content 2 {kg/m3}
    2.602;                   !- Thermal Conductivity 2 {W/m-K}

  MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity,
    Cellulose ins,           !- Material Name
    2,                       !- Number of Thermal Coordinates
    0,                       !- Moisture Content 1 {kg/m3}
    0.04,                    !- Thermal Conductivity 1 {W/m-K}
    950,                     !- Moisture Content 2 {kg/m3}
    0.583;                   !- Thermal Conductivity 2 {W/m-K}

  MaterialProperty:HeatAndMoistureTransfer:Diffusion,
    Cellulose ins,           !- Material Name
    1,                       !- Number of Data Pairs
    0,                       !- Relative Humidity Fraction 1 {dimensionless}
    1.5;                     !- Water Vapor Diffusion Resistance Factor 1 {dimensionless}

  MaterialProperty:HeatAndMoistureTransfer:Diffusion,
    Concrete,                !- Material Name
    1,                       !- Number of Data Pairs
    0,                       !- Relative Humidity Fraction 1 {dimensionless}
    180;                     !- Water Vapor Diffusion Resistance Factor 1 {dimensionless}

  MaterialProperty:HeatAndMoistureTransfer:Diffusion,
    Spruce,                  !- Material Name
    1,                       !- Number of Data Pairs
    0,                       !- Relative Humidity Fraction 1 {dimensionless}
    130;                     !- Water Vapor Diffusion Resistance Factor 1 {dimensionless}

  MaterialProperty:HeatAndMoistureTransfer:Redistribution,
    Cellulose ins,           !- Material Name
    1,                       !- Number of Redistribution points
    0,                       !- Moisture Content 1 {kg/m3}
    0;                       !- Liquid Transport Coefficient 1 {m2/s}

  MaterialProperty:HeatAndMoistureTransfer:Redistribution,
    Concrete,                !- Material Name
    5,                       !- Number of Redistribution points
    0,                       !- Moisture Content 1 {kg/m3}
    0,                       !- Liquid Transport Coefficient 1 {m2/s}
    72,                      !- Moisture Content 2 {kg/m3}
    0.00000000000741,        !- Liquid Transport Coefficient 2 {m2/s}
    85,                      !- Moisture Content 3 {kg/m3}
    0.0000000000253,         !- Liquid Transport Coefficient 3 {m2/s}
    100,                     !- Moisture Content 4 {kg/m3}
    0.000000000101,          !- Liquid Transport Coefficient 4 {m2/s}
    118,                     !- Moisture Content 5 {kg/m3}
    0.000000000128;          !- Liquid Transport Coefficient 5 {m2/s}

  MaterialProperty:HeatAndMoistureTransfer:Redistribution,
    Spruce,                  !- Material Name
    3,                       !- Number of Redistribution points
    0,                       !- Moisture Content 1 {kg/m3}
    0,                       !- Liquid Transport Coefficient 1 {m2/s}
    20,                      !- Moisture Content 2 {kg/m3}
    0.00000000000032,        !- Liquid Transport Coefficient 2 {m2/s}
    600,                     !- Moisture Content 3 {kg/m3}
    0.0000000000092;         !- Liquid Transport Coefficient 3 {m2/s}

  MaterialProperty:HeatAndMoistureTransfer:Suction,
    Cellulose ins,           !- Material Name
    1,                       !- Number of Suction points
    0,                       !- Moisture Content 1 {kg/m3}
    0;                       !- Liquid Transport Coefficient 1 {m2/s}

  MaterialProperty:HeatAndMoistureTransfer:Suction,
    Concrete,                !- Material Name
    5,                       !- Number of Suction points
    0,                       !- Moisture Content 1 {kg/m3}
    0,                       !- Liquid Transport Coefficient 1 {m2/s}
    72,                      !- Moisture Content 2 {kg/m3}
    0.0000000000741,         !- Liquid Transport Coefficient 2 {m2/s}
    85,                      !- Moisture Content 3 {kg/m3}
    0.000000000253,          !- Liquid Transport Coefficient 3 {m2/s}
    100,                     !- Moisture Content 4 {kg/m3}
    0.00000000101,           !- Liquid Transport Coefficient 4 {m2/s}
    118,                     !- Moisture Content 5 {kg/m3}
    0.00000000128;           !- Liquid Transport Coefficient 5 {m2/s}

  MaterialProperty:HeatAndMoistureTransfer:Suction,
    Spruce,                  !- Material Name
    3,                       !- Number of Suction points
    0,                       !- Moisture Content 1 {kg/m3}
    0,                       !- Liquid Transport Coefficient 1 {m2/s}
    20,                      !- Moisture Content 2 {kg/m3}
    0.00000000000032,        !- Liquid Transport Coefficient 2 {m2/s}
    600,                     !- Moisture Content 3 {kg/m3}
    0.0000000000092;         !- Liquid Transport Coefficient 3 {m2/s}

  MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm,
    Concrete,                !- Material Name
    10,                      !- Number of Isotherm Coordinates
    0.202,                   !- Relative Humidity Fraction 1 {dimensionless}
    19.665,                  !- Moisture Content 1 {kg/m3}
    0.2205,                  !- Relative Humidity Fraction 2 {dimensionless}
    22.31,                   !- Moisture Content 2 {kg/m3}
    0.449,                   !- Relative Humidity Fraction 3 {dimensionless}
    38.4675,                 !- Moisture Content 3 {kg/m3}
    0.454,                   !- Relative Humidity Fraction 4 {dimensionless}
    38.4675,                 !- Moisture Content 4 {kg/m3}
    0.6506,                  !- Relative Humidity Fraction 5 {dimensionless}
    54.165,                  !- Moisture Content 5 {kg/m3}
    0.655,                   !- Relative Humidity Fraction 6 {dimensionless}
    54.165,                  !- Moisture Content 6 {kg/m3}
    0.824,                   !- Relative Humidity Fraction 7 {dimensionless}
    72.565,                  !- Moisture Content 7 {kg/m3}
    0.8725,                  !- Relative Humidity Fraction 8 {dimensionless}
    85.1,                    !- Moisture Content 8 {kg/m3}
    0.924,                   !- Relative Humidity Fraction 9 {dimensionless}
    91.08,                   !- Moisture Content 9 {kg/m3}
    0.964,                   !- Relative Humidity Fraction 10 {dimensionless}
    100.28;                  !- Moisture Content 10 {kg/m3}

  MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm,
    Spruce,                  !- Material Name
    7,                       !- Number of Isotherm Coordinates
    0.205,                   !- Relative Humidity Fraction 1 {dimensionless}
    25.935,                  !- Moisture Content 1 {kg/m3}
    0.4465,                  !- Relative Humidity Fraction 2 {dimensionless}
    44.3625,                 !- Moisture Content 2 {kg/m3}
    0.6515,                  !- Relative Humidity Fraction 3 {dimensionless}
    61.99375,                !- Moisture Content 3 {kg/m3}
    0.6545,                  !- Relative Humidity Fraction 4 {dimensionless}
    61.99375,                !- Moisture Content 4 {kg/m3}
    0.83,                    !- Relative Humidity Fraction 5 {dimensionless}
    87.1325,                 !- Moisture Content 5 {kg/m3}
    0.9525,                  !- Relative Humidity Fraction 6 {dimensionless}
    119.665,                 !- Moisture Content 6 {kg/m3}
    0.956,                   !- Relative Humidity Fraction 7 {dimensionless}
    120.12;                  !- Moisture Content 7 {kg/m3}

  MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm,
    Cellulose ins,           !- Material Name
    5,                       !- Number of Isotherm Coordinates
    0.25,                    !- Relative Humidity Fraction 1 {dimensionless}
    2.365,                   !- Moisture Content 1 {kg/m3}
    0.44,                    !- Relative Humidity Fraction 2 {dimensionless}
    4.62,                    !- Moisture Content 2 {kg/m3}
    0.66,                    !- Relative Humidity Fraction 3 {dimensionless}
    6.655,                   !- Moisture Content 3 {kg/m3}
    0.86,                    !- Relative Humidity Fraction 4 {dimensionless}
    11.4125,                 !- Moisture Content 4 {kg/m3}
    1,                       !- Relative Humidity Fraction 5 {dimensionless}
    13;                      !- Moisture Content 5 {kg/m3}

  MaterialProperty:HeatAndMoistureTransfer:Settings,
    Cellulose ins,           !- Material Name
    0.95,                    !- Porosity {m3/m3}
    0.001;                   !- Initial Water Content Ratio {kg/kg}

  MaterialProperty:HeatAndMoistureTransfer:Settings,
    Concrete,                !- Material Name
    0.76,                    !- Porosity {m3/m3}
    0.01;                    !- Initial Water Content Ratio {kg/kg}

  MaterialProperty:HeatAndMoistureTransfer:Settings,
    Spruce,                  !- Material Name
    0.73,                    !- Porosity {m3/m3}
    0.05;                    !- Initial Water Content Ratio {kg/kg}

  Material,
    Cellulose ins,           !- Name
    Rough,                   !- Roughness
    0.066,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    55,                      !- Density {kg/m3}
    1880,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Spruce,                  !- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    455,                     !- Density {kg/m3}
    1500,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concrete,                !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    850,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    GP01,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1600000,               !- Conductivity {W/m-K}
    801.0000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  Material,
    WD01,                    !- Name
    MediumSmooth,            !- Roughness
    1.9099999E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    513.0000,                !- Density {kg/m3}
    1381.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    PW03,                    !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    0.1150000,               !- Conductivity {W/m-K}
    545.0000,                !- Density {kg/m3}
    1213.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7800000,               !- Solar Absorptance
    0.7800000;               !- Visible Absorptance

  Material,
    IN02,                    !- Name
    Rough,                   !- Roughness
    9.0099998E-02,           !- Thickness {m}
    4.3000001E-02,           !- Conductivity {W/m-K}
    10.00000,                !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7500000,               !- Solar Absorptance
    0.7500000;               !- Visible Absorptance

  MaterialProperty:MoisturePenetrationDepth:Settings,
    GP01,                    !- Name
    27.3004417577,           !- Water Vapor Diffusion Resistance Factor {dimensionless}
    0.072549,                !- Moisture Equation Coefficient a {dimensionless}
    0.397173,                !- Moisture Equation Coefficient b {dimensionless}
    0.007774,                !- Moisture Equation Coefficient c {dimensionless}
    11.7057,                 !- Moisture Equation Coefficient d {dimensionless}
    0.004,                   !- Surface Layer Penetration Depth {m}
    0,                       !- Deep Layer Penetration Depth {m}
    0,                       !- Coating Layer Thickness {m}
    0;                       !- Coating Layer Water Vapor Diffusion Resistance Factor {dimensionless}

  Zone,
    ZONE ONE,                !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate;           !- Volume {m3}

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System

  SurfaceProperty:HeatTransferAlgorithm:SurfaceList,
    EMPD List,               !- Name
    MoisturePenetrationDepthConductionTransferFunction,  !- Algorithm
    Zn001:Wall001,           !- Surface Name 1
    Zn001:Wall002;           !- Surface Name 2

  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    WALL-1 EMPD,             !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Wall002,           !- Name
    Wall,                    !- Surface Type
    WALL-1 EMPD,             !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:HeatTransferAlgorithm,
    Zn001:Wall003,           !- Surface Name
    MoisturePenetrationDepthConductionTransferFunction;  !- Algorithm

  BuildingSurface:Detailed,
    Zn001:Wall003,           !- Name
    Wall,                    !- Surface Type
    WALL-1 EMPD,             !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    15.24000,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,15.24000,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:HeatTransferAlgorithm:Construction,
    HAMT override,           !- Name
    CombinedHeatAndMoistureFiniteElement,  !- Algorithm
    Exterior HAMT wall;      !- Construction Name

  BuildingSurface:Detailed,
    Zn001:Wall004,           !- Name
    Wall,                    !- Surface Type
    Exterior HAMT wall,      !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5000000,               !- View Factor to Ground
    4,                       !- Number of Vertices
    0,15.24000,4.572000,  !- X,Y,Z ==> Vertex 1 {m}
    0,15.24000,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.572000;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:HeatTransferAlgorithm,
    Zn001:Flr001,            !- Surface Name
    ConductionFiniteDifference;  !- Algorithm

  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    FLOOR,                   !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    1.000000,                !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24000,0.000000,0.0,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.0,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,15.24000,0.0,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,0.0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Zn001:Roof001,           !- Name
    Roof,                    !- Surface Type
    ROOF31,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,15.24000,4.572,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,4.572,  !- X,Y,Z ==> Vertex 2 {m}
    15.24000,0.000000,4.572,  !- X,Y,Z ==> Vertex 3 {m}
    15.24000,15.24000,4.572;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneInfiltration:DesignFlowRate,
    zone one infiltration,   !- Name
    Zone one,                !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1.0,                     !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Daylight Saving Time Status,daily;

  Output:Variable,*,Site Day Type Index,daily;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Air Heat Balance Surface Convection Rate,hourly;

  Output:Variable,*,Zone Air Heat Balance Air Energy Storage Rate,hourly;

  Output:Variable,*,Surface Inside Face Temperature,hourly;

  Output:Variable,*,Surface Outside Face Temperature,hourly;

  Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,hourly;

  Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,hourly;

  Output:VariableDictionary,IDF;

  Output:Surfaces:Drawing,dxf:wireframe;

  Output:Constructions,Constructions;

  Output:Meter:MeterFileOnly,ExteriorLights:Electricity,hourly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Building,hourly;

  Output:Meter:MeterFileOnly,EnergyTransfer:Facility,hourly;

  OutputControl:Table:Style,
    ALL;                     !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Exterior:Lights,
    ExtLights,               !- Name
    AlwaysOn,                !- Schedule Name
    5250,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Grounds Lights;          !- End-Use Subcategory

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  OtherEquipment,
    Test 352a,               !- Name
    None,                    !- Fuel Type
    ZONE ONE,                !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    352,                     !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  OtherEquipment,
    Test 352 minus,          !- Name
    None,                    !- Fuel Type
    ZONE ONE,                !- Zone or ZoneList or Space or SpaceList Name
    AlwaysOn,                !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -352,                    !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0;                       !- Fraction Lost

  Schedule:Constant,AlwaysOn,On/Off,1.0;

  Output:Surfaces:List,Details;

