  Version,27.1;

  Timestep,4;

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    attic - unvented,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    104.690985541999,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ASTMC1340,               !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Roof:0,                  !- Name
    Roof,                    !- Surface Type
    Roof construction,       !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.8714269967499,13.8324615907045,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.8714267139162,3.23874305942385,7.73525926564035,  !- X,Y,Z ==> Vertex 2 {m}
    13.8324610602216,3.23874298036942,7.73525926564035,  !- X,Y,Z ==> Vertex 3 {m}
    13.8324613430553,13.8324615116501,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof:180,                !- Name
    Roof,                    !- Surface Type
    Roof construction,       !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.8714266274474,-13.8324618809526,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -10.8714266274474,-3.2387433496719,7.73525926564035,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8324609737528,-3.2387433496719,7.73525926564035,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8324609737528,-13.8324618809526,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof:270,                !- Name
    Roof,                    !- Surface Type
    Roof construction,       !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.8324620260767,10.8714264427962,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.23874349479593,10.871426584213,7.73525926564035,  !- X,Y,Z ==> Vertex 2 {m}
    -3.23874353432315,13.8324609305184,7.73525926564035,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8324620656039,13.8324607891015,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Roof:90,                 !- Name
    Roof,                    !- Surface Type
    Roof construction,       !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8324617358286,-10.8714268120987,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    3.23874320454788,-10.8714266706818,7.73525926564035,  !- X,Y,Z ==> Vertex 2 {m}
    3.23874316502066,-13.8324610169872,7.73525926564035,  !- X,Y,Z ==> Vertex 3 {m}
    13.8324616963014,-13.832461158404,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Surface 1 Reversed,      !- Name
    Floor,                   !- Surface Type
    FloorBelowAttic construction Reversed,  !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    FloorBelowAttic,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -5.59953355200234,-5.59953355200235,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -5.59953355200234,5.59953355200235,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    5.59953355200234,5.59953355200235,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    5.59953355200234,-5.59953355200235,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WallAtticGable:0,        !- Name
    Wall,                    !- Surface Type
    WallAtticGable construction,  !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.9034308016384,13.832461232477,0,  !- X,Y,Z ==> Vertex 1 {m}
    -12.9034308016384,13.832461232477,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    -10.1411808016384,13.832461232477,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    -10.1411808016384,13.832461232477,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WallAtticGable:180,      !- Name
    Wall,                    !- Surface Type
    WallAtticGable construction,  !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    12.9034311709409,-13.832460887978,0,  !- X,Y,Z ==> Vertex 1 {m}
    12.9034311709409,-13.832460887978,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    10.1411811709409,-13.8324609617252,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    10.1411811709409,-13.8324609617252,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WallAtticGable:270,      !- Name
    Wall,                    !- Surface Type
    WallAtticGable construction,  !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.8324610094154,-7.40331489862066,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8324610094154,-7.40331489862066,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8324611200363,-4.64106489862066,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8324611200363,-4.64106489862066,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    WallAtticGable:90,       !- Name
    Wall,                    !- Surface Type
    WallAtticGable construction,  !- Construction Name
    attic - unvented,        !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.832461207071,7.40331452931817,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.832461207071,7.40331452931817,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    13.8324612439446,4.64106452931817,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    13.8324612439446,4.64106452931817,0;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneMixing,
    whole house fan mix,     !- Name
    attic - unvented,        !- Zone or Space Name
    Always On Continuous,    !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    living space;            !- Source Zone or Space Name

  Schedule:Constant,Always On Continuous,Fractional 1,1;

  Zone,
    central ac and furnace airloop ret air zone,  !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    1,                       !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

  BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    AdiabaticConst,          !- Construction Name
    central ac and furnace airloop ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,0,  !- X,Y,Z ==> Vertex 1 {m}
    0,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,0,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Surface 1,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30;                      !- Convection Coefficient 1 {W/m2-K}

  BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    central ac and furnace airloop ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,1,1,  !- X,Y,Z ==> Vertex 1 {m}
    0,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,1;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Surface 2,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30;                      !- Convection Coefficient 1 {W/m2-K}

  BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    central ac and furnace airloop ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1,1,1,  !- X,Y,Z ==> Vertex 1 {m}
    1,1,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,1,1;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Surface 3,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30;                      !- Convection Coefficient 1 {W/m2-K}

  BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    central ac and furnace airloop ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1,0,1,  !- X,Y,Z ==> Vertex 1 {m}
    1,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,1,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,1,1;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Surface 4,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30;                      !- Convection Coefficient 1 {W/m2-K}

  BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    AdiabaticConst,          !- Construction Name
    central ac and furnace airloop ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,0,1,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    1,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    1,0,1;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Surface 5,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30;                      !- Convection Coefficient 1 {W/m2-K}

  BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    AdiabaticConst,          !- Construction Name
    central ac and furnace airloop ret air zone,  !- Zone Name
    ,                        !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1,0,1,  !- X,Y,Z ==> Vertex 1 {m}
    1,1,1,  !- X,Y,Z ==> Vertex 2 {m}
    0,1,1,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,1;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ConvectionCoefficients,
    Surface 6,               !- Surface Name
    Inside,                  !- Convection Coefficient 1 Location
    Value,                   !- Convection Coefficient 1 Type
    30;                      !- Convection Coefficient 1 {W/m2-K}

  OtherEquipment,
    central_ac_and_furnace_airloop_0_RetCondToRP equip,  !- Name
    None,                    !- Fuel Type
    central ac and furnace airloop ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.83,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_RetLatLkToRP equip,  !- Name
    None,                    !- Fuel Type
    central ac and furnace airloop ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.17,                    !- Fraction Latent
    0,                       !- Fraction Radiant
    0.83,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_RetSensLkToRP equip,  !- Name
    None,                    !- Fuel Type
    central ac and furnace airloop ret air zone,  !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.83,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  Zone,
    living space,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    305.8219431936,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    FloorBelowAttic,         !- Name
    Ceiling,                 !- Surface Type
    FloorBelowAttic construction,  !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 1 Reversed,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.59953355200234,-5.59953355200235,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.59953355200234,5.59953355200235,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    -5.59953355200234,5.59953355200235,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    -5.59953355200234,-5.59953355200235,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Slab,                    !- Name
    Floor,                   !- Surface Type
    Slab construction,       !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Foundation,              !- Outside Boundary Condition
    Foundation Kiva 1,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.858,-4.572,0,  !- X,Y,Z ==> Vertex 1 {m}
    -6.858,4.572,0,  !- X,Y,Z ==> Vertex 2 {m}
    6.858,4.572,0,  !- X,Y,Z ==> Vertex 3 {m}
    6.858,-4.572,0;  !- X,Y,Z ==> Vertex 4 {m}

  SurfaceProperty:ExposedFoundationPerimeter,
    Slab,                    !- Surface Name
    TotalExposedPerimeter,   !- Exposed Perimeter Calculation Method
    45.72,                   !- Total Exposed Perimeter {m}
    ;                        !- Exposed Perimeter Fraction {dimensionless}

  BuildingSurface:Detailed,
    surface DoorNorth,       !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction 1,  !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.11351039836156,13.8324615068116,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.11351039836156,13.8324615068116,2.034016,  !- X,Y,Z ==> Vertex 2 {m}
    9.94339645533308,13.8324615068116,2.034016,  !- X,Y,Z ==> Vertex 3 {m}
    9.94339645533308,13.8324615068116,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorNorth,               !- Name
    Door,                    !- Surface Type
    Door,                    !- Construction Name
    surface DoorNorth,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.11451039836156,13.8324615068116,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.11451039836156,13.8324615068116,2.033016,  !- X,Y,Z ==> Vertex 2 {m}
    9.94239645533308,13.8324615068116,2.033016,  !- X,Y,Z ==> Vertex 3 {m}
    9.94239645533308,13.8324615068116,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface DoorSouth,       !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction 1,  !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -8.11351002905906,-13.8324617234281,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.11351002905906,-13.8324617234281,2.034016,  !- X,Y,Z ==> Vertex 2 {m}
    -9.94339608603057,-13.8324617722829,2.034016,  !- X,Y,Z ==> Vertex 3 {m}
    -9.94339608603057,-13.8324617722829,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DoorSouth,               !- Name
    Door,                    !- Surface Type
    Door 1,                  !- Construction Name
    surface DoorSouth,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -8.11451002905906,-13.8324617234548,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.11451002905906,-13.8324617234548,2.033016,  !- X,Y,Z ==> Vertex 2 {m}
    -9.94239608603057,-13.8324617722562,2.033016,  !- X,Y,Z ==> Vertex 3 {m}
    -9.94239608603057,-13.8324617722562,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowEast,      !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.8324615418629,-4.45499627068183,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.8324615418629,-4.45499627068183,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    13.8324616151282,-9.94339627068183,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    13.8324616151282,-9.94339627068183,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowEast,              !- Name
    Window,                  !- Surface Type
    WindowConstruction 2,    !- Construction Name
    surface WindowEast,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    13.8324615418763,-4.45599627068183,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    13.8324615418763,-4.45599627068183,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    13.8324616151149,-9.94239627068183,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    13.8324616151149,-9.94239627068183,0.001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowNorth,     !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -1.04512000163844,13.8324614272806,0,  !- X,Y,Z ==> Vertex 1 {m}
    -1.04512000163844,13.8324614272806,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    7.18647999836156,13.8324614272806,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    7.18647999836156,13.8324614272806,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowNorth,             !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    surface WindowNorth,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -1.04412000163844,13.8324614272806,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    -1.04412000163844,13.8324614272806,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    7.18547999836156,13.8324614272806,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    7.18547999836156,13.8324614272806,0.001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowSouth,     !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.04512037094094,-13.8324613993777,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.04512037094094,-13.8324613993777,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    -7.18647962905906,-13.832461619147,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    -7.18647962905906,-13.832461619147,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowSouth,             !- Name
    Window,                  !- Surface Type
    WindowConstruction 1,    !- Construction Name
    surface WindowSouth,     !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.04412037094094,-13.8324613994044,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    1.04412037094094,-13.8324613994044,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    -7.18547962905906,-13.8324616191203,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    -7.18547962905906,-13.8324616191203,0.001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface WindowWest,      !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.8324616608036,4.45499590137932,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8324616608036,4.45499590137932,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8324618805996,9.94339590137932,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8324618805996,9.94339590137932,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    WindowWest,              !- Name
    Window,                  !- Surface Type
    WindowConstruction 3,    !- Construction Name
    surface WindowWest,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -13.8324616608436,4.45599590137932,0.001,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8324616608436,4.45599590137932,1.2202,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8324618805595,9.94239590137932,1.2202,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8324618805595,9.94239590137932,0.001;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall:0,                  !- Name
    Wall,                    !- Surface Type
    Wall construction,       !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.21215040163844,13.8324613116327,0,  !- X,Y,Z ==> Vertex 1 {m}
    -9.21215040163844,13.8324613116327,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    -1.97315040163844,13.8324613116327,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    -1.97315040163844,13.8324613116327,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall:180,                !- Name
    Wall,                    !- Surface Type
    Wall construction,       !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.21215077094093,-13.8324610656844,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.21215077094093,-13.8324610656844,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    1.97315077094093,-13.832461258953,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    1.97315077094093,-13.832461258953,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall:270,                !- Name
    Wall,                    !- Surface Type
    Wall construction,       !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -13.8324612363972,-3.71203449862067,0,  !- X,Y,Z ==> Vertex 1 {m}
    -13.8324612363972,-3.71203449862067,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    -13.8324615263001,3.52696550137933,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    -13.8324615263001,3.52696550137933,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall:90,                 !- Name
    Wall,                    !- Surface Type
    Wall construction,       !- Construction Name
    living space,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    13.832461335502,3.71203412931817,0,  !- X,Y,Z ==> Vertex 1 {m}
    13.832461335502,3.71203412931817,2.4384,  !- X,Y,Z ==> Vertex 2 {m}
    13.8324614321363,-3.52696587068183,2.4384,  !- X,Y,Z ==> Vertex 3 {m}
    13.8324614321363,-3.52696587068183,0;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    furniture mass living space living,  !- Name
    furniture construction living space,  !- Construction Name
    living space,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    125.419104;              !- Surface Area {m2}

  InternalMass,
    living space Living Partition,  !- Name
    PartitionWallConstruction,  !- Construction Name
    living space,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    125.419104;              !- Surface Area {m2}

  People,
    occupants,               !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    occupants schedule,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.314170909090909,       !- Fraction Radiant
    0.563030303030303,       !- Sensible Heat Fraction
    occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type

  Lights,
    interior lighting,       !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    lighting schedule,       !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    237.287858616023,        !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    interior lighting;       !- End-Use Subcategory

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Interval,
    lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0548505293079881,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.150503417627477,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.353340478582396,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.447143266915802,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.475187707859644,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.488459733868994,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.475178850084529,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.45677854570346,        !- Value Until Time 11
    13:00,                   !- Time 12
    0.443497661918995,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.439589567078536,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.440884458482272,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.454008636080669,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.504822808865369,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.636442743327019,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.841479462203027,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.996098328662285,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.962575616852304,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.773108419391735,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.674739465630487,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Day:Interval,
    lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0545684112394379,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.149096652382691,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.350037782120869,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.442963789683634,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.468465911731104,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.4793336975684,         !- Value Until Time 9
    11:00,                   !- Time 10
    0.46617695106947,        !- Value Until Time 10
    12:00,                   !- Time 11
    0.44794863553161,        !- Value Until Time 11
    13:00,                   !- Time 12
    0.43479188903268,        !- Value Until Time 12
    14:00,                   !- Time 13
    0.430920323409176,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.431505458221858,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.439276315280207,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.471458282969571,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.564331759325521,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.73611664511757,        !- Value Until Time 18
    20:00,                   !- Time 19
    0.918219523465001,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.974482280369358,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.854567392713844,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.517532525930061,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jan1-Jan27,  !- Name
    lighting schedule allday1,  !- Sunday Schedule:Day Name
    lighting schedule allday1,  !- Monday Schedule:Day Name
    lighting schedule allday1,  !- Tuesday Schedule:Day Name
    lighting schedule allday1,  !- Wednesday Schedule:Day Name
    lighting schedule allday1,  !- Thursday Schedule:Day Name
    lighting schedule allday1,  !- Friday Schedule:Day Name
    lighting schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jan28-Feb3,  !- Name
    lighting schedule allday1,  !- Sunday Schedule:Day Name
    lighting schedule allday1,  !- Monday Schedule:Day Name
    lighting schedule allday1,  !- Tuesday Schedule:Day Name
    lighting schedule allday1,  !- Wednesday Schedule:Day Name
    lighting schedule allday2,  !- Thursday Schedule:Day Name
    lighting schedule allday2,  !- Friday Schedule:Day Name
    lighting schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0537976503721666,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.145253298407914,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.341014647934173,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.431545245976879,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.450320985314924,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.454839626518517,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.442022029377696,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.424263596079687,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.411445998938866,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.407674232988191,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.407952629865843,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.413135478470844,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.435069275021683,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.502214284285284,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.640370823877187,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.818581275958844,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.92892273647281,        !- Value Until Time 20
    22:00,                   !- Time 21
    0.882823122453402,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54648505757253,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Feb4-Feb24,  !- Name
    lighting schedule allday2,  !- Sunday Schedule:Day Name
    lighting schedule allday2,  !- Monday Schedule:Day Name
    lighting schedule allday2,  !- Tuesday Schedule:Day Name
    lighting schedule allday2,  !- Wednesday Schedule:Day Name
    lighting schedule allday2,  !- Thursday Schedule:Day Name
    lighting schedule allday2,  !- Friday Schedule:Day Name
    lighting schedule allday2,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Feb25-Mar3,  !- Name
    lighting schedule allday2,  !- Sunday Schedule:Day Name
    lighting schedule allday2,  !- Monday Schedule:Day Name
    lighting schedule allday2,  !- Tuesday Schedule:Day Name
    lighting schedule allday2,  !- Wednesday Schedule:Day Name
    lighting schedule allday3,  !- Thursday Schedule:Day Name
    lighting schedule allday3,  !- Friday Schedule:Day Name
    lighting schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.052744771436345,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.140003179188351,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.32868881728595,        !- Value Until Time 6
    08:00,                   !- Time 7
    0.415947225037956,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.426053569311475,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.422418132250583,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.410063821753407,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.392947259538458,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.380592949041282,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.37695751198039,        !- Value Until Time 13
    15:00,                   !- Time 14
    0.376660031622233,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.377300552420036,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.381054358525559,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.397442131356291,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.448538191169282,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.559860831729609,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.721252437291489,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.855187098629428,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.605410010254001,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Mar4-Mar31,  !- Name
    lighting schedule allday3,  !- Sunday Schedule:Day Name
    lighting schedule allday3,  !- Monday Schedule:Day Name
    lighting schedule allday3,  !- Tuesday Schedule:Day Name
    lighting schedule allday3,  !- Wednesday Schedule:Day Name
    lighting schedule allday3,  !- Thursday Schedule:Day Name
    lighting schedule allday3,  !- Friday Schedule:Day Name
    lighting schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0516918925005234,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.134753059968788,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.316362986637727,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.400349204099032,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.402385459849299,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.391195251065195,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.379304227211663,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.362829536079775,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.350938512226242,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.347439404055134,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.347149297219897,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.347684145573138,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.350637326327548,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.363183704716566,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.402417903305008,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.491190094760679,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.631439152624096,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.772248316574811,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.579078515037426,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Apr1-Apr28,  !- Name
    lighting schedule allday4,  !- Sunday Schedule:Day Name
    lighting schedule allday4,  !- Monday Schedule:Day Name
    lighting schedule allday4,  !- Tuesday Schedule:Day Name
    lighting schedule allday4,  !- Wednesday Schedule:Day Name
    lighting schedule allday4,  !- Thursday Schedule:Day Name
    lighting schedule allday4,  !- Friday Schedule:Day Name
    lighting schedule allday4,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Apr29-May5,  !- Name
    lighting schedule allday4,  !- Sunday Schedule:Day Name
    lighting schedule allday4,  !- Monday Schedule:Day Name
    lighting schedule allday5,  !- Tuesday Schedule:Day Name
    lighting schedule allday5,  !- Wednesday Schedule:Day Name
    lighting schedule allday5,  !- Thursday Schedule:Day Name
    lighting schedule allday5,  !- Friday Schedule:Day Name
    lighting schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0509211316332521,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.130909705994011,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.30733985245103,        !- Value Until Time 6
    08:00,                   !- Time 7
    0.388930660392277,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.385439146499949,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.369098406148974,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.357546531653551,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.341541722761514,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.329989848266091,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.326590539767811,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.326317868521187,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.32686340171009,        !- Value Until Time 15
    17:00,                   !- Time 16
    0.329604206146784,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.340552724071831,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.373640014970614,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.448206765388673,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.570019656095813,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.704723927574059,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.551643186293296,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.248397578831761;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - May6-May26,  !- Name
    lighting schedule allday5,  !- Sunday Schedule:Day Name
    lighting schedule allday5,  !- Monday Schedule:Day Name
    lighting schedule allday5,  !- Tuesday Schedule:Day Name
    lighting schedule allday5,  !- Wednesday Schedule:Day Name
    lighting schedule allday5,  !- Thursday Schedule:Day Name
    lighting schedule allday5,  !- Friday Schedule:Day Name
    lighting schedule allday5,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - May27-Jun2,  !- Name
    lighting schedule allday5,  !- Sunday Schedule:Day Name
    lighting schedule allday5,  !- Monday Schedule:Day Name
    lighting schedule allday5,  !- Tuesday Schedule:Day Name
    lighting schedule allday5,  !- Wednesday Schedule:Day Name
    lighting schedule allday5,  !- Thursday Schedule:Day Name
    lighting schedule allday6,  !- Friday Schedule:Day Name
    lighting schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0506390135647019,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.129502940749224,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.304037155989504,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.384751183160109,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.379316656928395,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.361170982962351,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.349743245752463,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.333910425703636,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.322482688493747,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.319119909212422,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.318849040840008,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.319380916269395,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.322063760430011,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.332822052289174,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.365464595063093,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.439343451100766,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.560617542850604,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.695585680073726,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.547506420320013,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jun3-Jun30,  !- Name
    lighting schedule allday6,  !- Sunday Schedule:Day Name
    lighting schedule allday6,  !- Monday Schedule:Day Name
    lighting schedule allday6,  !- Tuesday Schedule:Day Name
    lighting schedule allday6,  !- Wednesday Schedule:Day Name
    lighting schedule allday6,  !- Thursday Schedule:Day Name
    lighting schedule allday6,  !- Friday Schedule:Day Name
    lighting schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0509211316332521,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.130909705994011,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.30733985245103,        !- Value Until Time 6
    08:00,                   !- Time 7
    0.388930660392277,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.385439146499949,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.369098406148974,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.357546531653551,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.341541722761514,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.329989848266091,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.326590539767811,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.326317575889368,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.326912359091747,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.330140197883059,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.343624122006987,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.385055895139025,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.47704424063142,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.619219238740813,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.757543962644755,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.569318381743293,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jul1-Jul28,  !- Name
    lighting schedule allday7,  !- Sunday Schedule:Day Name
    lighting schedule allday7,  !- Monday Schedule:Day Name
    lighting schedule allday7,  !- Tuesday Schedule:Day Name
    lighting schedule allday7,  !- Wednesday Schedule:Day Name
    lighting schedule allday7,  !- Thursday Schedule:Day Name
    lighting schedule allday7,  !- Friday Schedule:Day Name
    lighting schedule allday7,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Jul29-Aug4,  !- Name
    lighting schedule allday7,  !- Sunday Schedule:Day Name
    lighting schedule allday7,  !- Monday Schedule:Day Name
    lighting schedule allday7,  !- Tuesday Schedule:Day Name
    lighting schedule allday8,  !- Wednesday Schedule:Day Name
    lighting schedule allday8,  !- Thursday Schedule:Day Name
    lighting schedule allday8,  !- Friday Schedule:Day Name
    lighting schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0516918925005235,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.134753059968788,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.316362986637727,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.400349204099032,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.402385459849299,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.391195251065195,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.379304227211663,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.362829536079775,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.350938512226242,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.347439404055134,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.34722143730575,        !- Value Until Time 14
    16:00,                   !- Time 15
    0.348418718487159,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.354705679614567,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.379344126666108,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.447925117368735,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.579796892685269,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.743589460393696,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.845930126466994,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.582383675705355,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.248397578831761;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Aug5-Aug25,  !- Name
    lighting schedule allday8,  !- Sunday Schedule:Day Name
    lighting schedule allday8,  !- Monday Schedule:Day Name
    lighting schedule allday8,  !- Tuesday Schedule:Day Name
    lighting schedule allday8,  !- Wednesday Schedule:Day Name
    lighting schedule allday8,  !- Thursday Schedule:Day Name
    lighting schedule allday8,  !- Friday Schedule:Day Name
    lighting schedule allday8,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Aug26-Sep1,  !- Name
    lighting schedule allday8,  !- Sunday Schedule:Day Name
    lighting schedule allday8,  !- Monday Schedule:Day Name
    lighting schedule allday8,  !- Tuesday Schedule:Day Name
    lighting schedule allday8,  !- Wednesday Schedule:Day Name
    lighting schedule allday8,  !- Thursday Schedule:Day Name
    lighting schedule allday8,  !- Friday Schedule:Day Name
    lighting schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.052744771436345,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.140003179188351,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.32868881728595,        !- Value Until Time 6
    08:00,                   !- Time 7
    0.415947225037955,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.426053569311475,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.422418132250583,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.410063821753407,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.392947259538458,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.380592949041282,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.37695751198039,        !- Value Until Time 13
    15:00,                   !- Time 14
    0.376912668654098,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.379718685757143,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.393281629199303,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.440641733407462,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.553198708049517,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.726515233513421,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.874888902156756,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.886623274095023,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.562250710954033,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.24839757883176;        !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Sep2-Sep29,  !- Name
    lighting schedule allday9,  !- Sunday Schedule:Day Name
    lighting schedule allday9,  !- Monday Schedule:Day Name
    lighting schedule allday9,  !- Tuesday Schedule:Day Name
    lighting schedule allday9,  !- Wednesday Schedule:Day Name
    lighting schedule allday9,  !- Thursday Schedule:Day Name
    lighting schedule allday9,  !- Friday Schedule:Day Name
    lighting schedule allday9,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Sep30-Oct6,  !- Name
    lighting schedule allday9,  !- Sunday Schedule:Day Name
    lighting schedule allday10,  !- Monday Schedule:Day Name
    lighting schedule allday10,  !- Tuesday Schedule:Day Name
    lighting schedule allday10,  !- Wednesday Schedule:Day Name
    lighting schedule allday10,  !- Thursday Schedule:Day Name
    lighting schedule allday10,  !- Friday Schedule:Day Name
    lighting schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288737,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0537976503721666,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.145253298407914,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.341014647934173,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.431545245976879,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.450320985314924,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.454839626518517,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.442022029377696,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.424263596079687,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.411445998938866,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.407674232988191,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.411095638743563,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.434714768556816,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.506521350308708,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.658131460958639,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.850352967429085,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.95421373172946,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.879153228256593,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.691808401469215,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.602727377136004,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.248397578831761;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Oct7-Oct27,  !- Name
    lighting schedule allday10,  !- Sunday Schedule:Day Name
    lighting schedule allday10,  !- Monday Schedule:Day Name
    lighting schedule allday10,  !- Tuesday Schedule:Day Name
    lighting schedule allday10,  !- Wednesday Schedule:Day Name
    lighting schedule allday10,  !- Thursday Schedule:Day Name
    lighting schedule allday10,  !- Friday Schedule:Day Name
    lighting schedule allday10,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Oct28-Nov3,  !- Name
    lighting schedule allday10,  !- Sunday Schedule:Day Name
    lighting schedule allday10,  !- Monday Schedule:Day Name
    lighting schedule allday10,  !- Tuesday Schedule:Day Name
    lighting schedule allday10,  !- Wednesday Schedule:Day Name
    lighting schedule allday11,  !- Thursday Schedule:Day Name
    lighting schedule allday11,  !- Friday Schedule:Day Name
    lighting schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123339999072184,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740039994433106,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0493359996288738,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0545684112394379,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.149096652382691,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.350037782120869,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.442963789683634,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.468465911731105,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.4793336975684,         !- Value Until Time 9
    11:00,                   !- Time 10
    0.46617695106947,        !- Value Until Time 10
    12:00,                   !- Time 11
    0.44794863553161,        !- Value Until Time 11
    13:00,                   !- Time 12
    0.43479188903268,        !- Value Until Time 12
    14:00,                   !- Time 13
    0.430920323409176,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.433881625239621,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.456688044793082,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.531613155257721,       !- Value Until Time 16
    18:00,                   !- Time 17
    0.695538708857989,       !- Value Until Time 17
    19:00,                   !- Time 18
    0.902035899694452,       !- Value Until Time 18
    20:00,                   !- Time 19
    1,                       !- Value Until Time 19
    21:00,                   !- Time 20
    0.897458386263446,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.690416938532256,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.592033040472716,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.248397578831761;       !- Value Until Time 23

  Schedule:Week:Daily,
    lighting schedule Week Rule - Nov4-Nov24,  !- Name
    lighting schedule allday11,  !- Sunday Schedule:Day Name
    lighting schedule allday11,  !- Monday Schedule:Day Name
    lighting schedule allday11,  !- Tuesday Schedule:Day Name
    lighting schedule allday11,  !- Wednesday Schedule:Day Name
    lighting schedule allday11,  !- Thursday Schedule:Day Name
    lighting schedule allday11,  !- Friday Schedule:Day Name
    lighting schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Nov25-Dec1,  !- Name
    lighting schedule allday11,  !- Sunday Schedule:Day Name
    lighting schedule allday11,  !- Monday Schedule:Day Name
    lighting schedule allday11,  !- Tuesday Schedule:Day Name
    lighting schedule allday11,  !- Wednesday Schedule:Day Name
    lighting schedule allday11,  !- Thursday Schedule:Day Name
    lighting schedule allday11,  !- Friday Schedule:Day Name
    lighting schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    lighting schedule Week Rule - Dec2-Dec31,  !- Name
    lighting schedule allday12,  !- Sunday Schedule:Day Name
    lighting schedule allday12,  !- Monday Schedule:Day Name
    lighting schedule allday12,  !- Tuesday Schedule:Day Name
    lighting schedule allday12,  !- Wednesday Schedule:Day Name
    lighting schedule allday12,  !- Thursday Schedule:Day Name
    lighting schedule allday12,  !- Friday Schedule:Day Name
    lighting schedule allday12,  !- Saturday Schedule:Day Name
    Schedule Day 16,         !- Holiday Schedule:Day Name
    Schedule Day 16,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 16,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 16,         !- CustomDay1 Schedule:Day Name
    Schedule Day 16;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    lighting schedule,       !- Name
    Fractional,              !- Schedule Type Limits Name
    lighting schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    3,                       !- End Month 5
    31,                      !- End Day 5
    lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    1,                       !- Start Day 6
    4,                       !- End Month 6
    28,                      !- End Day 6
    lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    29,                      !- Start Day 7
    5,                       !- End Month 7
    5,                       !- End Day 7
    lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    6,                       !- Start Day 8
    5,                       !- End Month 8
    26,                      !- End Day 8
    lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    27,                      !- Start Day 9
    6,                       !- End Month 9
    2,                       !- End Day 9
    lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    3,                       !- Start Day 10
    6,                       !- End Month 10
    30,                      !- End Day 10
    lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    1,                       !- Start Day 11
    7,                       !- End Month 11
    28,                      !- End Day 11
    lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    29,                      !- Start Day 12
    8,                       !- End Month 12
    4,                       !- End Day 12
    lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    5,                       !- Start Day 13
    8,                       !- End Month 13
    25,                      !- End Day 13
    lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    26,                      !- Start Day 14
    9,                       !- End Month 14
    1,                       !- End Day 14
    lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    2,                       !- Start Day 15
    9,                       !- End Month 15
    29,                      !- End Day 15
    lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    30,                      !- Start Day 16
    10,                      !- End Month 16
    6,                       !- End Day 16
    lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 17
    10,                      !- Start Month 17
    7,                       !- Start Day 17
    10,                      !- End Month 17
    27,                      !- End Day 17
    lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    28,                      !- Start Day 18
    11,                      !- End Month 18
    3,                       !- End Day 18
    lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 19
    11,                      !- Start Month 19
    4,                       !- Start Day 19
    11,                      !- End Month 19
    24,                      !- End Day 19
    lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    25,                      !- Start Day 20
    12,                      !- End Month 20
    1,                       !- End Day 20
    lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 21
    12,                      !- Start Month 21
    2,                       !- Start Day 21
    12,                      !- End Month 21
    31;                      !- End Day 21

  Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ElectricEquipment,
    clothes dryer,           !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    clothes dryer schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    80533.1207326169,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.015,                   !- Fraction Latent
    0.081,                   !- Fraction Radiant
    0.85,                    !- Fraction Lost
    clothes dryer;           !- End-Use Subcategory

  ElectricEquipment,
    clothes washer,          !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    clothes washer schedule, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    19448.4454267132,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.03,                    !- Fraction Latent
    0.162,                   !- Fraction Radiant
    0.7,                     !- Fraction Lost
    clothes washer;          !- End-Use Subcategory

  ElectricEquipment,
    cooking range,           !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    cooking range,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    201.330571702405,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0799999999999999,      !- Fraction Latent
    0.432,                   !- Fraction Radiant
    0.2,                     !- Fraction Lost
    cooking range;           !- End-Use Subcategory

  ElectricEquipment,
    dishwasher,              !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    dishwasher schedule,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9828.32941160075,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.18,                    !- Fraction Radiant
    0.4,                     !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

  ElectricEquipment,
    fridge,                  !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    fridge,                  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    97.4834259275168,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    fridge;                  !- End-Use Subcategory

  ElectricEquipment,
    mech vent house fan,     !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    mech vent;               !- End-Use Subcategory

  ElectricEquipment,
    mech vent house fan cfis,!- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    mech vent;               !- End-Use Subcategory

  ElectricEquipment,
    misc plug loads,         !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    misc plug loads schedule,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    224.435610249806,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.045,                   !- Fraction Latent
    0.513,                   !- Fraction Radiant
    0.1,                     !- Fraction Lost
    misc plug loads;         !- End-Use Subcategory

  ElectricEquipment,
    misc tv,                 !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    misc tv schedule,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    274.705334312761,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    misc tv;                 !- End-Use Subcategory

  ElectricEquipment,
    whole house fan,         !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    whole house fan;         !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_RetCondToDZ equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_SupCondToDZ equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_SupCondToLv equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.83,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_SupLatLkToDZ equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_SupLatLkToLv equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.17,                    !- Fraction Latent
    0,                       !- Fraction Radiant
    0.83,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_SupSensLkToDZ equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    central_ac_and_furnace_airloop_0_SupSensLkToLv equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0.83,                    !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    mech vent house fan latent load equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    mech vent house fan sensible load equip,  !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    General;                 !- End-Use Subcategory

  OtherEquipment,
    water heater EC adjustment,  !- Name
    Electricity,             !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0.01,                    !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    water heater EC adjustment;  !- End-Use Subcategory

  OtherEquipment,
    water latent,            !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    dhw fixtures schedule,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5740.21365641083,        !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    water latent;            !- End-Use Subcategory

  OtherEquipment,
    water sensible,          !- Name
    None,                    !- Fuel Type
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    dhw fixtures schedule,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -5657.22261559525,       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    water sensible;          !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    infil flow,              !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    natural vent flow,       !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    whole house fan flow,    !- Name
    living space,            !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneControl:Thermostat,
    living space Thermostat, !- Name
    living space,            !- Zone or ZoneList Name
    living space Thermostat Schedule,  !- Control Type Schedule Name
    0,                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    living space temperature setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ;                        !- Control 4 Name

  Schedule:Compact,
    living space Thermostat Schedule,  !- Name
    living space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    living space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    living space temperature setpoint,  !- Name
    heating setpoint,        !- Heating Setpoint Temperature Schedule Name
    cooling setpoint;        !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Day:Interval,
    heating setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Dec31,  !- Name
    heating setpoint allday1,!- Sunday Schedule:Day Name
    heating setpoint allday1,!- Monday Schedule:Day Name
    heating setpoint allday1,!- Tuesday Schedule:Day Name
    heating setpoint allday1,!- Wednesday Schedule:Day Name
    heating setpoint allday1,!- Thursday Schedule:Day Name
    heating setpoint allday1,!- Friday Schedule:Day Name
    heating setpoint allday1,!- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    heating setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan1-Dec31,  !- Name
    cooling setpoint allday1,!- Sunday Schedule:Day Name
    cooling setpoint allday1,!- Monday Schedule:Day Name
    cooling setpoint allday1,!- Tuesday Schedule:Day Name
    cooling setpoint allday1,!- Wednesday Schedule:Day Name
    cooling setpoint allday1,!- Thursday Schedule:Day Name
    cooling setpoint allday1,!- Friday Schedule:Day Name
    cooling setpoint allday1,!- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    cooling setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    cooling setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  ZoneHVAC:EquipmentConnections,
    living space,            !- Zone Name
    living space Equipment List,  !- Zone Conditioning Equipment List Name
    living space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    living space Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    living space Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    living space Inlet Node List,  !- Name
    Node 7,                  !- Node 1 Name
    Node 11;                 !- Node 2 Name

  NodeList,
    living space Exhaust Node List,  !- Name
    Node 10;                 !- Node 1 Name

  NodeList,
    living space Return Node List,  !- Name
    Node 8;                  !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    central ac and furnace terminal,  !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 9,                  !- Air Inlet Node Name
    Node 7,                  !- Air Outlet Node Name
    0.942007096627203;       !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU central ac and furnace terminal,  !- Name
    Node 7,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    central ac and furnace terminal;  !- Air Terminal Name

  ZoneHVAC:IdealLoadsAirSystem,
    ideal residual,          !- Name
    ,                        !- Availability Schedule Name
    Node 11,                 !- Zone Supply Air Node Name
    Node 10,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    10,                      !- Minimum Cooling Supply Air Temperature {C}
    0.015,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.01,                    !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    NoLimit,                 !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  ZoneHVAC:EquipmentList,
    living space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU central ac and furnace terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Sequential Fraction Schedule 1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 2 Object Type
    ideal residual,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Sequential Fraction Schedule 2,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule 3;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

  ConvergenceLimits,
    0;                       !- Minimum System Timestep {minutes}

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    1,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

!

  RunPeriod,
    Run Period 2,            !- Name
    7,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    200,                     !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    15,                      !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    asphalt or fiberglass shingles,  !- Name
    Rough,                   !- Roughness
    0.009525,                !- Thickness {m}
    0.162714,                !- Conductivity {W/m-K}
    1121.4,                  !- Density {kg/m3}
    1465.45,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    CeilingStudAndCavity,    !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0212586879621772,      !- Conductivity {W/m-K}
    65.682,                  !- Density {kg/m3}
    1177.46609756098,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Concrete 4.0 in.,        !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.803125,                !- Conductivity {W/m-K}
    2242.8,                  !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    DoorMaterial,            !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.0716541300028385,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Drywall 0.5 in.,         !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Floor Covering,          !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.02885,                 !- Conductivity {W/m-K}
    54.468,                  !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.9,                     !- Solar Absorptance
    0.9;                     !- Visible Absorptance

  Material,
    furniture material living space,  !- Name
    Rough,                   !- Roughness
    0.06096,                 !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.1;                     !- Visible Absorptance

  Material,
    Radiant Barrier,         !- Name
    Rough,                   !- Roughness
    0.00021336,              !- Thickness {m}
    235.0698,                !- Conductivity {W/m-K}
    2700.972,                !- Density {kg/m3}
    921.14,                  !- Specific Heat {J/kg-K}
    0.067,                   !- Thermal Absorptance
    0.05,                    !- Solar Absorptance
    0.05;                    !- Visible Absorptance

  Material,
    RoofRigidIns,            !- Name
    Rough,                   !- Roughness
    0.00224211728711613,     !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    RoofSheathing,           !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    SlabRigidIns,            !- Name
    Rough,                   !- Roughness
    0.025908,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallRigidIns,            !- Name
    Rough,                   !- Roughness
    0.051816,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallRigidIns 1,          !- Name
    Rough,                   !- Roughness
    0.5129784,               !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity,       !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0823011851264537,      !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity 1,     !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.727959376833552,       !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity 2,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.380278417457636,       !- Conductivity {W/m-K}
    52.34794524,             !- Density {kg/m3}
    1209.88641434781,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    WallStudAndCavity 3,     !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.391763531157105,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wood siding,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wood siding 1,           !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

  Material:NoMass,
    Adiabatic,               !- Name
    Rough,                   !- Roughness
    176.1,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  WindowMaterial:Shade,
    WindowCoolingShade,      !- Name
    0.7,                     !- Solar Transmittance {dimensionless}
    0.29999,                 !- Solar Reflectance {dimensionless}
    0.7,                     !- Visible Transmittance {dimensionless}
    0.29999,                 !- Visible Reflectance {dimensionless}
    1e-05,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.7,                     !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

  WindowMaterial:Shade,
    WindowHeatingShade,      !- Name
    0.85,                    !- Solar Transmittance {dimensionless}
    0.14999,                 !- Solar Reflectance {dimensionless}
    0.85,                    !- Visible Transmittance {dimensionless}
    0.14999,                 !- Visible Reflectance {dimensionless}
    1e-05,                   !- Infrared Hemispherical Emissivity {dimensionless}
    0.85,                    !- Infrared Transmittance {dimensionless}
    0.0001,                  !- Thickness {m}
    10000,                   !- Conductivity {W/m-K}
    0.001,                   !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}

  WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,          !- Name
    1.87374,                 !- U-Factor {W/m2-K}
    0.45;                    !- Solar Heat Gain Coefficient

  WindowShadingControl,
    WindowCoolingShadingControl,  !- Name
    living space,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    cooling season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowCoolingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowNorth;             !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowCoolingShadingControl 1,  !- Name
    living space,            !- Zone Name
    2,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    cooling season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowCoolingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowSouth;             !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowCoolingShadingControl 2,  !- Name
    living space,            !- Zone Name
    3,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    cooling season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowCoolingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowEast;              !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowCoolingShadingControl 3,  !- Name
    living space,            !- Zone Name
    4,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    cooling season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowCoolingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowWest;              !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowHeatingShadingControl,  !- Name
    living space,            !- Zone Name
    5,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    heating season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowHeatingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowNorth;             !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowHeatingShadingControl 1,  !- Name
    living space,            !- Zone Name
    6,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    heating season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowHeatingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowSouth;             !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowHeatingShadingControl 2,  !- Name
    living space,            !- Zone Name
    7,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    heating season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowHeatingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowEast;              !- Fenestration Surface 1 Name

  WindowShadingControl,
    WindowHeatingShadingControl 3,  !- Name
    living space,            !- Zone Name
    8,                       !- Shading Control Sequence Number
    InteriorShade,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    heating season schedule, !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    WindowHeatingShade,      !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2, deg C or cd/m2}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    WindowWest;              !- Fenestration Surface 1 Name

  Construction,
    AdiabaticConst,          !- Name
    Adiabatic;               !- Outside Layer

  Construction,
    AdiabaticWallConstruction,  !- Name
    wood siding 1,           !- Outside Layer
    WallRigidIns 1,          !- Layer 2
    WallStudAndCavity 2,     !- Layer 3
    Drywall 0.5 in.;         !- Layer 4

  Construction,
    AdiabaticWallConstruction 1,  !- Name
    wood siding 1,           !- Outside Layer
    WallRigidIns 1,          !- Layer 2
    WallStudAndCavity 2,     !- Layer 3
    Drywall 0.5 in.;         !- Layer 4

  Construction,
    Door,                    !- Name
    DoorMaterial;            !- Outside Layer

  Construction,
    Door 1,                  !- Name
    DoorMaterial;            !- Outside Layer

  Construction,
    FloorBelowAttic construction,  !- Name
    CeilingStudAndCavity,    !- Outside Layer
    Drywall 0.5 in.;         !- Layer 2

  Construction,
    FloorBelowAttic construction Reversed,  !- Name
    Drywall 0.5 in.,         !- Outside Layer
    CeilingStudAndCavity;    !- Layer 2

  Construction,
    furniture construction living space,  !- Name
    furniture material living space;  !- Outside Layer

  Construction,
    PartitionWallConstruction,  !- Name
    Drywall 0.5 in.,         !- Outside Layer
    WallStudAndCavity 3,     !- Layer 2
    Drywall 0.5 in.;         !- Layer 3

  Construction,
    Roof construction,       !- Name
    asphalt or fiberglass shingles,  !- Outside Layer
    RoofRigidIns,            !- Layer 2
    RoofSheathing,           !- Layer 3
    Radiant Barrier;         !- Layer 4

  Construction,
    Slab construction,       !- Name
    SlabRigidIns,            !- Outside Layer
    Concrete 4.0 in.,        !- Layer 2
    Floor Covering;          !- Layer 3

  Construction,
    Wall construction,       !- Name
    wood siding,             !- Outside Layer
    WallRigidIns,            !- Layer 2
    RoofSheathing,           !- Layer 3
    WallStudAndCavity,       !- Layer 4
    Drywall 0.5 in.;         !- Layer 5

  Construction,
    WallAtticGable construction,  !- Name
    wood siding,             !- Outside Layer
    RoofSheathing,           !- Layer 2
    WallStudAndCavity 1;     !- Layer 3

  Construction,
    WindowConstruction,      !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 1,    !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 2,    !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 3,    !- Name
    WindowMaterial;          !- Outside Layer

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 2,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    Schedule Type Limits 1,  !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    ,                        !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Constant,Always Off Discrete,OnOff 2,0;

  Schedule:Constant,Always On Discrete,OnOff 1,1;

  Schedule:Constant,dhw temp,Temperature,52.6666666666667;

  Schedule:Constant,occupants activity schedule,ActivityLevel,117.228428068889;

  Schedule:Constant,Schedule Constant 1,Temperature,40.5555555555556;

  Schedule:Constant,Sequential Fraction Schedule,Fractional,1;

  Schedule:Constant,Sequential Fraction Schedule 1,Fractional,1;

  Schedule:Constant,Sequential Fraction Schedule 2,Fractional,1;

  Schedule:Constant,Sequential Fraction Schedule 3,Fractional,1;

  Schedule:Constant,under slab,Schedule Type Limits 1,0;

  Schedule:Constant,WH Setpoint Temp,Temperature,52.6666666666667;

  Schedule:Day:Interval,
    clothes dryer exhaust schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0.566666666666667,       !- Value Until Time 2
    16:00,                   !- Time 3
    0,                       !- Value Until Time 3
    17:00,                   !- Time 4
    0.3,                     !- Value Until Time 4
    18:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    24:00,                   !- Time 6
    0;                       !- Value Until Time 6

  Schedule:Day:Interval,
    clothes dryer exhaust schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer exhaust schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer exhaust schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer exhaust schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.65,                    !- Value Until Time 2
    11:00,                   !- Time 3
    0,                       !- Value Until Time 3
    12:00,                   !- Time 4
    0.566666666666667,       !- Value Until Time 4
    20:00,                   !- Time 5
    0,                       !- Value Until Time 5
    23:00,                   !- Time 6
    0.4,                     !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    clothes dryer exhaust schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer exhaust schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1
    0,                       !- Value Until Time 1
    15:00,                   !- Time 2
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    clothes dryer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2
    0.0302713833333333,      !- Value Until Time 2
    16:00,                   !- Time 3
    0,                       !- Value Until Time 3
    17:00,                   !- Time 4
    0.0058593,               !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    clothes dryer schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.0211826,               !- Value Until Time 2
    11:00,                   !- Time 3
    0,                       !- Value Until Time 3
    12:00,                   !- Time 4
    0.0193903,               !- Value Until Time 4
    20:00,                   !- Time 5
    0,                       !- Value Until Time 5
    21:00,                   !- Time 6
    0.00874706666666667,     !- Value Until Time 6
    22:00,                   !- Time 7
    0.00322948333333333,     !- Value Until Time 7
    23:00,                   !- Time 8
    0.0123919666666667,      !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    clothes dryer schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    13:00,                   !- Time 1
    0,                       !- Value Until Time 1
    14:00,                   !- Time 2
    0.00380235,              !- Value Until Time 2
    15:00,                   !- Time 3
    0.00029145,              !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    clothes washer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1
    0,                       !- Value Until Time 1
    09:00,                   !- Time 2
    0.0302713833333333,      !- Value Until Time 2
    15:00,                   !- Time 3
    0,                       !- Value Until Time 3
    16:00,                   !- Time 4
    0.0058593,               !- Value Until Time 4
    24:00,                   !- Time 5
    0;                       !- Value Until Time 5

  Schedule:Day:Interval,
    clothes washer schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0,                       !- Value Until Time 1
    06:00,                   !- Time 2
    0.0211826,               !- Value Until Time 2
    10:00,                   !- Time 3
    0,                       !- Value Until Time 3
    11:00,                   !- Time 4
    0.0193903,               !- Value Until Time 4
    19:00,                   !- Time 5
    0,                       !- Value Until Time 5
    20:00,                   !- Time 6
    0.00874706666666667,     !- Value Until Time 6
    21:00,                   !- Time 7
    0.00322948333333333,     !- Value Until Time 7
    22:00,                   !- Time 8
    0.0123919666666667,      !- Value Until Time 8
    24:00,                   !- Time 9
    0;                       !- Value Until Time 9

  Schedule:Day:Interval,
    clothes washer schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    12:00,                   !- Time 1
    0,                       !- Value Until Time 1
    13:00,                   !- Time 2
    0.00380235,              !- Value Until Time 2
    14:00,                   !- Time 3
    0.00029145,              !- Value Until Time 3
    24:00,                   !- Time 4
    0;                       !- Value Until Time 4

  Schedule:Day:Interval,
    cooking range allday1,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0466666666666667,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0266666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0466666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0733333333333333,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.166666666666667,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.28,                    !- Value Until Time 6
    09:00,                   !- Time 7
    0.306666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.32,                    !- Value Until Time 8
    11:00,                   !- Time 9
    0.28,                    !- Value Until Time 9
    12:00,                   !- Time 10
    0.333333333333333,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.38,                    !- Value Until Time 11
    14:00,                   !- Time 12
    0.306666666666667,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.38,                    !- Value Until Time 13
    16:00,                   !- Time 14
    0.293333333333333,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.613333333333333,       !- Value Until Time 15
    18:00,                   !- Time 16
    1,                       !- Value Until Time 16
    19:00,                   !- Time 17
    0.78,                    !- Value Until Time 17
    20:00,                   !- Time 18
    0.4,                     !- Value Until Time 18
    21:00,                   !- Time 19
    0.233333333333333,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.166666666666667,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.106666666666667,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0733333333333333;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0461561835308417,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0263749620176238,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0461561835308417,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0725311455484655,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.164843512610149,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.27693710118505,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.303312063202674,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.316499544211486,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.27693710118505,        !- Value Until Time 9
    12:00,                   !- Time 10
    0.329687025220298,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.37584320875114,        !- Value Until Time 11
    14:00,                   !- Time 12
    0.303312063202674,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.37584320875114,        !- Value Until Time 13
    16:00,                   !- Time 14
    0.290124582193862,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.606624126405348,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.989061075660893,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.771467639015497,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.395624430264357,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.230780917654208,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.164843512610149,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.105499848070495,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0725311455484655;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0466666666666667,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0266666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0466666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0733333333333333,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.166666666666667,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.28,                    !- Value Until Time 6
    09:00,                   !- Time 7
    0.306666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.32,                    !- Value Until Time 8
    11:00,                   !- Time 9
    0.28,                    !- Value Until Time 9
    12:00,                   !- Time 10
    0.333333333333333,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.38,                    !- Value Until Time 11
    14:00,                   !- Time 12
    0.306666666666667,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.38,                    !- Value Until Time 13
    16:00,                   !- Time 14
    0.293333333333333,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.613333333333333,       !- Value Until Time 15
    18:00,                   !- Time 16
    1,                       !- Value Until Time 16
    19:00,                   !- Time 17
    0.78,                    !- Value Until Time 17
    20:00,                   !- Time 18
    0.4,                     !- Value Until Time 18
    21:00,                   !- Time 19
    0.233333333333333,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.166666666666667,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.106666666666667,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.0733333333333333;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday3,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0421573989668794,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0240899422667882,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0421573989668794,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0662473412336676,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.150562139167426,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.252944393801276,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.277034336068064,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.289079307201459,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.252944393801276,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.301124278334853,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.343281677301732,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.277034336068064,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.343281677301732,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.26498936493467,        !- Value Until Time 14
    17:00,                   !- Time 15
    0.554068672136129,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.903372835004558,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.704630811303555,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.361349134001823,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.210786994834397,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.150562139167426,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0963597690671529,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0662473412336676;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday4,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0419872379216044,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0239927073837739,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0419872379216044,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0659799453053783,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.149954421148587,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.251923427529626,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.2759161349134,         !- Value Until Time 7
    10:00,                   !- Time 8
    0.287912488605287,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.251923427529626,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.299908842297174,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.341896080218778,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.2759161349134,         !- Value Until Time 12
    15:00,                   !- Time 13
    0.341896080218778,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.263919781221513,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.5518322698268,         !- Value Until Time 15
    18:00,                   !- Time 16
    0.899726526891522,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.701786690975387,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.359890610756609,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.209936189608022,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.149954421148587,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0959708295350957,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0659799453053783;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday5,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0421573989668794,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0240899422667882,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0421573989668794,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0662473412336676,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.150562139167426,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.252944393801276,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.277034336068064,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.289079307201459,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.252944393801276,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.301124278334853,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.343281677301732,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.277034336068064,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.343281677301732,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.26498936493467,        !- Value Until Time 14
    17:00,                   !- Time 15
    0.554068672136129,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.903372835004558,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.704630811303555,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.361349134001823,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.210786994834397,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.150562139167426,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0963597690671529,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0662473412336676;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday6,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0378608325736858,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0216347614706776,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0378608325736858,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0594955940443634,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.135217259191735,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.227164995442115,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.248799756912792,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.259617137648131,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.227164995442115,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.27043451838347,        !- Value Until Time 10
    13:00,                   !- Time 11
    0.308295350957156,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.248799756912792,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.308295350957156,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.237982376177454,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.497599513825585,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.81130355515041,        !- Value Until Time 16
    19:00,                   !- Time 17
    0.63281677301732,        !- Value Until Time 17
    20:00,                   !- Time 18
    0.324521422060164,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.189304162868429,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.135217259191735,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0865390458827104,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0594955940443634;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday7,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0381160741415983,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.021780613795199,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.0381160741415983,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0598966879367973,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.136128836219994,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.22869644484959,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.250477058644789,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.261367365542388,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.22869644484959,        !- Value Until Time 9
    12:00,                   !- Time 10
    0.272257672439988,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.310373746581586,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.250477058644789,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.310373746581586,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.239586751747189,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.500954117289578,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.816773017319964,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.637082953509572,       !- Value Until Time 17
    20:00,                   !- Time 18
    0.326709206927985,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.190580370707991,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.136128836219994,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0871224551807961,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0598966879367973;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooking range allday9,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.0378608325736858,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0216347614706776,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0378608325736858,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.0594955940443634,      !- Value Until Time 4
    07:00,                   !- Time 5
    0.135217259191735,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.227164995442115,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.248799756912792,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.259617137648131,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.227164995442115,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.27043451838347,        !- Value Until Time 10
    13:00,                   !- Time 11
    0.308295350957156,       !- Value Until Time 11
    14:00,                   !- Time 12
    0.248799756912792,       !- Value Until Time 12
    15:00,                   !- Time 13
    0.308295350957156,       !- Value Until Time 13
    16:00,                   !- Time 14
    0.237982376177454,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.497599513825585,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.81130355515041,        !- Value Until Time 16
    19:00,                   !- Time 17
    0.63281677301732,        !- Value Until Time 17
    20:00,                   !- Time 18
    0.324521422060164,       !- Value Until Time 18
    21:00,                   !- Time 19
    0.189304162868429,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.135217259191735,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.0865390458827104,      !- Value Until Time 21
    24:00,                   !- Time 22
    0.0594955940443634;      !- Value Until Time 22

  Schedule:Day:Interval,
    cooling season schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dhw fixtures schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2
    0.00061978105,           !- Value Until Time 2
    08:00,                   !- Time 3
    0.00153186666666667,     !- Value Until Time 3
    11:00,                   !- Time 4
    0,                       !- Value Until Time 4
    12:00,                   !- Time 5
    0.0008681315,            !- Value Until Time 5
    13:00,                   !- Time 6
    0.00548572655,           !- Value Until Time 6
    14:00,                   !- Time 7
    0,                       !- Value Until Time 7
    15:00,                   !- Time 8
    0.00323736685,           !- Value Until Time 8
    16:00,                   !- Time 9
    0.00202197551666667,     !- Value Until Time 9
    17:00,                   !- Time 10
    0,                       !- Value Until Time 10
    18:00,                   !- Time 11
    0.00710963961666667,     !- Value Until Time 11
    19:00,                   !- Time 12
    0.0369946104166667,      !- Value Until Time 12
    20:00,                   !- Time 13
    0.000608787116666667,    !- Value Until Time 13
    21:00,                   !- Time 14
    0,                       !- Value Until Time 14
    22:00,                   !- Time 15
    0.00310989918333333,     !- Value Until Time 15
    23:00,                   !- Time 16
    0.000835156916666666,    !- Value Until Time 16
    24:00,                   !- Time 17
    0;                       !- Value Until Time 17

  Schedule:Day:Interval,
    dhw fixtures schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.00364615951666667,     !- Value Until Time 2
    09:00,                   !- Time 3
    0,                       !- Value Until Time 3
    10:00,                   !- Time 4
    0.00803737038333333,     !- Value Until Time 4
    11:00,                   !- Time 5
    0.00536704831666667,     !- Value Until Time 5
    12:00,                   !- Time 6
    0,                       !- Value Until Time 6
    13:00,                   !- Time 7
    0.00204835808333333,     !- Value Until Time 7
    15:00,                   !- Time 8
    0,                       !- Value Until Time 8
    16:00,                   !- Time 9
    0.0032879202,            !- Value Until Time 9
    17:00,                   !- Time 10
    0,                       !- Value Until Time 10
    18:00,                   !- Time 11
    0.00238461675,           !- Value Until Time 11
    19:00,                   !- Time 12
    0,                       !- Value Until Time 12
    20:00,                   !- Time 13
    0.000531872833333333,    !- Value Until Time 13
    23:00,                   !- Time 14
    0,                       !- Value Until Time 14
    24:00,                   !- Time 15
    0.0223247701666667;      !- Value Until Time 15

  Schedule:Day:Interval,
    dhw fixtures schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.00015164565,           !- Value Until Time 1
    03:00,                   !- Time 2
    0,                       !- Value Until Time 2
    04:00,                   !- Time 3
    0.00138241838333333,     !- Value Until Time 3
    09:00,                   !- Time 4
    0,                       !- Value Until Time 4
    10:00,                   !- Time 5
    0.0574311026333333,      !- Value Until Time 5
    11:00,                   !- Time 6
    0.0416817428,            !- Value Until Time 6
    12:00,                   !- Time 7
    0.00250110486666667,     !- Value Until Time 7
    13:00,                   !- Time 8
    0,                       !- Value Until Time 8
    14:00,                   !- Time 9
    0.000281317833333333,    !- Value Until Time 9
    15:00,                   !- Time 10
    7.69215e-05,             !- Value Until Time 10
    16:00,                   !- Time 11
    0,                       !- Value Until Time 11
    17:00,                   !- Time 12
    0.000189014916666667,    !- Value Until Time 12
    18:00,                   !- Time 13
    0.00127033213333333,     !- Value Until Time 13
    19:00,                   !- Time 14
    0.0049714397,            !- Value Until Time 14
    22:00,                   !- Time 15
    0,                       !- Value Until Time 15
    23:00,                   !- Time 16
    0.00190769195,           !- Value Until Time 16
    24:00,                   !- Time 17
    0.00246154545;           !- Value Until Time 17

  Schedule:Day:Interval,
    dhw fixtures schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0025604476,            !- Value Until Time 2
    04:00,                   !- Time 3
    0,                       !- Value Until Time 3
    05:00,                   !- Time 4
    0.00265055316666667,     !- Value Until Time 4
    07:00,                   !- Time 5
    0,                       !- Value Until Time 5
    08:00,                   !- Time 6
    0.00376923966666667,     !- Value Until Time 6
    09:00,                   !- Time 7
    0.0487754419666667,      !- Value Until Time 7
    10:00,                   !- Time 8
    0.0100132088666667,      !- Value Until Time 8
    11:00,                   !- Time 9
    0.000153842983333333,    !- Value Until Time 9
    12:00,                   !- Time 10
    0.0229934534666667,      !- Value Until Time 10
    14:00,                   !- Time 11
    0,                       !- Value Until Time 11
    15:00,                   !- Time 12
    0.00345495445,           !- Value Until Time 12
    16:00,                   !- Time 13
    0.00251648628333333,     !- Value Until Time 13
    17:00,                   !- Time 14
    0,                       !- Value Until Time 14
    18:00,                   !- Time 15
    0.00269451448333333,     !- Value Until Time 15
    19:00,                   !- Time 16
    0.000290107216666667,    !- Value Until Time 16
    20:00,                   !- Time 17
    0.010905504,             !- Value Until Time 17
    22:00,                   !- Time 18
    0,                       !- Value Until Time 18
    23:00,                   !- Time 19
    0.00556265526666667,     !- Value Until Time 19
    24:00,                   !- Time 20
    0;                       !- Value Until Time 20

  Schedule:Day:Interval,
    dhw fixtures schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.00110110055,           !- Value Until Time 1
    06:00,                   !- Time 2
    0,                       !- Value Until Time 2
    07:00,                   !- Time 3
    0.040076999,             !- Value Until Time 3
    08:00,                   !- Time 4
    0.000536267516666667,    !- Value Until Time 4
    10:00,                   !- Time 5
    0,                       !- Value Until Time 5
    11:00,                   !- Time 6
    0.1118010915,            !- Value Until Time 6
    12:00,                   !- Time 7
    0,                       !- Value Until Time 7
    13:00,                   !- Time 8
    0.00872749528333333,     !- Value Until Time 8
    14:00,                   !- Time 9
    0.00289890361666667,     !- Value Until Time 9
    15:00,                   !- Time 10
    0.000606596983333333,    !- Value Until Time 10
    17:00,                   !- Time 11
    0,                       !- Value Until Time 11
    18:00,                   !- Time 12
    0.00801538973333333,     !- Value Until Time 12
    19:00,                   !- Time 13
    0.0020637395,            !- Value Until Time 13
    20:00,                   !- Time 14
    0.00069230785,           !- Value Until Time 14
    21:00,                   !- Time 15
    0.00234725468333333,     !- Value Until Time 15
    22:00,                   !- Time 16
    0,                       !- Value Until Time 16
    23:00,                   !- Time 17
    0.00240879476666667,     !- Value Until Time 17
    24:00,                   !- Time 18
    0;                       !- Value Until Time 18

  Schedule:Day:Interval,
    dhw fixtures schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0.01126155315,           !- Value Until Time 2
    05:00,                   !- Time 3
    0,                       !- Value Until Time 3
    06:00,                   !- Time 4
    0.0759504634,            !- Value Until Time 4
    07:00,                   !- Time 5
    0.000912092816666667,    !- Value Until Time 5
    08:00,                   !- Time 6
    0,                       !- Value Until Time 6
    09:00,                   !- Time 7
    0.000373627933333333,    !- Value Until Time 7
    10:00,                   !- Time 8
    0.00957804803333333,     !- Value Until Time 8
    12:00,                   !- Time 9
    0,                       !- Value Until Time 9
    13:00,                   !- Time 10
    0.0025846256,            !- Value Until Time 10
    14:00,                   !- Time 11
    0.00929671581666667,     !- Value Until Time 11
    15:00,                   !- Time 12
    0,                       !- Value Until Time 12
    16:00,                   !- Time 13
    0.00361759403333333,     !- Value Until Time 13
    17:00,                   !- Time 14
    0.000263739066666667,    !- Value Until Time 14
    18:00,                   !- Time 15
    0.0087560536,            !- Value Until Time 15
    19:00,                   !- Time 16
    0.0223297038666667,      !- Value Until Time 16
    20:00,                   !- Time 17
    0.00553627991666667,     !- Value Until Time 17
    21:00,                   !- Time 18
    0,                       !- Value Until Time 18
    22:00,                   !- Time 19
    0.0526913189333333,      !- Value Until Time 19
    23:00,                   !- Time 20
    0.00453627166666667,     !- Value Until Time 20
    24:00,                   !- Time 21
    0.000353844633333333;    !- Value Until Time 21

  Schedule:Day:Interval,
    dhw fixtures schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1
    0,                       !- Value Until Time 1
    04:00,                   !- Time 2
    0.01417311525,           !- Value Until Time 2
    05:00,                   !- Time 3
    0.0526825224,            !- Value Until Time 3
    06:00,                   !- Time 4
    7.25196e-05,             !- Value Until Time 4
    07:00,                   !- Time 5
    0.02433412225,           !- Value Until Time 5
    08:00,                   !- Time 6
    0.00233187325,           !- Value Until Time 6
    09:00,                   !- Time 7
    0,                       !- Value Until Time 7
    10:00,                   !- Time 8
    0.0173202799166667,      !- Value Until Time 8
    11:00,                   !- Time 9
    0,                       !- Value Until Time 9
    12:00,                   !- Time 10
    0.0006945052,            !- Value Until Time 10
    13:00,                   !- Time 11
    0.00284396278333333,     !- Value Until Time 11
    16:00,                   !- Time 12
    0,                       !- Value Until Time 12
    17:00,                   !- Time 13
    0.0240198298333333,      !- Value Until Time 13
    18:00,                   !- Time 14
    0.0134747553666667,      !- Value Until Time 14
    19:00,                   !- Time 15
    0.0008241702,            !- Value Until Time 15
    21:00,                   !- Time 16
    0,                       !- Value Until Time 16
    22:00,                   !- Time 17
    0.00502198585,           !- Value Until Time 17
    23:00,                   !- Time 18
    0.0001978043,            !- Value Until Time 18
    24:00,                   !- Time 19
    0.0034571446;            !- Value Until Time 19

  Schedule:Day:Interval,
    dishwasher schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    19:00,                   !- Time 1
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2
    0.0564951166666667,      !- Value Until Time 2
    24:00,                   !- Time 3
    0;                       !- Value Until Time 3

  Schedule:Day:Interval,
    dishwasher schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1
    0,                       !- Value Until Time 1
    12:00,                   !- Time 2
    0.0142977,               !- Value Until Time 2
    13:00,                   !- Time 3
    0.0401763333333333,      !- Value Until Time 3
    20:00,                   !- Time 4
    0,                       !- Value Until Time 4
    21:00,                   !- Time 5
    0.0223281666666667,      !- Value Until Time 5
    22:00,                   !- Time 6
    0.04944225,              !- Value Until Time 6
    24:00,                   !- Time 7
    0;                       !- Value Until Time 7

  Schedule:Day:Interval,
    dishwasher schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    exterior lighting schedule weekday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.434958518013411,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.349857938402091,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.330946698488465,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.321491078531651,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.312035458574838,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.264757358790772,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.208023639049892,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.141834299352199,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.113467439481759,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.104011819524946,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.113467439481759,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.179656779179452,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.349857938402091,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.463325377883851,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.614615297192863,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.860461416070008,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.992840095465394,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.860461416070008,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.595704057279236;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.345039209001023,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.277531537674736,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.262529832935561,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.255028980565973,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.247528128196386,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.210023866348449,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.165018752130924,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.112512785543812,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.0900102284350494,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.082509376065462,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.0900102284350494,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.142516195022162,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.277531537674736,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.367541766109785,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.487555404023184,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.682577565632458,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.787589498806682,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.682577565632458,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.47255369928401;        !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.343993635640414,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.276690533015115,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.261734287987271,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.254256165473349,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.246778042959427,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.209387430389817,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.164518695306285,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.112171837708831,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.0897374701670644,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.0822593476531424,      !- Value Until Time 10
    16:00,                   !- Time 11
    0.0897374701670644,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.142084327764519,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.276690533015115,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.36642800318218,        !- Value Until Time 14
    20:00,                   !- Time 15
    0.486077963404932,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.680509148766905,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.785202863961814,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.680509148766905,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.471121718377088;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.434958518013411,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.349857938402091,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.330946698488465,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.321491078531651,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.312035458574838,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.264757358790772,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.208023639049892,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.141834299352199,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.113467439481759,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.104011819524946,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.113467439481759,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.179656779179452,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.349857938402091,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.463325377883851,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.614615297192863,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.860461416070008,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.992840095465394,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.860461416070008,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.595704057279236;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.438095238095238,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.352380952380952,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.333333333333333,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.323809523809524,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.314285714285714,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.266666666666667,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.20952380952381,        !- Value Until Time 7
    12:00,                   !- Time 8
    0.142857142857143,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.114285714285714,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.104761904761905,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.114285714285714,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.180952380952381,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.352380952380952,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.466666666666667,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.619047619047619,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.866666666666667,       !- Value Until Time 16
    22:00,                   !- Time 17
    1,                       !- Value Until Time 17
    23:00,                   !- Time 18
    0.866666666666667,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.6;                     !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.346084782361632,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.278372542334356,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.26332537788385,        !- Value Until Time 3
    08:00,                   !- Time 4
    0.255801795658598,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.248278213433345,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.21066030230708,        !- Value Until Time 6
    11:00,                   !- Time 7
    0.165518808955563,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.112853733378793,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.0902829867030344,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.0827594044777816,      !- Value Until Time 10
    16:00,                   !- Time 11
    0.0902829867030344,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.142948062279805,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.278372542334356,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.368655529037391,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.489032844641437,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.684645982498011,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.789976133651551,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.684645982498011,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.473985680190931;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.344690684547486,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.277251202788196,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.262264651286131,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.254771375535099,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.247278099784066,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.209811721028905,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.164852066522711,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.112399136265485,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.0899193090123878,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.0824260332613555,      !- Value Until Time 10
    16:00,                   !- Time 11
    0.0899193090123878,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.142372239269614,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.277251202788196,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.367170511800583,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.4870629238171,         !- Value Until Time 15
    21:00,                   !- Time 16
    0.681888093343941,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.786793953858393,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.681888093343941,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.472076372315036;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.346084782361632,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.278372542334356,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.26332537788385,        !- Value Until Time 3
    08:00,                   !- Time 4
    0.255801795658598,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.248278213433345,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.21066030230708,        !- Value Until Time 6
    11:00,                   !- Time 7
    0.165518808955563,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.112853733378793,       !- Value Until Time 8
    13:00,                   !- Time 9
    0.0902829867030344,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.0827594044777816,      !- Value Until Time 10
    16:00,                   !- Time 11
    0.0902829867030344,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.142948062279805,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.278372542334356,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.368655529037391,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.489032844641437,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.684645982498011,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.789976133651551,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.684645982498011,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.473985680190931;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.288229723074592,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.231836951168693,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.219305224078494,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.213039360533394,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.206773496988294,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.175444179262795,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.137848997992196,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.0939879531764973,      !- Value Until Time 8
    13:00,                   !- Time 9
    0.0751903625411979,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.068924498996098,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.0751903625411979,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.119051407356897,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.231836951168693,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.307027313709891,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.407281130431488,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.570193582604084,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.657915672235481,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.570193582604084,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.394749403341289;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.286138576353373,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.230154941849453,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.217714134181915,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.211493730348146,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.205273326514377,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.174171307345532,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.136848884342918,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.0933060575065348,      !- Value Until Time 8
    13:00,                   !- Time 9
    0.0746448460052279,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.0684244421714589,      !- Value Until Time 10
    16:00,                   !- Time 11
    0.0746448460052279,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.118187672841611,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.230154941849453,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.30479978785468,        !- Value Until Time 14
    20:00,                   !- Time 15
    0.404326249194984,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.566056748872978,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.653142402545744,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.566056748872978,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.391885441527446;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.288229723074592,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.231836951168693,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.219305224078494,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.213039360533394,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.206773496988294,       !- Value Until Time 5
    10:00,                   !- Time 6
    0.175444179262795,       !- Value Until Time 6
    11:00,                   !- Time 7
    0.137848997992196,       !- Value Until Time 7
    12:00,                   !- Time 8
    0.0939879531764973,      !- Value Until Time 8
    13:00,                   !- Time 9
    0.0751903625411979,      !- Value Until Time 9
    15:00,                   !- Time 10
    0.068924498996098,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.0751903625411979,      !- Value Until Time 11
    17:00,                   !- Time 12
    0.119051407356897,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.231836951168693,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.307027313709891,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.407281130431488,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.570193582604084,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.657915672235481,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.570193582604084,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.394749403341289;       !- Value Until Time 19

  Schedule:Day:Interval,
    exterior lighting schedule weekend1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.434958518013411,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.425502898056597,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.434958518013411,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.425502898056597,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.416047278099784,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.387680418229344,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.340402318445278,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.283668598704398,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.226934878963519,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.151289919309012,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.113467439481759,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.104011819524946,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.113467439481759,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.179656779179452,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.359313558358904,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.453869757927037,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.567337197408797,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.784816456415502,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.926650755767701,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.803727696329128,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.557881577451983;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.345039209001023,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.337538356631435,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.345039209001023,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.337538356631435,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.330037504261848,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.307534947153086,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.270030685305148,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.225025571087624,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.180020456870099,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.120013637913399,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.0900102284350494,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.082509376065462,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.0900102284350494,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.142516195022162,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.285032390044323,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.360040913740198,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.450051142175247,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.622570746675759,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.73508353221957,        !- Value Until Time 19
    23:00,                   !- Time 20
    0.637572451414934,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.44255028980566;        !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.343993635640414,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.336515513126492,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.343993635640414,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.336515513126492,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.32903739061257,        !- Value Until Time 5
    08:00,                   !- Time 6
    0.306603023070804,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.269212410501193,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.224343675417661,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.179474940334129,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.119649960222753,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.0897374701670644,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.0822593476531424,      !- Value Until Time 12
    16:00,                   !- Time 13
    0.0897374701670644,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.142084327764519,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.284168655529037,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.358949880668258,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.448687350835322,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.620684168655529,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.73285600636436,        !- Value Until Time 19
    23:00,                   !- Time 20
    0.635640413683373,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.4412092283214;         !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.434958518013411,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.425502898056597,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.434958518013411,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.425502898056597,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.416047278099784,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.387680418229344,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.340402318445278,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.283668598704398,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.226934878963519,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.151289919309012,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.113467439481759,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.104011819524946,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.113467439481759,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.179656779179452,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.359313558358904,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.453869757927037,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.567337197408797,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.784816456415502,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.926650755767701,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.803727696329128,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.557881577451983;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.438095238095238,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.428571428571429,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.438095238095238,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.428571428571429,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.419047619047619,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.390476190476191,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.342857142857143,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.285714285714286,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.228571428571429,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.152380952380952,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.114285714285714,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.104761904761905,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.114285714285714,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.180952380952381,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.361904761904762,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.457142857142857,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.571428571428571,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.790476190476191,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.933333333333333,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.80952380952381,        !- Value Until Time 20
    24:00,                   !- Time 21
    0.561904761904762;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.346084782361632,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.338561200136379,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.346084782361632,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.338561200136379,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.331037617911126,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.308466871235368,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.270848960109103,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.225707466757586,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.180565973406069,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.120377315604046,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.0902829867030344,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.0827594044777816,      !- Value Until Time 12
    16:00,                   !- Time 13
    0.0902829867030344,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.142948062279805,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.285896124559609,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.361131946812138,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.451414933515172,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.624457324695988,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.737311058074781,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.639504489146494,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.443891351289919;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.344690684547486,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.337197408796454,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.344690684547486,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.337197408796454,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.329704133045422,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.307224305792325,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.269757927037163,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.224798272530969,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.179838618024776,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.119892412016517,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.0899193090123878,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.0824260332613555,      !- Value Until Time 12
    16:00,                   !- Time 13
    0.0899193090123878,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.142372239269614,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.284744478539228,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.359677236049551,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.449596545061939,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.621941887335682,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.734341023601167,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.636928438837747,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.442103269310907;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.346084782361632,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.338561200136379,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.346084782361632,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.338561200136379,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.331037617911126,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.308466871235368,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.270848960109103,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.225707466757586,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.180565973406069,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.120377315604046,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.0902829867030344,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.0827594044777816,      !- Value Until Time 12
    16:00,                   !- Time 13
    0.0902829867030344,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.142948062279805,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.285896124559609,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.361131946812138,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.451414933515172,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.624457324695988,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.737311058074781,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.639504489146494,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.443891351289919;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.288229723074592,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.281963859529492,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.288229723074592,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.281963859529492,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.275697995984392,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.256900405349093,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.225571087623594,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.187975906352995,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.150380725082396,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.100253816721597,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.0751903625411979,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.068924498996098,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.0751903625411979,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.119051407356897,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.238102814713793,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.300761450164791,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.375951812705989,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.520066674243285,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.614054627419783,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.532598401333485,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.369685949160889;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.286138576353373,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.279918172519604,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.286138576353373,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.279918172519604,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.273697768685836,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.255036557184529,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.223934538015684,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.18661211501307,        !- Value Until Time 8
    11:00,                   !- Time 9
    0.149289692010456,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.0995264613403038,      !- Value Until Time 10
    13:00,                   !- Time 11
    0.0746448460052279,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.0684244421714589,      !- Value Until Time 12
    16:00,                   !- Time 13
    0.0746448460052279,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.118187672841611,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.236375345683222,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.298579384020911,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.373224230026139,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.516293518202826,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.609599575709361,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.528734325870364,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.36700382619237;        !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule weekend9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1
    0.288229723074592,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.281963859529492,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.288229723074592,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.281963859529492,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.275697995984392,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.256900405349093,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.225571087623594,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.187975906352995,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.150380725082396,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.100253816721597,       !- Value Until Time 10
    13:00,                   !- Time 11
    0.0751903625411979,      !- Value Until Time 11
    15:00,                   !- Time 12
    0.068924498996098,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.0751903625411979,      !- Value Until Time 13
    17:00,                   !- Time 14
    0.119051407356897,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.238102814713793,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.300761450164791,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.375951812705989,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.520066674243285,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.614054627419783,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.532598401333485,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.369685949160889;       !- Value Until Time 21

  Schedule:Day:Interval,
    fridge allday1,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.626222627737226;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.67956204379562,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.66257299270073,        !- Value Until Time 2
    03:00,                   !- Time 3
    0.645583941605839,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.628594890510949,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.611605839416058,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.645583941605839,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.67956204379562,        !- Value Until Time 7
    10:00,                   !- Time 8
    0.696551094890511,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.67956204379562,        !- Value Until Time 9
    15:00,                   !- Time 10
    0.713540145985401,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.696551094890511,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.747518248175182,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.815474452554744,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.849452554744526,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.815474452554744,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.798485401459854,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.781496350364963,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.747518248175182,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.696551094890511;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.675182481751825,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.658302919708029,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.641423357664234,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.624543795620438,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.607664233576642,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.641423357664234,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.675182481751825,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.69206204379562,        !- Value Until Time 8
    12:00,                   !- Time 9
    0.675182481751825,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.708941605839416,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.69206204379562,        !- Value Until Time 11
    17:00,                   !- Time 12
    0.742700729927007,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.81021897810219,        !- Value Until Time 13
    19:00,                   !- Time 14
    0.843978102189781,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.81021897810219,        !- Value Until Time 15
    21:00,                   !- Time 16
    0.793339416058394,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.776459854014598,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.742700729927007,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.69206204379562;        !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.610948905109489,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.595675182481752,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.580401459854014,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.565127737226277,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.54985401459854,        !- Value Until Time 5
    07:00,                   !- Time 6
    0.580401459854014,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.610948905109489,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.626222627737226,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.610948905109489,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.641496350364963,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.626222627737226,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.672043795620438,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.733138686131387,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.763686131386861,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.733138686131387,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.717864963503649,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.702591240875912,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.672043795620438,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.626222627737226;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday2,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.60948905109489,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.594251824817518,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.579014598540146,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.563777372262774,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.548540145985401,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.579014598540146,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.60948905109489,        !- Value Until Time 7
    10:00,                   !- Time 8
    0.624726277372263,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.60948905109489,        !- Value Until Time 9
    15:00,                   !- Time 10
    0.639963503649635,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.624726277372263,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.670437956204379,       !- Value Until Time 12
    18:00,                   !- Time 13
    0.731386861313868,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.761861313868613,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.731386861313868,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.716149635036496,       !- Value Until Time 16
    22:00,                   !- Time 17
    0.700912408759124,       !- Value Until Time 17
    23:00,                   !- Time 18
    0.670437956204379,       !- Value Until Time 18
    24:00,                   !- Time 19
    0.624726277372263;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday3,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.791240875912409,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.771459854014598,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.751678832116788,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.731897810218978,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.712116788321168,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.751678832116788,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.791240875912409,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.811021897810219,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.791240875912409,       !- Value Until Time 9
    15:00,                   !- Time 10
    0.830802919708029,       !- Value Until Time 10
    16:00,                   !- Time 11
    0.811021897810219,       !- Value Until Time 11
    17:00,                   !- Time 12
    0.87036496350365,        !- Value Until Time 12
    18:00,                   !- Time 13
    0.949489051094891,       !- Value Until Time 13
    19:00,                   !- Time 14
    0.989051094890511,       !- Value Until Time 14
    20:00,                   !- Time 15
    0.949489051094891,       !- Value Until Time 15
    21:00,                   !- Time 16
    0.92970802919708,        !- Value Until Time 16
    22:00,                   !- Time 17
    0.90992700729927,        !- Value Until Time 17
    23:00,                   !- Time 18
    0.87036496350365,        !- Value Until Time 18
    24:00,                   !- Time 19
    0.811021897810219;       !- Value Until Time 19

  Schedule:Day:Interval,
    fridge allday6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.8,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.78,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.76,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.74,                    !- Value Until Time 4
    06:00,                   !- Time 5
    0.72,                    !- Value Until Time 5
    07:00,                   !- Time 6
    0.76,                    !- Value Until Time 6
    08:00,                   !- Time 7
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8
    0.82,                    !- Value Until Time 8
    12:00,                   !- Time 9
    0.8,                     !- Value Until Time 9
    15:00,                   !- Time 10
    0.84,                    !- Value Until Time 10
    16:00,                   !- Time 11
    0.82,                    !- Value Until Time 11
    17:00,                   !- Time 12
    0.88,                    !- Value Until Time 12
    18:00,                   !- Time 13
    0.96,                    !- Value Until Time 13
    19:00,                   !- Time 14
    1,                       !- Value Until Time 14
    20:00,                   !- Time 15
    0.96,                    !- Value Until Time 15
    21:00,                   !- Time 16
    0.94,                    !- Value Until Time 16
    22:00,                   !- Time 17
    0.92,                    !- Value Until Time 17
    23:00,                   !- Time 18
    0.88,                    !- Value Until Time 18
    24:00,                   !- Time 19
    0.82;                    !- Value Until Time 19

  Schedule:Day:Interval,
    heating season schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating season schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    misc plug loads schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.655649119646958,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.618183455667132,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.599450623677219,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.580717791687306,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.599450623677219,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.618183455667132,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.693114783626784,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.78677894357635,        !- Value Until Time 8
    11:00,                   !- Time 9
    0.805511775566263,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.824244607556176,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.842977439546089,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.824244607556176,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.861710271536002,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.899175935515829,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.974107263475481,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.992840095465394,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.936641599495655,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.880443103525915,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.842977439546089,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.749313279596524,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.674381951636871;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.520106272796866,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.490385914351331,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.475525735128563,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.460665555905795,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.475525735128563,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.490385914351331,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.549826631242401,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.624127527356239,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.638987706579006,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.653847885801774,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.668708065024542,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.653847885801774,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.683568244247309,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.713288602692845,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.772729319583915,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.787589498806683,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.74300896113838,        !- Value Until Time 17
    21:00,                   !- Time 18
    0.698428423470077,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.668708065024542,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.594407168910704,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.534966452019633;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.51853019318233,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.488899896429054,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.474084748052416,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.459269599675778,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.474084748052416,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.488899896429054,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.548160489935606,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.622236231818796,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.637051380195434,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.651866528572072,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.66668167694871,        !- Value Until Time 11
    15:00,                   !- Time 12
    0.651866528572072,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.681496825325348,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.711127122078624,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.770387715585176,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.785202863961814,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.7407574188319,         !- Value Until Time 17
    21:00,                   !- Time 18
    0.696311973701986,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.66668167694871,        !- Value Until Time 19
    23:00,                   !- Time 20
    0.59260593506552,        !- Value Until Time 20
    24:00,                   !- Time 21
    0.533345341558968;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.655649119646958,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.618183455667132,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.599450623677219,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.580717791687306,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.599450623677219,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.618183455667132,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.693114783626784,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.78677894357635,        !- Value Until Time 8
    11:00,                   !- Time 9
    0.805511775566263,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.824244607556176,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.842977439546089,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.824244607556176,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.861710271536002,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.899175935515829,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.974107263475481,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.992840095465394,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.936641599495655,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.880443103525915,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.842977439546089,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.749313279596524,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.674381951636871;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.660377358490566,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.622641509433962,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.60377358490566,        !- Value Until Time 3
    04:00,                   !- Time 4
    0.584905660377359,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.60377358490566,        !- Value Until Time 5
    06:00,                   !- Time 6
    0.622641509433962,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.69811320754717,        !- Value Until Time 7
    08:00,                   !- Time 8
    0.792452830188679,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.811320754716981,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.830188679245283,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.849056603773585,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.830188679245283,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.867924528301887,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.905660377358491,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.981132075471698,       !- Value Until Time 15
    19:00,                   !- Time 16
    1,                       !- Value Until Time 16
    20:00,                   !- Time 17
    0.943396226415094,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.886792452830189,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.849056603773585,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.754716981132075,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.679245283018868;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.521682352411402,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.491871932273607,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.47696672220471,        !- Value Until Time 3
    04:00,                   !- Time 4
    0.462061512135813,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.47696672220471,        !- Value Until Time 5
    06:00,                   !- Time 6
    0.491871932273607,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.551492772549196,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.626018822893682,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.640924032962579,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.655829243031477,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.670734453100374,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.655829243031477,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.685639663169271,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.715450083307065,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.775070923582654,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.789976133651551,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.74526050344486,        !- Value Until Time 17
    21:00,                   !- Time 18
    0.700544873238168,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.670734453100374,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.596208402755888,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.536587562480299;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.519580912925354,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.489890575043905,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.475045406103181,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.460200237162456,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.475045406103181,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.489890575043905,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.549271250806803,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.623497095510425,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.638342264451149,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.653187433391873,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.668032602332598,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.653187433391873,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.682877771273322,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.712568109154771,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.771948784917668,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.786793953858393,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.74225844703622,        !- Value Until Time 17
    21:00,                   !- Time 18
    0.697722940214047,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.668032602332598,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.593806757628976,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.534426081866078;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.521682352411402,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.491871932273607,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.47696672220471,        !- Value Until Time 3
    04:00,                   !- Time 4
    0.462061512135813,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.47696672220471,        !- Value Until Time 5
    06:00,                   !- Time 6
    0.491871932273607,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.551492772549196,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.626018822893682,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.640924032962579,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.655829243031477,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.670734453100374,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.655829243031477,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.685639663169271,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.715450083307065,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.775070923582654,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.789976133651551,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.74526050344486,        !- Value Until Time 17
    21:00,                   !- Time 18
    0.700544873238168,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.670734453100374,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.596208402755888,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.536587562480299;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.434472613740412,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.40964560724096,        !- Value Until Time 2
    03:00,                   !- Time 3
    0.397232103991234,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.384818600741508,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.397232103991234,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.40964560724096,        !- Value Until Time 6
    07:00,                   !- Time 7
    0.459299620239864,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.521367136488495,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.533780639738221,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.546194142987947,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.558607646237673,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.546194142987947,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.571021149487399,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.595848155986851,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.645502168985755,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.657915672235481,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.620675162486303,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.583434652737125,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.558607646237673,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.496540129989042,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.446886116990138;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.43132045451134,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.406673571396407,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.39435012983894,        !- Value Until Time 3
    04:00,                   !- Time 4
    0.382026688281473,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.39435012983894,        !- Value Until Time 5
    06:00,                   !- Time 6
    0.406673571396407,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.455967337626274,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.517584545413608,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.529907986971075,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.542231428528542,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.554554870086009,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.542231428528542,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.566878311643476,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.591525194758409,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.640818960988277,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.653142402545744,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.616172077873343,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.579201753200943,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.554554870086009,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.492937662298675,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.443643896068807;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc plug loads schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.434472613740412,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.40964560724096,        !- Value Until Time 2
    03:00,                   !- Time 3
    0.397232103991234,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.384818600741508,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.397232103991234,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.40964560724096,        !- Value Until Time 6
    07:00,                   !- Time 7
    0.459299620239864,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.521367136488495,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.533780639738221,       !- Value Until Time 9
    12:00,                   !- Time 10
    0.546194142987947,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.558607646237673,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.546194142987947,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.571021149487399,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.595848155986851,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.645502168985755,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.657915672235481,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.620675162486303,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.583434652737125,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.558607646237673,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.496540129989042,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.446886116990138;       !- Value Until Time 21

  Schedule:Day:Interval,
    misc tv schedule weekday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.101928374655647,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0495867768595041,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0247933884297521,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0192837465564738,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0303030303030303,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0495867768595041,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0798898071625344,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.110192837465565,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.134986225895317,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.159779614325069,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.179063360881543,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.198347107438017,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.209366391184573,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.236914600550964,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.25068870523416,        !- Value Until Time 15
    16:00,                   !- Time 16
    0.28099173553719,        !- Value Until Time 16
    17:00,                   !- Time 17
    0.349862258953168,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.429752066115703,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.578512396694215,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.809917355371901,       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0.947658402203857,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.573002754820937,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.247933884297521;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0777237474287127,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0378115528031575,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0189057764015788,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0147044927567835,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.023107060046374,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.0378115528031575,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0609186128495315,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0840256728959056,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.102931449297484,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.121837225699063,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.136541718455847,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.15124621121263,        !- Value Until Time 12
    13:00,                   !- Time 13
    0.159648778502221,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.180655196726197,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.191158405838185,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.214265465884559,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.2667815114445,         !- Value Until Time 17
    18:00,                   !- Time 18
    0.327700124294032,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.441134782703504,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.617588695784906,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.762532981530343,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.722620786904788,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.436933499058709,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.189057764015788;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0770962200561625,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0375062692165115,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0187531346082557,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0145857713619767,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0229204978545348,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0375062692165115,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0604267670710463,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0833472649255811,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.102100399533837,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.120853534142093,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.135439305504069,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.150025076866046,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.158359803358604,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.179196619589999,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.189615027705697,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.212535525560232,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.26462756613872,        !- Value Until Time 17
    18:00,                   !- Time 18
    0.325054333209766,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.437573140859301,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.612602397203021,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.756376429199648,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.716786478359997,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.433405777613022,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.187531346082557;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.101928374655647,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0495867768595041,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0247933884297521,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0192837465564738,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0303030303030303,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0495867768595041,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0798898071625344,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.110192837465565,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.134986225895317,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.159779614325069,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.179063360881543,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.198347107438017,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.209366391184573,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.236914600550964,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.25068870523416,        !- Value Until Time 15
    16:00,                   !- Time 16
    0.28099173553719,        !- Value Until Time 16
    17:00,                   !- Time 17
    0.349862258953168,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.429752066115703,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.578512396694215,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.809917355371901,       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0.947658402203857,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.573002754820937,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.247933884297521;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.10121120051559,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.0492378813319087,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0246189406659543,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0191480649624089,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0300898163694997,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0492378813319087,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0793276977014084,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.109417514070908,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.134036454736863,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.158655395402817,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.177803460365226,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.196951525327635,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.207893276734726,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.235247655252453,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.248924844511316,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.279014660880816,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.347400607175133,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.426728304876542,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.574441948872268,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.804218728421175,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.992963940193492,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.94099062100981,        !- Value Until Time 22
    23:00,                   !- Time 23
    0.568971073168723,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.246189406659543;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0861505435743862,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0419110752524041,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0209555376262021,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.016298751487046,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.0256123237653581,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0419110752524041,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0675233990177622,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0931357227831203,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.114091260409322,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.135046798035524,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.15134554952257,        !- Value Until Time 11
    12:00,                   !- Time 12
    0.167644301009616,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.176957873287928,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.200241803983709,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.211883769331599,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.237496093096957,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.295705919836407,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.363229318854169,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.488962544611381,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.684547562455934,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.845206684256816,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.800967215934834,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.484305758472225,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.209555376262021;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0868677177144436,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0422599707799996,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0211299853899998,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0164344330811109,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0258255376988886,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0422599707799996,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0680855084788882,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0939110461777768,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.115041031567777,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.136171016957776,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.152605450038887,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.169039883119998,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.178430987737776,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.20190874928222,        !- Value Until Time 14
    15:00,                   !- Time 15
    0.213647630054442,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.239473167753331,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.298167571614441,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.36625308009333,        !- Value Until Time 18
    19:00,                   !- Time 19
    0.493032992433328,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.69024618940666,        !- Value Until Time 20
    21:00,                   !- Time 21
    0.852242744063325,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.807634997128881,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.488337440124439,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.211299853899998;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0861505435743862,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0419110752524041,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0209555376262021,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.016298751487046,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.0256123237653581,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0419110752524041,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0675233990177622,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0931357227831203,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.114091260409322,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.135046798035524,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.15134554952257,        !- Value Until Time 11
    12:00,                   !- Time 12
    0.167644301009616,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.176957873287928,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.200241803983709,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.211883769331599,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.237496093096957,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.295705919836407,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.363229318854169,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.488962544611381,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.684547562455934,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.845206684256816,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.800967215934834,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.484305758472225,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.209555376262021;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0890192401346155,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0433066573627859,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.021653328681393,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.0168414778633056,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0264651794994803,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0433066573627859,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0697718368622662,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0962370163617465,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.117890345043139,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.139543673724532,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.156385151587838,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.173226629451144,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.182850331087318,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.206909585177755,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.218939212222973,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.245404391722454,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.305552526948545,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.375324363810811,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.505244335899169,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.707342070258837,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.87335092348285,        !- Value Until Time 21
    22:00,                   !- Time 22
    0.82763834071102,        !- Value Until Time 22
    23:00,                   !- Time 23
    0.500432485081082,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.21653328681393;        !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.089288180437137,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0434374931856342,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0217187465928171,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.01689235846108,        !- Value Until Time 4
    05:00,                   !- Time 5
    0.0265451347245542,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0434374931856342,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0699826279101885,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0965277626347427,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.11824650922756,        !- Value Until Time 9
    10:00,                   !- Time 10
    0.139965255820377,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.156857614281457,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.173749972742537,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.183402749006011,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.207534689664697,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.21960065999404,        !- Value Until Time 15
    16:00,                   !- Time 16
    0.246145794718594,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.306475646365308,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.376458274275497,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.506770753832399,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.709479055365359,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.87598944591029,        !- Value Until Time 21
    22:00,                   !- Time 22
    0.830138758658788,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.501944365700662,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.217187465928171;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0860608968068791,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0418674633114547,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0209337316557273,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0162817912877879,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0255856720236667,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0418674633114547,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0674531353351214,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0930388073587882,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.113972539014516,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.134906270670243,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.151188061958031,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.167469853245819,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.176773733981698,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.200033435821395,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.211663286741243,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.23724895876491,        !- Value Until Time 16
    17:00,                   !- Time 17
    0.295398213364152,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.362851348699274,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.488453738633638,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.683835234087093,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.844327176781003,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.800133743285578,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.483801798265699,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.209337316557273;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0890192401346155,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0433066573627859,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.021653328681393,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.0168414778633056,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0264651794994803,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0433066573627859,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0697718368622662,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0962370163617465,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.117890345043139,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.139543673724532,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.156385151587838,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.173226629451144,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.182850331087318,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.206909585177755,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.218939212222973,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.245404391722454,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.305552526948545,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.375324363810811,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.505244335899169,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.707342070258837,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.87335092348285,        !- Value Until Time 21
    22:00,                   !- Time 22
    0.82763834071102,        !- Value Until Time 22
    23:00,                   !- Time 23
    0.500432485081082,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.21653328681393;        !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0936057406645642,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0468028703322821,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.025528838363063,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.0170192255753753,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.023401435166141,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.0297836447569068,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0510576767261259,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0914783374676423,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.151045626981456,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.19997590051066,        !- Value Until Time 10
    11:00,                   !- Time 11
    0.238269158055254,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.261670593221395,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.280817221993693,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.331874898719819,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.378677769052101,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.416971026596695,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.438245058565914,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.453136880944368,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.5339782024274,         !- Value Until Time 19
    20:00,                   !- Time 20
    0.702043054984231,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.825432440405703,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.761610344498045,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.480793122504353,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.219122529282957;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0713774645173062,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0356887322586531,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0194665812319926,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0129777208213284,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0178443661293266,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0227110114373247,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0389331624639852,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0697552494146402,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.11517727228929,        !- Value Until Time 9
    10:00,                   !- Time 10
    0.152488219650609,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.181688091498598,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.199532457627924,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.214132393551919,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.253065556015904,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.288754288274557,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.317954160122546,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.334176311149206,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.345531816867869,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.407175990769179,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.535330983879797,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.629419459834427,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.580753006754446,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.366620613202527,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.167088155574603;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0708011758764514,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0354005879382257,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0193094116026686,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0128729410684457,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0177002939691128,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.02252764686978,        !- Value Until Time 6
    07:00,                   !- Time 7
    0.0386188232053371,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0691920582428956,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.114247351982456,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.151257057554237,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.18022117495824,        !- Value Until Time 11
    12:00,                   !- Time 12
    0.197921468927353,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.212403527629354,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.251022350834691,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.286422938772917,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.31538705617692,        !- Value Until Time 16
    17:00,                   !- Time 17
    0.331478232512477,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.342742055947367,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.403888526022484,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.531008819073385,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.624337641819617,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.576064112812945,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.363660585183591,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.165739116256238;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0936057406645642,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0468028703322821,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.025528838363063,       !- Value Until Time 3
    04:00,                   !- Time 4
    0.0170192255753753,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.023401435166141,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.0297836447569068,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0510576767261259,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0914783374676423,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.151045626981456,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.19997590051066,        !- Value Until Time 10
    11:00,                   !- Time 11
    0.238269158055254,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.261670593221395,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.280817221993693,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.331874898719819,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.378677769052101,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.416971026596695,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.438245058565914,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.453136880944368,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.5339782024274,         !- Value Until Time 19
    20:00,                   !- Time 20
    0.702043054984231,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.825432440405703,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.761610344498045,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.480793122504353,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.219122529282957;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0929471250750158,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0464735625375079,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0253492159295498,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0168994772863665,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.023236781268754,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.0295740852511414,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0506984318590995,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.09083469041422,        !- Value Until Time 8
    09:00,                   !- Time 9
    0.149982860916503,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.198568858114806,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.236592682009131,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.259829463277885,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.278841375225047,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.329539807084147,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.376013369621655,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.41403719351598,        !- Value Until Time 16
    17:00,                   !- Time 17
    0.435161540123938,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.449948582749508,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.530221099859749,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.697103438062619,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.819624648388776,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.756251608564901,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.477410233339854,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.217580770061969;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0791161976944997,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0395580988472499,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0215771448257727,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0143847632171818,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0197790494236249,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0251733356300681,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0431542896515453,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.077318102292352,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.127664773552488,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.169020967801886,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.201386685040545,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.22116573446417,        !- Value Until Time 12
    13:00,                   !- Time 13
    0.237348593083499,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.280502882735044,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.320060981582294,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.352426698820953,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.370407652842431,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.382994320657465,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.451321945939078,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.593371482708748,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.697661016033316,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.643718153968884,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.406369560885385,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.185203826421215;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0797748132840481,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0398874066420241,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0217567672592858,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0145045115061906,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.019943703321012,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.0253828951358335,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0435135345185717,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0779617493457743,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.128727539617441,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.170428010197739,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.203063161086668,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.22300686440768,        !- Value Until Time 12
    13:00,                   !- Time 13
    0.239324439852144,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.282837974370716,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.32272538101274,        !- Value Until Time 15
    16:00,                   !- Time 16
    0.355360531901669,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.373491171284407,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.386182618852324,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.455079048506729,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.598311099630361,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.703468808050242,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.649076889902028,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.409752450049884,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.186745585642204;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0791161976944997,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0395580988472499,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0215771448257727,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0143847632171818,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0197790494236249,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0251733356300681,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0431542896515453,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.077318102292352,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.127664773552488,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.169020967801886,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.201386685040545,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.22116573446417,        !- Value Until Time 12
    13:00,                   !- Time 13
    0.237348593083499,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.280502882735044,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.320060981582294,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.352426698820953,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.370407652842431,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.382994320657465,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.451321945939078,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.593371482708748,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.697661016033316,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.643718153968884,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.406369560885385,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.185203826421215;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0817506600526933,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0408753300263466,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0222956345598254,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.014863756373217,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.0204376650131733,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0260115736531297,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0445912691196509,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0798926905060411,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.1319158378123,         !- Value Until Time 9
    10:00,                   !- Time 10
    0.174649137385299,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.208092589225037,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.228530254238211,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.24525198015808,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.289843249277731,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.330718579304077,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.364162031143815,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.382741726610337,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.395747513436902,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.466350356209682,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.6131299503952,         !- Value Until Time 20
    21:00,                   !- Time 21
    0.720892184101023,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.665153097701459,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.419901117543379,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.191370863305168;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0819976408987739,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0409988204493869,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0223629929723929,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0149086619815953,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0204994102246935,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0260901584677917,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0447259859447858,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0801340581510745,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.132314375086658,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.175176778283744,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.208721267742334,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.229220677967027,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.245992922696322,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.290718908641107,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.331717729090494,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.365262218549084,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.383898046026078,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.396943125259974,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.467759269672551,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.614982306740804,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.72307010610737,        !- Value Until Time 21
    22:00,                   !- Time 22
    0.667162623676388,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.421169700980066,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.191949023013039;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0790338707458062,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0395169353729031,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0215546920215835,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0143697946810557,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0197584676864515,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0251471406918474,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.043109384043167,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.0772376464106742,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.127531927794369,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.168845087502404,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.201177125534779,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.220935593221231,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.237101612237419,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.280210996280586,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.319727931653489,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.352059969685864,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.370022213037183,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.382595783383107,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.450852308118122,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.592754030593546,       !- Value Until Time 20
    21:00,                   !- Time 21
    0.6969350420312,         !- Value Until Time 21
    22:00,                   !- Time 22
    0.643048311977241,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.405946699739823,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.185011106518592;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule weekend9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0817506600526933,      !- Value Until Time 1
    02:00,                   !- Time 2
    0.0408753300263466,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0222956345598254,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.014863756373217,       !- Value Until Time 4
    05:00,                   !- Time 5
    0.0204376650131733,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0260115736531297,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0445912691196509,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.0798926905060411,      !- Value Until Time 8
    09:00,                   !- Time 9
    0.1319158378123,         !- Value Until Time 9
    10:00,                   !- Time 10
    0.174649137385299,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.208092589225037,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.228530254238211,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.24525198015808,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.289843249277731,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.330718579304077,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.364162031143815,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.382741726610337,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.395747513436902,       !- Value Until Time 18
    19:00,                   !- Time 19
    0.466350356209682,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.6131299503952,         !- Value Until Time 20
    21:00,                   !- Time 21
    0.720892184101023,       !- Value Until Time 21
    22:00,                   !- Time 22
    0.665153097701459,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.419901117543379,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.191370863305168;       !- Value Until Time 24

  Schedule:Day:Interval,
    natural vent avail schedule day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    occupants schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2
    0.8831,                  !- Value Until Time 2
    09:00,                   !- Time 3
    0.40861,                 !- Value Until Time 3
    16:00,                   !- Time 4
    0.24189,                 !- Value Until Time 4
    17:00,                   !- Time 5
    0.29498,                 !- Value Until Time 5
    18:00,                   !- Time 6
    0.5531,                  !- Value Until Time 6
    21:00,                   !- Time 7
    0.89693,                 !- Value Until Time 7
    24:00,                   !- Time 8
    1;                       !- Value Until Time 8

  Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Week:Daily,
    clothes dryer exhaust schedule Week Rule - Jan1-Jan6,  !- Name
    clothes dryer exhaust schedule allday1,  !- Sunday Schedule:Day Name
    clothes dryer exhaust schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    clothes dryer exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    clothes dryer exhaust schedule allday4,  !- Thursday Schedule:Day Name
    clothes dryer exhaust schedule allday5,  !- Friday Schedule:Day Name
    clothes dryer exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer exhaust schedule Week Rule - Jan7-Dec31,  !- Name
    clothes dryer exhaust schedule allday7,  !- Sunday Schedule:Day Name
    clothes dryer exhaust schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer exhaust schedule allday2,  !- Tuesday Schedule:Day Name
    clothes dryer exhaust schedule allday3,  !- Wednesday Schedule:Day Name
    clothes dryer exhaust schedule allday4,  !- Thursday Schedule:Day Name
    clothes dryer exhaust schedule allday5,  !- Friday Schedule:Day Name
    clothes dryer exhaust schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 19,         !- Holiday Schedule:Day Name
    Schedule Day 19,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 19,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 19,         !- CustomDay1 Schedule:Day Name
    Schedule Day 19;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    clothes dryer exhaust schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer exhaust schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    clothes dryer exhaust schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    clothes dryer schedule Week Rule - Jan1-Jan6,  !- Name
    clothes dryer schedule allday1,  !- Sunday Schedule:Day Name
    clothes dryer schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer schedule allday2,  !- Tuesday Schedule:Day Name
    clothes dryer schedule allday3,  !- Wednesday Schedule:Day Name
    clothes dryer schedule allday4,  !- Thursday Schedule:Day Name
    clothes dryer schedule allday5,  !- Friday Schedule:Day Name
    clothes dryer schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer schedule Week Rule - Jan7-Dec31,  !- Name
    clothes dryer schedule allday7,  !- Sunday Schedule:Day Name
    clothes dryer schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer schedule allday2,  !- Tuesday Schedule:Day Name
    clothes dryer schedule allday3,  !- Wednesday Schedule:Day Name
    clothes dryer schedule allday4,  !- Thursday Schedule:Day Name
    clothes dryer schedule allday5,  !- Friday Schedule:Day Name
    clothes dryer schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 9,          !- Holiday Schedule:Day Name
    Schedule Day 9,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 9,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 9,          !- CustomDay1 Schedule:Day Name
    Schedule Day 9;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    clothes dryer schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    clothes dryer schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    clothes washer schedule Week Rule - Jan1-Jan6,  !- Name
    clothes washer schedule allday1,  !- Sunday Schedule:Day Name
    clothes washer schedule allday1,  !- Monday Schedule:Day Name
    clothes washer schedule allday2,  !- Tuesday Schedule:Day Name
    clothes washer schedule allday3,  !- Wednesday Schedule:Day Name
    clothes washer schedule allday4,  !- Thursday Schedule:Day Name
    clothes washer schedule allday5,  !- Friday Schedule:Day Name
    clothes washer schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes washer schedule Week Rule - Jan7-Dec31,  !- Name
    clothes washer schedule allday7,  !- Sunday Schedule:Day Name
    clothes washer schedule allday1,  !- Monday Schedule:Day Name
    clothes washer schedule allday2,  !- Tuesday Schedule:Day Name
    clothes washer schedule allday3,  !- Wednesday Schedule:Day Name
    clothes washer schedule allday4,  !- Thursday Schedule:Day Name
    clothes washer schedule allday5,  !- Friday Schedule:Day Name
    clothes washer schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 8,          !- Holiday Schedule:Day Name
    Schedule Day 8,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 8,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 8,          !- CustomDay1 Schedule:Day Name
    Schedule Day 8;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    clothes washer schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes washer schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    clothes washer schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    cooking range Week Rule - Jan1-Feb24,  !- Name
    cooking range allday1,   !- Sunday Schedule:Day Name
    cooking range allday1,   !- Monday Schedule:Day Name
    cooking range allday1,   !- Tuesday Schedule:Day Name
    cooking range allday1,   !- Wednesday Schedule:Day Name
    cooking range allday1,   !- Thursday Schedule:Day Name
    cooking range allday1,   !- Friday Schedule:Day Name
    cooking range allday1,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Feb25-Mar3,  !- Name
    cooking range allday1,   !- Sunday Schedule:Day Name
    cooking range allday1,   !- Monday Schedule:Day Name
    cooking range allday1,   !- Tuesday Schedule:Day Name
    cooking range allday1,   !- Wednesday Schedule:Day Name
    cooking range allday3,   !- Thursday Schedule:Day Name
    cooking range allday3,   !- Friday Schedule:Day Name
    cooking range allday3,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Mar4-Mar31,  !- Name
    cooking range allday3,   !- Sunday Schedule:Day Name
    cooking range allday3,   !- Monday Schedule:Day Name
    cooking range allday3,   !- Tuesday Schedule:Day Name
    cooking range allday3,   !- Wednesday Schedule:Day Name
    cooking range allday3,   !- Thursday Schedule:Day Name
    cooking range allday3,   !- Friday Schedule:Day Name
    cooking range allday3,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Apr1-Apr28,  !- Name
    cooking range allday4,   !- Sunday Schedule:Day Name
    cooking range allday4,   !- Monday Schedule:Day Name
    cooking range allday4,   !- Tuesday Schedule:Day Name
    cooking range allday4,   !- Wednesday Schedule:Day Name
    cooking range allday4,   !- Thursday Schedule:Day Name
    cooking range allday4,   !- Friday Schedule:Day Name
    cooking range allday4,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Apr29-May5,  !- Name
    cooking range allday4,   !- Sunday Schedule:Day Name
    cooking range allday4,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday5,   !- Friday Schedule:Day Name
    cooking range allday5,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - May6-May26,  !- Name
    cooking range allday5,   !- Sunday Schedule:Day Name
    cooking range allday5,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday5,   !- Friday Schedule:Day Name
    cooking range allday5,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - May27-Jun2,  !- Name
    cooking range allday5,   !- Sunday Schedule:Day Name
    cooking range allday5,   !- Monday Schedule:Day Name
    cooking range allday5,   !- Tuesday Schedule:Day Name
    cooking range allday5,   !- Wednesday Schedule:Day Name
    cooking range allday5,   !- Thursday Schedule:Day Name
    cooking range allday6,   !- Friday Schedule:Day Name
    cooking range allday6,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Jun3-Jun30,  !- Name
    cooking range allday6,   !- Sunday Schedule:Day Name
    cooking range allday6,   !- Monday Schedule:Day Name
    cooking range allday6,   !- Tuesday Schedule:Day Name
    cooking range allday6,   !- Wednesday Schedule:Day Name
    cooking range allday6,   !- Thursday Schedule:Day Name
    cooking range allday6,   !- Friday Schedule:Day Name
    cooking range allday6,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Jul1-Aug25,  !- Name
    cooking range allday7,   !- Sunday Schedule:Day Name
    cooking range allday7,   !- Monday Schedule:Day Name
    cooking range allday7,   !- Tuesday Schedule:Day Name
    cooking range allday7,   !- Wednesday Schedule:Day Name
    cooking range allday7,   !- Thursday Schedule:Day Name
    cooking range allday7,   !- Friday Schedule:Day Name
    cooking range allday7,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Aug26-Sep1,  !- Name
    cooking range allday7,   !- Sunday Schedule:Day Name
    cooking range allday7,   !- Monday Schedule:Day Name
    cooking range allday7,   !- Tuesday Schedule:Day Name
    cooking range allday7,   !- Wednesday Schedule:Day Name
    cooking range allday7,   !- Thursday Schedule:Day Name
    cooking range allday7,   !- Friday Schedule:Day Name
    cooking range allday9,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Sep2-Sep29,  !- Name
    cooking range allday9,   !- Sunday Schedule:Day Name
    cooking range allday9,   !- Monday Schedule:Day Name
    cooking range allday9,   !- Tuesday Schedule:Day Name
    cooking range allday9,   !- Wednesday Schedule:Day Name
    cooking range allday9,   !- Thursday Schedule:Day Name
    cooking range allday9,   !- Friday Schedule:Day Name
    cooking range allday9,   !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Sep30-Oct6,  !- Name
    cooking range allday9,   !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
    cooking range allday10,  !- Friday Schedule:Day Name
    cooking range allday10,  !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Oct7-Nov24,  !- Name
    cooking range allday10,  !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
    cooking range allday10,  !- Friday Schedule:Day Name
    cooking range allday10,  !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Nov25-Dec1,  !- Name
    cooking range allday10,  !- Sunday Schedule:Day Name
    cooking range allday10,  !- Monday Schedule:Day Name
    cooking range allday10,  !- Tuesday Schedule:Day Name
    cooking range allday10,  !- Wednesday Schedule:Day Name
    cooking range allday10,  !- Thursday Schedule:Day Name
    cooking range allday10,  !- Friday Schedule:Day Name
    cooking range allday12,  !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range Week Rule - Dec2-Dec31,  !- Name
    cooking range allday12,  !- Sunday Schedule:Day Name
    cooking range allday12,  !- Monday Schedule:Day Name
    cooking range allday12,  !- Tuesday Schedule:Day Name
    cooking range allday12,  !- Wednesday Schedule:Day Name
    cooking range allday12,  !- Thursday Schedule:Day Name
    cooking range allday12,  !- Friday Schedule:Day Name
    cooking range allday12,  !- Saturday Schedule:Day Name
    Schedule Day 12,         !- Holiday Schedule:Day Name
    Schedule Day 12,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 12,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 12,         !- CustomDay1 Schedule:Day Name
    Schedule Day 12;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    cooking range,           !- Name
    Fractional,              !- Schedule Type Limits Name
    cooking range Week Rule - Jan1-Feb24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    2,                       !- End Month 1
    24,                      !- End Day 1
    cooking range Week Rule - Feb25-Mar3,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    25,                      !- Start Day 2
    3,                       !- End Month 2
    3,                       !- End Day 2
    cooking range Week Rule - Mar4-Mar31,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    4,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    cooking range Week Rule - Apr1-Apr28,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    28,                      !- End Day 4
    cooking range Week Rule - Apr29-May5,  !- Schedule:Week Name 5
    4,                       !- Start Month 5
    29,                      !- Start Day 5
    5,                       !- End Month 5
    5,                       !- End Day 5
    cooking range Week Rule - May6-May26,  !- Schedule:Week Name 6
    5,                       !- Start Month 6
    6,                       !- Start Day 6
    5,                       !- End Month 6
    26,                      !- End Day 6
    cooking range Week Rule - May27-Jun2,  !- Schedule:Week Name 7
    5,                       !- Start Month 7
    27,                      !- Start Day 7
    6,                       !- End Month 7
    2,                       !- End Day 7
    cooking range Week Rule - Jun3-Jun30,  !- Schedule:Week Name 8
    6,                       !- Start Month 8
    3,                       !- Start Day 8
    6,                       !- End Month 8
    30,                      !- End Day 8
    cooking range Week Rule - Jul1-Aug25,  !- Schedule:Week Name 9
    7,                       !- Start Month 9
    1,                       !- Start Day 9
    8,                       !- End Month 9
    25,                      !- End Day 9
    cooking range Week Rule - Aug26-Sep1,  !- Schedule:Week Name 10
    8,                       !- Start Month 10
    26,                      !- Start Day 10
    9,                       !- End Month 10
    1,                       !- End Day 10
    cooking range Week Rule - Sep2-Sep29,  !- Schedule:Week Name 11
    9,                       !- Start Month 11
    2,                       !- Start Day 11
    9,                       !- End Month 11
    29,                      !- End Day 11
    cooking range Week Rule - Sep30-Oct6,  !- Schedule:Week Name 12
    9,                       !- Start Month 12
    30,                      !- Start Day 12
    10,                      !- End Month 12
    6,                       !- End Day 12
    cooking range Week Rule - Oct7-Nov24,  !- Schedule:Week Name 13
    10,                      !- Start Month 13
    7,                       !- Start Day 13
    11,                      !- End Month 13
    24,                      !- End Day 13
    cooking range Week Rule - Nov25-Dec1,  !- Schedule:Week Name 14
    11,                      !- Start Month 14
    25,                      !- Start Day 14
    12,                      !- End Month 14
    1,                       !- End Day 14
    cooking range Week Rule - Dec2-Dec31,  !- Schedule:Week Name 15
    12,                      !- Start Month 15
    2,                       !- Start Day 15
    12,                      !- End Month 15
    31;                      !- End Day 15

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Jan1-Feb24,  !- Name
    cooling season schedule allday1,  !- Sunday Schedule:Day Name
    cooling season schedule allday1,  !- Monday Schedule:Day Name
    cooling season schedule allday1,  !- Tuesday Schedule:Day Name
    cooling season schedule allday1,  !- Wednesday Schedule:Day Name
    cooling season schedule allday1,  !- Thursday Schedule:Day Name
    cooling season schedule allday1,  !- Friday Schedule:Day Name
    cooling season schedule allday1,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Feb25-Mar3,  !- Name
    cooling season schedule allday1,  !- Sunday Schedule:Day Name
    cooling season schedule allday1,  !- Monday Schedule:Day Name
    cooling season schedule allday1,  !- Tuesday Schedule:Day Name
    cooling season schedule allday1,  !- Wednesday Schedule:Day Name
    cooling season schedule allday3,  !- Thursday Schedule:Day Name
    cooling season schedule allday3,  !- Friday Schedule:Day Name
    cooling season schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Mar4-Oct27,  !- Name
    cooling season schedule allday3,  !- Sunday Schedule:Day Name
    cooling season schedule allday3,  !- Monday Schedule:Day Name
    cooling season schedule allday3,  !- Tuesday Schedule:Day Name
    cooling season schedule allday3,  !- Wednesday Schedule:Day Name
    cooling season schedule allday3,  !- Thursday Schedule:Day Name
    cooling season schedule allday3,  !- Friday Schedule:Day Name
    cooling season schedule allday3,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Oct28-Nov3,  !- Name
    cooling season schedule allday3,  !- Sunday Schedule:Day Name
    cooling season schedule allday3,  !- Monday Schedule:Day Name
    cooling season schedule allday3,  !- Tuesday Schedule:Day Name
    cooling season schedule allday3,  !- Wednesday Schedule:Day Name
    cooling season schedule allday11,  !- Thursday Schedule:Day Name
    cooling season schedule allday11,  !- Friday Schedule:Day Name
    cooling season schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Nov4-Dec31,  !- Name
    cooling season schedule allday11,  !- Sunday Schedule:Day Name
    cooling season schedule allday11,  !- Monday Schedule:Day Name
    cooling season schedule allday11,  !- Tuesday Schedule:Day Name
    cooling season schedule allday11,  !- Wednesday Schedule:Day Name
    cooling season schedule allday11,  !- Thursday Schedule:Day Name
    cooling season schedule allday11,  !- Friday Schedule:Day Name
    cooling season schedule allday11,  !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    cooling season schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    cooling season schedule Week Rule - Jan1-Feb24,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    2,                       !- End Month 1
    24,                      !- End Day 1
    cooling season schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    25,                      !- Start Day 2
    3,                       !- End Month 2
    3,                       !- End Day 2
    cooling season schedule Week Rule - Mar4-Oct27,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    4,                       !- Start Day 3
    10,                      !- End Month 3
    27,                      !- End Day 3
    cooling season schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    28,                      !- Start Day 4
    11,                      !- End Month 4
    3,                       !- End Day 4
    cooling season schedule Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    dhw fixtures schedule Week Rule - Jan1-Jan6,  !- Name
    dhw fixtures schedule allday1,  !- Sunday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Monday Schedule:Day Name
    dhw fixtures schedule allday2,  !- Tuesday Schedule:Day Name
    dhw fixtures schedule allday3,  !- Wednesday Schedule:Day Name
    dhw fixtures schedule allday4,  !- Thursday Schedule:Day Name
    dhw fixtures schedule allday5,  !- Friday Schedule:Day Name
    dhw fixtures schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    dhw fixtures schedule Week Rule - Jan7-Dec31,  !- Name
    dhw fixtures schedule allday7,  !- Sunday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Monday Schedule:Day Name
    dhw fixtures schedule allday2,  !- Tuesday Schedule:Day Name
    dhw fixtures schedule allday3,  !- Wednesday Schedule:Day Name
    dhw fixtures schedule allday4,  !- Thursday Schedule:Day Name
    dhw fixtures schedule allday5,  !- Friday Schedule:Day Name
    dhw fixtures schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 13,         !- Holiday Schedule:Day Name
    Schedule Day 13,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 13,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 13,         !- CustomDay1 Schedule:Day Name
    Schedule Day 13;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    dhw fixtures schedule,   !- Name
    Fractional,              !- Schedule Type Limits Name
    dhw fixtures schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    dhw fixtures schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    dishwasher schedule Week Rule - Jan1-Jan6,  !- Name
    dishwasher schedule allday1,  !- Sunday Schedule:Day Name
    dishwasher schedule allday1,  !- Monday Schedule:Day Name
    dishwasher schedule allday2,  !- Tuesday Schedule:Day Name
    dishwasher schedule allday3,  !- Wednesday Schedule:Day Name
    dishwasher schedule allday4,  !- Thursday Schedule:Day Name
    dishwasher schedule allday5,  !- Friday Schedule:Day Name
    dishwasher schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    dishwasher schedule Week Rule - Jan7-Dec31,  !- Name
    dishwasher schedule allday7,  !- Sunday Schedule:Day Name
    dishwasher schedule allday1,  !- Monday Schedule:Day Name
    dishwasher schedule allday2,  !- Tuesday Schedule:Day Name
    dishwasher schedule allday3,  !- Wednesday Schedule:Day Name
    dishwasher schedule allday4,  !- Thursday Schedule:Day Name
    dishwasher schedule allday5,  !- Friday Schedule:Day Name
    dishwasher schedule allday6,  !- Saturday Schedule:Day Name
    Schedule Day 10,         !- Holiday Schedule:Day Name
    Schedule Day 10,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 10,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 10,         !- CustomDay1 Schedule:Day Name
    Schedule Day 10;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    dishwasher schedule,     !- Name
    Fractional,              !- Schedule Type Limits Name
    dishwasher schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    dishwasher schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan1-Jan6,  !- Name
    exterior lighting schedule weekday1,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan7-Jan27,  !- Name
    exterior lighting schedule weekend1,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend1,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan28-Feb3,  !- Name
    exterior lighting schedule weekend1,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday1,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb4-Feb24,  !- Name
    exterior lighting schedule weekend2,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend2,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb25-Mar3,  !- Name
    exterior lighting schedule weekend2,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday2,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday3,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday3,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Mar4-Mar31,  !- Name
    exterior lighting schedule weekend3,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday3,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday3,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday3,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday3,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday3,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend3,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr1-Apr28,  !- Name
    exterior lighting schedule weekend4,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday4,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday4,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday4,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday4,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday4,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend4,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr29-May5,  !- Name
    exterior lighting schedule weekend4,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday4,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend5,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May6-May26,  !- Name
    exterior lighting schedule weekend5,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend5,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May27-Jun2,  !- Name
    exterior lighting schedule weekend5,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday6,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend6,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jun3-Jun30,  !- Name
    exterior lighting schedule weekend6,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday6,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday6,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday6,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday6,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday6,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend6,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jul1-Aug25,  !- Name
    exterior lighting schedule weekend7,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend7,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Aug26-Sep1,  !- Name
    exterior lighting schedule weekend7,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday7,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend9,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep2-Sep29,  !- Name
    exterior lighting schedule weekend9,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday9,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday9,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday9,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday9,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday9,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend9,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep30-Oct6,  !- Name
    exterior lighting schedule weekend9,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend10,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct7-Oct27,  !- Name
    exterior lighting schedule weekend10,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend10,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct28-Nov3,  !- Name
    exterior lighting schedule weekend10,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov4-Nov24,  !- Name
    exterior lighting schedule weekend11,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend11,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov25-Dec1,  !- Name
    exterior lighting schedule weekend11,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday11,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Dec2-Dec31,  !- Name
    exterior lighting schedule weekend12,  !- Sunday Schedule:Day Name
    exterior lighting schedule weekday12,  !- Monday Schedule:Day Name
    exterior lighting schedule weekday12,  !- Tuesday Schedule:Day Name
    exterior lighting schedule weekday12,  !- Wednesday Schedule:Day Name
    exterior lighting schedule weekday12,  !- Thursday Schedule:Day Name
    exterior lighting schedule weekday12,  !- Friday Schedule:Day Name
    exterior lighting schedule weekend12,  !- Saturday Schedule:Day Name
    Schedule Day 17,         !- Holiday Schedule:Day Name
    Schedule Day 17,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 17,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 17,         !- CustomDay1 Schedule:Day Name
    Schedule Day 17;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    exterior lighting schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    exterior lighting schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    exterior lighting schedule Week Rule - Jan7-Jan27,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    1,                       !- End Month 2
    27,                      !- End Day 2
    exterior lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 3
    1,                       !- Start Month 3
    28,                      !- Start Day 3
    2,                       !- End Month 3
    3,                       !- End Day 3
    exterior lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    4,                       !- Start Day 4
    2,                       !- End Month 4
    24,                      !- End Day 4
    exterior lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 5
    2,                       !- Start Month 5
    25,                      !- Start Day 5
    3,                       !- End Month 5
    3,                       !- End Day 5
    exterior lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 6
    3,                       !- Start Month 6
    4,                       !- Start Day 6
    3,                       !- End Month 6
    31,                      !- End Day 6
    exterior lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    1,                       !- Start Day 7
    4,                       !- End Month 7
    28,                      !- End Day 7
    exterior lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 8
    4,                       !- Start Month 8
    29,                      !- Start Day 8
    5,                       !- End Month 8
    5,                       !- End Day 8
    exterior lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    6,                       !- Start Day 9
    5,                       !- End Month 9
    26,                      !- End Day 9
    exterior lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 10
    5,                       !- Start Month 10
    27,                      !- Start Day 10
    6,                       !- End Month 10
    2,                       !- End Day 10
    exterior lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 11
    6,                       !- Start Month 11
    3,                       !- Start Day 11
    6,                       !- End Month 11
    30,                      !- End Day 11
    exterior lighting schedule Week Rule - Jul1-Aug25,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    1,                       !- Start Day 12
    8,                       !- End Month 12
    25,                      !- End Day 12
    exterior lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    26,                      !- Start Day 13
    9,                       !- End Month 13
    1,                       !- End Day 13
    exterior lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 14
    9,                       !- Start Month 14
    2,                       !- Start Day 14
    9,                       !- End Month 14
    29,                      !- End Day 14
    exterior lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    30,                      !- Start Day 15
    10,                      !- End Month 15
    6,                       !- End Day 15
    exterior lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 16
    10,                      !- Start Month 16
    7,                       !- Start Day 16
    10,                      !- End Month 16
    27,                      !- End Day 16
    exterior lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 17
    10,                      !- Start Month 17
    28,                      !- Start Day 17
    11,                      !- End Month 17
    3,                       !- End Day 17
    exterior lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 18
    11,                      !- Start Month 18
    4,                       !- Start Day 18
    11,                      !- End Month 18
    24,                      !- End Day 18
    exterior lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 19
    11,                      !- Start Month 19
    25,                      !- Start Day 19
    12,                      !- End Month 19
    1,                       !- End Day 19
    exterior lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 20
    12,                      !- Start Month 20
    2,                       !- Start Day 20
    12,                      !- End Month 20
    31;                      !- End Day 20

  Schedule:Week:Daily,
    fridge Week Rule - Jan1-Jan27,  !- Name
    fridge allday1,          !- Sunday Schedule:Day Name
    fridge allday1,          !- Monday Schedule:Day Name
    fridge allday1,          !- Tuesday Schedule:Day Name
    fridge allday1,          !- Wednesday Schedule:Day Name
    fridge allday1,          !- Thursday Schedule:Day Name
    fridge allday1,          !- Friday Schedule:Day Name
    fridge allday1,          !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Jan28-Feb3,  !- Name
    fridge allday1,          !- Sunday Schedule:Day Name
    fridge allday1,          !- Monday Schedule:Day Name
    fridge allday1,          !- Tuesday Schedule:Day Name
    fridge allday1,          !- Wednesday Schedule:Day Name
    fridge allday2,          !- Thursday Schedule:Day Name
    fridge allday2,          !- Friday Schedule:Day Name
    fridge allday2,          !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Feb4-Feb24,  !- Name
    fridge allday2,          !- Sunday Schedule:Day Name
    fridge allday2,          !- Monday Schedule:Day Name
    fridge allday2,          !- Tuesday Schedule:Day Name
    fridge allday2,          !- Wednesday Schedule:Day Name
    fridge allday2,          !- Thursday Schedule:Day Name
    fridge allday2,          !- Friday Schedule:Day Name
    fridge allday2,          !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Feb25-Mar3,  !- Name
    fridge allday2,          !- Sunday Schedule:Day Name
    fridge allday2,          !- Monday Schedule:Day Name
    fridge allday2,          !- Tuesday Schedule:Day Name
    fridge allday2,          !- Wednesday Schedule:Day Name
    fridge allday3,          !- Thursday Schedule:Day Name
    fridge allday3,          !- Friday Schedule:Day Name
    fridge allday3,          !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Mar4-May26,  !- Name
    fridge allday3,          !- Sunday Schedule:Day Name
    fridge allday3,          !- Monday Schedule:Day Name
    fridge allday3,          !- Tuesday Schedule:Day Name
    fridge allday3,          !- Wednesday Schedule:Day Name
    fridge allday3,          !- Thursday Schedule:Day Name
    fridge allday3,          !- Friday Schedule:Day Name
    fridge allday3,          !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - May27-Jun2,  !- Name
    fridge allday3,          !- Sunday Schedule:Day Name
    fridge allday3,          !- Monday Schedule:Day Name
    fridge allday3,          !- Tuesday Schedule:Day Name
    fridge allday3,          !- Wednesday Schedule:Day Name
    fridge allday3,          !- Thursday Schedule:Day Name
    fridge allday6,          !- Friday Schedule:Day Name
    fridge allday6,          !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Jun3-Sep29,  !- Name
    fridge allday6,          !- Sunday Schedule:Day Name
    fridge allday6,          !- Monday Schedule:Day Name
    fridge allday6,          !- Tuesday Schedule:Day Name
    fridge allday6,          !- Wednesday Schedule:Day Name
    fridge allday6,          !- Thursday Schedule:Day Name
    fridge allday6,          !- Friday Schedule:Day Name
    fridge allday6,          !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Sep30-Oct6,  !- Name
    fridge allday6,          !- Sunday Schedule:Day Name
    fridge allday10,         !- Monday Schedule:Day Name
    fridge allday10,         !- Tuesday Schedule:Day Name
    fridge allday10,         !- Wednesday Schedule:Day Name
    fridge allday10,         !- Thursday Schedule:Day Name
    fridge allday10,         !- Friday Schedule:Day Name
    fridge allday10,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Oct7-Oct27,  !- Name
    fridge allday10,         !- Sunday Schedule:Day Name
    fridge allday10,         !- Monday Schedule:Day Name
    fridge allday10,         !- Tuesday Schedule:Day Name
    fridge allday10,         !- Wednesday Schedule:Day Name
    fridge allday10,         !- Thursday Schedule:Day Name
    fridge allday10,         !- Friday Schedule:Day Name
    fridge allday10,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Oct28-Nov3,  !- Name
    fridge allday10,         !- Sunday Schedule:Day Name
    fridge allday10,         !- Monday Schedule:Day Name
    fridge allday10,         !- Tuesday Schedule:Day Name
    fridge allday10,         !- Wednesday Schedule:Day Name
    fridge allday11,         !- Thursday Schedule:Day Name
    fridge allday11,         !- Friday Schedule:Day Name
    fridge allday11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Nov4-Nov24,  !- Name
    fridge allday11,         !- Sunday Schedule:Day Name
    fridge allday11,         !- Monday Schedule:Day Name
    fridge allday11,         !- Tuesday Schedule:Day Name
    fridge allday11,         !- Wednesday Schedule:Day Name
    fridge allday11,         !- Thursday Schedule:Day Name
    fridge allday11,         !- Friday Schedule:Day Name
    fridge allday11,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Nov25-Dec1,  !- Name
    fridge allday11,         !- Sunday Schedule:Day Name
    fridge allday11,         !- Monday Schedule:Day Name
    fridge allday11,         !- Tuesday Schedule:Day Name
    fridge allday11,         !- Wednesday Schedule:Day Name
    fridge allday11,         !- Thursday Schedule:Day Name
    fridge allday11,         !- Friday Schedule:Day Name
    fridge allday12,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    fridge Week Rule - Dec2-Dec31,  !- Name
    fridge allday12,         !- Sunday Schedule:Day Name
    fridge allday12,         !- Monday Schedule:Day Name
    fridge allday12,         !- Tuesday Schedule:Day Name
    fridge allday12,         !- Wednesday Schedule:Day Name
    fridge allday12,         !- Thursday Schedule:Day Name
    fridge allday12,         !- Friday Schedule:Day Name
    fridge allday12,         !- Saturday Schedule:Day Name
    Schedule Day 11,         !- Holiday Schedule:Day Name
    Schedule Day 11,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 11,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 11,         !- CustomDay1 Schedule:Day Name
    Schedule Day 11;         !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    fridge,                  !- Name
    Fractional,              !- Schedule Type Limits Name
    fridge Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    fridge Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    fridge Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    fridge Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    fridge Week Rule - Mar4-May26,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    5,                       !- End Month 5
    26,                      !- End Day 5
    fridge Week Rule - May27-Jun2,  !- Schedule:Week Name 6
    5,                       !- Start Month 6
    27,                      !- Start Day 6
    6,                       !- End Month 6
    2,                       !- End Day 6
    fridge Week Rule - Jun3-Sep29,  !- Schedule:Week Name 7
    6,                       !- Start Month 7
    3,                       !- Start Day 7
    9,                       !- End Month 7
    29,                      !- End Day 7
    fridge Week Rule - Sep30-Oct6,  !- Schedule:Week Name 8
    9,                       !- Start Month 8
    30,                      !- Start Day 8
    10,                      !- End Month 8
    6,                       !- End Day 8
    fridge Week Rule - Oct7-Oct27,  !- Schedule:Week Name 9
    10,                      !- Start Month 9
    7,                       !- Start Day 9
    10,                      !- End Month 9
    27,                      !- End Day 9
    fridge Week Rule - Oct28-Nov3,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    28,                      !- Start Day 10
    11,                      !- End Month 10
    3,                       !- End Day 10
    fridge Week Rule - Nov4-Nov24,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    4,                       !- Start Day 11
    11,                      !- End Month 11
    24,                      !- End Day 11
    fridge Week Rule - Nov25-Dec1,  !- Schedule:Week Name 12
    11,                      !- Start Month 12
    25,                      !- Start Day 12
    12,                      !- End Month 12
    1,                       !- End Day 12
    fridge Week Rule - Dec2-Dec31,  !- Schedule:Week Name 13
    12,                      !- Start Month 13
    2,                       !- Start Day 13
    12,                      !- End Month 13
    31;                      !- End Day 13

  Schedule:Week:Daily,
