    DOAS2_OA-DOAS2_HeatC 1Node;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    DOAS2_OA_Controller,     !- Name
    DOAS2_OARelief Node,     !- Relief Air Outlet Node Name
    DOAS2 Supply Equipment Inlet Node,  !- Return Air Node Name
    DOAS2_OA-DOAS2_HeatC 1Node,  !- Mixed Air Node Name
    DOAS2_OAInlet Node,      !- Actuator Node Name
    0.0000,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    DOAS2_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    DOAS2_OAMinOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Coil:Heating:Water,
    DOAS2_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS2_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS2_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS2_OA-DOAS2_HeatC 1Node,  !- Air Inlet Node Name
    DOAS2_HeatC 1-DOAS2_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS2_HeatC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS2_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS2_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS2_HeatC 1-DOAS2_HeatC 2Node,  !- Air Inlet Node Name
    DOAS2_HeatC 2-DOAS2_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS2_HeatC 3,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS2_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    DOAS2_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    DOAS2_HeatC 2-DOAS2_HeatC 3Node,  !- Air Inlet Node Name
    DOAS2_HeatC 3-DOAS2_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS2_HeatC 4,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS2_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    DOAS2_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    DOAS2_HeatC 3-DOAS2_HeatC 4Node,  !- Air Inlet Node Name
    DOAS2_HeatC 4-DOAS2_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    DOAS2_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS2_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS2_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS2_HeatC 4-DOAS2_CoolC 1Node,  !- Air Inlet Node Name
    DOAS2_CoolC 1-DOAS2_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    DOAS2_CoolC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS2_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS2_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS2_CoolC 1-DOAS2_CoolC 2Node,  !- Air Inlet Node Name
    DOAS2_CoolC 2-DOAS2_FanNode;  !- Air Outlet Node Name

  Fan:VariableVolume,
    DOAS2_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.748,                   !- Fan Total Efficiency
    1923,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS2_CoolC 2-DOAS2_FanNode,  !- Air Inlet Node Name
    DOAS2_Fan-DOAS2 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    DOAS2 Humidifier,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0003022,               !- Rated Capacity {m3/s}
    893957,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    DOAS2_Fan-DOAS2 HumidifierNode,  !- Air Inlet Node Name
    DOAS2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    DOAS2,                   !- Name
    DOAS2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DOAS2 Supply Air Splitter,  !- Name
    DOAS2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 1 Cafe VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 1 Conference VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 1 Dining VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 1 Elevator VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 1 Food Storage VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 1 Gas Storage VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 1 Kitchen VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 1 Lab 2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 1 Laundry VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 1 Office 2 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 1 Office 3 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 1 Office 3 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 1 Office 3 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 1 Office 3 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 1 Receiving VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 2 Clean 2 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 2 Elevator VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 2 Gift Shop VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 2 Imaging 3 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 2 Lounge 1 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 2 Lounge 2 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 2 Office 2 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 2 Office 3 VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 2 Office 4 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 2 PACU VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 2 Reception VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 2 Restroom 1 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 2 Restroom 2 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 2 Soil 2 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 2 Trauma VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 2 Triage VAV Box Inlet Node Name;  !- Outlet 35 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS2 Return Air Path,   !- Name
    DOAS2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DOAS2 Return Air Mixer,  !- Name
    DOAS2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 1 Cafe Return Air Node Name,  !- Inlet 1 Node Name
    Floor 1 Conference Return Air Node Name,  !- Inlet 2 Node Name
    Floor 1 Dining Return Air Node Name,  !- Inlet 3 Node Name
    Floor 1 Elevator Return Air Node Name,  !- Inlet 4 Node Name
    Floor 1 Food Storage Return Air Node Name,  !- Inlet 5 Node Name
    Floor 1 Gas Storage Return Air Node Name,  !- Inlet 6 Node Name
    Floor 1 Kitchen Return Air Node Name,  !- Inlet 7 Node Name
    Floor 1 Lab 2 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 1 Laundry Return Air Node Name,  !- Inlet 9 Node Name
    Floor 1 Office 2 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 1 Office 3 Return Air Node Name,  !- Inlet 11 Node Name
    Floor 1 Office 3 Perimeter 1 Return Air Node Name,  !- Inlet 12 Node Name
    Floor 1 Office 3 Perimeter 2 Return Air Node Name,  !- Inlet 13 Node Name
    Floor 1 Office 3 Perimeter 3 Return Air Node Name,  !- Inlet 14 Node Name
    Floor 1 Receiving Return Air Node Name,  !- Inlet 15 Node Name
    Floor 2 Clean 2 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 2 Elevator Return Air Node Name,  !- Inlet 17 Node Name
    Floor 2 Exam 3 Return Air Node Name,  !- Inlet 18 Node Name
    Floor 2 Exam 4 Return Air Node Name,  !- Inlet 19 Node Name
    Floor 2 Gift Shop Return Air Node Name,  !- Inlet 20 Node Name
    Floor 2 Imaging 3 Return Air Node Name,  !- Inlet 21 Node Name
    Floor 2 Lounge 1 Return Air Node Name,  !- Inlet 22 Node Name
    Floor 2 Lounge 2 Return Air Node Name,  !- Inlet 23 Node Name
    Floor 2 Nurse Station 2 Return Air Node Name,  !- Inlet 24 Node Name
    Floor 2 Office 2 Return Air Node Name,  !- Inlet 25 Node Name
    Floor 2 Office 3 Return Air Node Name,  !- Inlet 26 Node Name
    Floor 2 Office 4 Return Air Node Name,  !- Inlet 27 Node Name
    Floor 2 PACU Return Air Node Name,  !- Inlet 28 Node Name
    Floor 2 Reception Return Air Node Name,  !- Inlet 29 Node Name
    Floor 2 Restroom 1 Return Air Node Name,  !- Inlet 30 Node Name
    Floor 2 Restroom 2 Return Air Node Name,  !- Inlet 31 Node Name
    Floor 2 Soil 2 Return Air Node Name,  !- Inlet 32 Node Name
    Floor 2 Storage 2 Return Air Node Name,  !- Inlet 33 Node Name
    Floor 2 Trauma Return Air Node Name,  !- Inlet 34 Node Name
    Floor 2 Triage Return Air Node Name;  !- Inlet 35 Node Name

!***** Air Loop: DOAS1 *****

  AirLoopHVAC,
    DOAS1,                   !- Name
    DOAS1_Controllers,       !- Controller List Name
    DOAS1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    DOAS1 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    DOAS1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    DOAS1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DOAS1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    DOAS1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    DOAS1_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS1_HeatC 1_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS1_HeatC 2_Controller,!- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    DOAS1_HeatC 3_Controller,!- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    DOAS1_HeatC 4_Controller,!- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    DOAS1_CoolC 1_Controller,!- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    DOAS1_CoolC 2_Controller;!- Controller 6 Name

  Controller:WaterCoil,
    DOAS1_HeatC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Sensor Node Name
    DOAS1_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS1_HeatC 2_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Sensor Node Name
    DOAS1_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS1_HeatC 3_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Sensor Node Name
    DOAS1_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS1_HeatC 4_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Sensor Node Name
    DOAS1_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS1_CoolC 1_Controller,!- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Sensor Node Name
    DOAS1_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS1_CoolC 2_Controller,!- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Sensor Node Name
    DOAS1_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    DOAS1 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    SAT_DOAS_SCH,            !- Schedule Name
    DOAS1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS1_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
    DOAS1_HeatC 1-DOAS1_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS1_HeatC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
    DOAS1_HeatC 2-DOAS1_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS1_HeatC 3 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
    DOAS1_HeatC 3-DOAS1_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS1_HeatC 4 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
    DOAS1_HeatC 4-DOAS1_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    DOAS1_CoolC 1 HUMRAT setpoint,  !- Name
    DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    DOAS1_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
    DOAS1_CoolC 1-DOAS1_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    DOAS1_CoolC 2 HUMRAT setpoint,  !- Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    DOAS1_CoolC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
    DOAS1_CoolC 2-DOAS1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    DOAS1 Humidifier HUMRAT setpoint,  !- Name
    DOAS1 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 LAB 1 Air Node;  !- Control Zone Air Node Name

  Sizing:System,
    DOAS1,                   !- AirLoop Name
    VENTILATIONREQUIREMENT,  !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    DOAS1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS1 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    DOAS1 Air Loop Branches, !- Name
    DOAS1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    DOAS1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS1_OA,                !- Component 1 Name
    DOAS1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    DOAS1_OA-DOAS1_HeatC 1Node,  !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    DOAS1_HeatC 1,           !- Component 2 Name
    DOAS1_OA-DOAS1_HeatC 1Node,  !- Component 2 Inlet Node Name
    DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS1_HeatC 2,           !- Component 3 Name
    DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Component 3 Inlet Node Name
    DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    DOAS1_HeatC 3,           !- Component 4 Name
    DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Component 4 Inlet Node Name
    DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DOAS1_HeatC 4,           !- Component 5 Name
    DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Component 5 Inlet Node Name
    DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Component 5 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    DOAS1_CoolC 1,           !- Component 6 Name
    DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Component 6 Inlet Node Name
    DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Component 6 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    DOAS1_CoolC 2,           !- Component 7 Name
    DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Component 7 Inlet Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Component 7 Outlet Node Name
    Fan:VariableVolume,      !- Component 8 Object Type
    DOAS1_Fan,               !- Component 8 Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Component 8 Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Component 8 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    DOAS1 Humidifier,        !- Component 9 Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Component 9 Inlet Node Name
    DOAS1 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

  AirLoopHVAC:ControllerList,
    DOAS1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS1_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS1_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DOAS1_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    DOAS1_OA,                !- Name
    DOAS1_OA_Controllers,    !- Controller List Name
    DOAS1_OA_Equipment;      !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    DOAS1_OANode List;       !- Node or NodeList Name 1

  NodeList,
    DOAS1_OANode List,       !- Name
    DOAS1_OAInlet Node;      !- Node 1 Name

  OutdoorAir:Mixer,
    DOAS1_OAMixing Box,      !- Name
    DOAS1_OA-DOAS1_HeatC 1Node,  !- Mixed Air Node Name
    DOAS1_OAInlet Node,      !- Outdoor Air Stream Node Name
    DOAS1_OARelief Node,     !- Relief Air Stream Node Name
    DOAS1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    DOAS1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Fan Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Fan Outlet Node Name
    DOAS1_OA-DOAS1_HeatC 1Node;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    DOAS1_OA_Controller,     !- Name
    DOAS1_OARelief Node,     !- Relief Air Outlet Node Name
    DOAS1 Supply Equipment Inlet Node,  !- Return Air Node Name
    DOAS1_OA-DOAS1_HeatC 1Node,  !- Mixed Air Node Name
    DOAS1_OAInlet Node,      !- Actuator Node Name
    0.0000,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    DOAS1_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    DOAS1_OAMinOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Coil:Heating:Water,
    DOAS1_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS1_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS1_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS1_OA-DOAS1_HeatC 1Node,  !- Air Inlet Node Name
    DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS1_HeatC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS1_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS1_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS1_HeatC 1-DOAS1_HeatC 2Node,  !- Air Inlet Node Name
    DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS1_HeatC 3,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS1_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    DOAS1_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    DOAS1_HeatC 2-DOAS1_HeatC 3Node,  !- Air Inlet Node Name
    DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS1_HeatC 4,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS1_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    DOAS1_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    DOAS1_HeatC 3-DOAS1_HeatC 4Node,  !- Air Inlet Node Name
    DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    DOAS1_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS1_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS1_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS1_HeatC 4-DOAS1_CoolC 1Node,  !- Air Inlet Node Name
    DOAS1_CoolC 1-DOAS1_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    DOAS1_CoolC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS1_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS1_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS1_CoolC 1-DOAS1_CoolC 2Node,  !- Air Inlet Node Name
    DOAS1_CoolC 2-DOAS1_FanNode;  !- Air Outlet Node Name

  Fan:VariableVolume,
    DOAS1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.748,                   !- Fan Total Efficiency
    1923,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS1_CoolC 2-DOAS1_FanNode,  !- Air Inlet Node Name
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    DOAS1 Humidifier,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001813,               !- Rated Capacity {m3/s}
    536374,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    DOAS1_Fan-DOAS1 HumidifierNode,  !- Air Inlet Node Name
    DOAS1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    DOAS1,                   !- Name
    DOAS1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DOAS1 Supply Air Splitter,  !- Name
    DOAS1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 1 Clean VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 1 Exam VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 1 Imaging VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 1 Lab 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 1 Lobby VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 1 Lounge VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 1 Mech 1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 1 Mech 2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 1 Office 1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 1 Patient VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 1 Pharmacy VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 1 Physical Therapy VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 1 Reception VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 1 Soil VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 1 Storage VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 1 Waiting VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 2 Chapel VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 2 Clean 1 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 2 Corridor VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 2 Imaging 1 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 2 Imaging 2 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 2 Lab 1 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 2 Lab 2 VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 2 Lockers VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 2 Office 1 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 2 Patient 1 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 2 Patient 2 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 2 Procedure 1 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 2 Procedure 2 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 2 Soil 1 VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 2 Sterilizing VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    Floor 2 Waiting VAV Box Inlet Node Name;  !- Outlet 36 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS1 Return Air Path,   !- Name
    DOAS1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DOAS1 Return Air Mixer,  !- Name
    DOAS1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 1 Clean Return Air Node Name,  !- Inlet 1 Node Name
    Floor 1 Exam Return Air Node Name,  !- Inlet 2 Node Name
    Floor 1 Imaging Return Air Node Name,  !- Inlet 3 Node Name
    Floor 1 Lab 1 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 1 Lobby Return Air Node Name,  !- Inlet 5 Node Name
    Floor 1 Lounge Return Air Node Name,  !- Inlet 6 Node Name
    Floor 1 Mech 1 Return Air Node Name,  !- Inlet 7 Node Name
    Floor 1 Mech 2 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 1 Office 1 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 1 Patient Return Air Node Name,  !- Inlet 10 Node Name
    Floor 1 Pharmacy Return Air Node Name,  !- Inlet 11 Node Name
    Floor 1 Physical Therapy Return Air Node Name,  !- Inlet 12 Node Name
    Floor 1 Reception Return Air Node Name,  !- Inlet 13 Node Name
    Floor 1 Soil Return Air Node Name,  !- Inlet 14 Node Name
    Floor 1 Storage Return Air Node Name,  !- Inlet 15 Node Name
    Floor 1 Waiting Return Air Node Name,  !- Inlet 16 Node Name
    Floor 2 Chapel Return Air Node Name,  !- Inlet 17 Node Name
    Floor 2 Clean 1 Return Air Node Name,  !- Inlet 18 Node Name
    Floor 2 Corridor Return Air Node Name,  !- Inlet 19 Node Name
    Floor 2 Exam 1 Return Air Node Name,  !- Inlet 20 Node Name
    Floor 2 Exam 2 Return Air Node Name,  !- Inlet 21 Node Name
    Floor 2 Imaging 1 Return Air Node Name,  !- Inlet 22 Node Name
    Floor 2 Imaging 2 Return Air Node Name,  !- Inlet 23 Node Name
    Floor 2 Lab 1 Return Air Node Name,  !- Inlet 24 Node Name
    Floor 2 Lab 2 Return Air Node Name,  !- Inlet 25 Node Name
    Floor 2 Lockers Return Air Node Name,  !- Inlet 26 Node Name
    Floor 2 Nurse Station 1 Return Air Node Name,  !- Inlet 27 Node Name
    Floor 2 Office 1 Return Air Node Name,  !- Inlet 28 Node Name
    Floor 2 Patient 1 Return Air Node Name,  !- Inlet 29 Node Name
    Floor 2 Patient 2 Return Air Node Name,  !- Inlet 30 Node Name
    Floor 2 Procedure 1 Return Air Node Name,  !- Inlet 31 Node Name
    Floor 2 Procedure 2 Return Air Node Name,  !- Inlet 32 Node Name
    Floor 2 Soil 1 Return Air Node Name,  !- Inlet 33 Node Name
    Floor 2 Sterilizing Return Air Node Name,  !- Inlet 34 Node Name
    Floor 2 Storage 1 Return Air Node Name,  !- Inlet 35 Node Name
    Floor 2 Waiting Return Air Node Name;  !- Inlet 36 Node Name

!***** Air Loop: AHU3 *****

  AirLoopHVAC,
    AHU3,                    !- Name
    AHU3_Controllers,        !- Controller List Name
    AHU3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    AHU3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    AHU3_Controllers,        !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU3_HeatC 1_Controller, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU3_HeatC 2_Controller, !- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    AHU3_HeatC 3_Controller, !- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    AHU3_HeatC 4_Controller, !- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    AHU3_CoolC 1_Controller, !- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    AHU3_CoolC 2_Controller; !- Controller 6 Name

  Controller:WaterCoil,
    AHU3_HeatC 1_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Sensor Node Name
    AHU3_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_HeatC 2_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Sensor Node Name
    AHU3_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_HeatC 3_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Sensor Node Name
    AHU3_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_HeatC 4_Controller, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Sensor Node Name
    AHU3_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_CoolC 1_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Sensor Node Name
    AHU3_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU3_CoolC 2_Controller, !- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    AHU3_CoolC 2-AHU3_FanNode,  !- Sensor Node Name
    AHU3_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    AHU3 SAT setpoint,       !- Name
    Temperature,             !- Control Variable
    SURG_SAT_SCH,            !- Schedule Name
    AHU3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 3 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU3_HeatC 4 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU3_CoolC 1 HUMRAT setpoint,  !- Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU3_CoolC 1 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    AHU3_CoolC 2 HUMRAT setpoint,  !- Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    AHU3_CoolC 2 SAT Manager,!- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_CoolC 2-AHU3_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    AHU3 Humidifier HUMRAT setpoint,  !- Name
    AHU3 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 2 OPERATING Air Node;  !- Control Zone Air Node Name

  Sizing:System,
    AHU3,                    !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Central Cooling Design Supply Air Temperature {C}
    7.2000,                  !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    AHU3 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    AHU3 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    AHU3 Air Loop Branches,  !- Name
    AHU3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    AHU3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU3_OA,                 !- Component 1 Name
    AHU3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_OA-AHU3_HeatC 1Node,!- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    AHU3_HeatC 1,            !- Component 2 Name
    AHU3_OA-AHU3_HeatC 1Node,!- Component 2 Inlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU3_HeatC 2,            !- Component 3 Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Component 3 Inlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    AHU3_HeatC 3,            !- Component 4 Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Component 4 Inlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    AHU3_HeatC 4,            !- Component 5 Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Component 5 Inlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Component 5 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    AHU3_CoolC 1,            !- Component 6 Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Component 6 Inlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Component 6 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    AHU3_CoolC 2,            !- Component 7 Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Component 7 Inlet Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Component 7 Outlet Node Name
    Fan:VariableVolume,      !- Component 8 Object Type
    AHU3_Fan,                !- Component 8 Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Component 8 Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Component 8 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    AHU3 Humidifier,         !- Component 9 Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Component 9 Inlet Node Name
    AHU3 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

  AirLoopHVAC:ControllerList,
    AHU3_OA_Controllers,     !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU3_OA_Controller;      !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU3_OA_Equipment,       !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU3_OAMixing Box;       !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU3_OA,                 !- Name
    AHU3_OA_Controllers,     !- Controller List Name
    AHU3_OA_Equipment;       !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    AHU3_OANode List;        !- Node or NodeList Name 1

  NodeList,
    AHU3_OANode List,        !- Name
    AHU3_OAInlet Node;       !- Node 1 Name

  OutdoorAir:Mixer,
    AHU3_OAMixing Box,       !- Name
    AHU3_OA-AHU3_HeatC 1Node,!- Mixed Air Node Name
    AHU3_OAInlet Node,       !- Outdoor Air Stream Node Name
    AHU3_OARelief Node,      !- Relief Air Stream Node Name
    AHU3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    AHU3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU3_CoolC 2-AHU3_FanNode,  !- Fan Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Fan Outlet Node Name
    AHU3_OA-AHU3_HeatC 1Node;!- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    AHU3_OA_Controller,      !- Name
    AHU3_OARelief Node,      !- Relief Air Outlet Node Name
    AHU3 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU3_OA-AHU3_HeatC 1Node,!- Mixed Air Node Name
    AHU3_OAInlet Node,       !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    AHU3_OAMinOAFracSchedule,!- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    AHU3_OAMinOAFracSchedule,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2000;     !- Field 3

  Coil:Heating:Water,
    AHU3_HeatC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_OA-AHU3_HeatC 1Node,!- Air Inlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU3_HeatC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 1-AHU3_HeatC 2Node,  !- Air Inlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU3_HeatC 3,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 2-AHU3_HeatC 3Node,  !- Air Inlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU3_HeatC 4,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU3_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 3-AHU3_HeatC 4Node,  !- Air Inlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    AHU3_CoolC 1,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU3_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_HeatC 4-AHU3_CoolC 1Node,  !- Air Inlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    AHU3_CoolC 2,            !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    AHU3_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    AHU3_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    AHU3_CoolC 1-AHU3_CoolC 2Node,  !- Air Inlet Node Name
    AHU3_CoolC 2-AHU3_FanNode;  !- Air Outlet Node Name

  Fan:VariableVolume,
    AHU3_Fan,                !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.702,                   !- Fan Total Efficiency
    3007,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    AHU3_CoolC 2-AHU3_FanNode,  !- Air Inlet Node Name
    AHU3_Fan-AHU3 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    AHU3 Humidifier,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001209,               !- Rated Capacity {m3/s}
    357583,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU3_Fan-AHU3 HumidifierNode,  !- Air Inlet Node Name
    AHU3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    AHU3,                    !- Name
    AHU3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU3 Supply Air Splitter;!- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    AHU3 Supply Air Splitter,!- Name
    AHU3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 2 Operating VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 3 Operating VAV Box Inlet Node Name;  !- Outlet 2 Node Name

  AirLoopHVAC:ReturnPath,
    AHU3 Return Air Path,    !- Name
    AHU3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU3 Return Air Mixer;   !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    AHU3 Return Air Mixer,   !- Name
    AHU3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 2 Operating Return Air Node Name,  !- Inlet 1 Node Name
    Floor 3 Operating Return Air Node Name;  !- Inlet 2 Node Name

!***** Air Loop: DOAS5 *****

  AirLoopHVAC,
    DOAS5,                   !- Name
    DOAS5_Controllers,       !- Controller List Name
    DOAS5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    DOAS5 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    DOAS5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    DOAS5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DOAS5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    DOAS5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    DOAS5_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS5_HeatC 1_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS5_HeatC 2_Controller,!- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    DOAS5_HeatC 3_Controller,!- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    DOAS5_HeatC 4_Controller,!- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    DOAS5_CoolC 1_Controller,!- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    DOAS5_CoolC 2_Controller;!- Controller 6 Name

  Controller:WaterCoil,
    DOAS5_HeatC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Sensor Node Name
    DOAS5_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS5_HeatC 2_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Sensor Node Name
    DOAS5_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS5_HeatC 3_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Sensor Node Name
    DOAS5_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS5_HeatC 4_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Sensor Node Name
    DOAS5_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS5_CoolC 1_Controller,!- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Sensor Node Name
    DOAS5_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS5_CoolC 2_Controller,!- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Sensor Node Name
    DOAS5_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    DOAS5 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    SAT_DOAS_SCH,            !- Schedule Name
    DOAS5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS5_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
    DOAS5_HeatC 1-DOAS5_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS5_HeatC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
    DOAS5_HeatC 2-DOAS5_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS5_HeatC 3 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
    DOAS5_HeatC 3-DOAS5_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS5_HeatC 4 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
    DOAS5_HeatC 4-DOAS5_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    DOAS5_CoolC 1 HUMRAT setpoint,  !- Name
    DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 TRIAGE Air Node; !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    DOAS5_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
    DOAS5_CoolC 1-DOAS5_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    DOAS5_CoolC 2 HUMRAT setpoint,  !- Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 3 TRIAGE Air Node; !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    DOAS5_CoolC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
    DOAS5_CoolC 2-DOAS5_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    DOAS5 Humidifier HUMRAT setpoint,  !- Name
    DOAS5 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 TRIAGE Air Node; !- Control Zone Air Node Name

  Sizing:System,
    DOAS5,                   !- AirLoop Name
    VENTILATIONREQUIREMENT,  !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    DOAS5 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS5 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    DOAS5 Air Loop Branches, !- Name
    DOAS5 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    DOAS5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS5_OA,                !- Component 1 Name
    DOAS5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    DOAS5_OA-DOAS5_HeatC 1Node,  !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    DOAS5_HeatC 1,           !- Component 2 Name
    DOAS5_OA-DOAS5_HeatC 1Node,  !- Component 2 Inlet Node Name
    DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS5_HeatC 2,           !- Component 3 Name
    DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Component 3 Inlet Node Name
    DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    DOAS5_HeatC 3,           !- Component 4 Name
    DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Component 4 Inlet Node Name
    DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DOAS5_HeatC 4,           !- Component 5 Name
    DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Component 5 Inlet Node Name
    DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Component 5 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    DOAS5_CoolC 1,           !- Component 6 Name
    DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Component 6 Inlet Node Name
    DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Component 6 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    DOAS5_CoolC 2,           !- Component 7 Name
    DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Component 7 Inlet Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Component 7 Outlet Node Name
    Fan:VariableVolume,      !- Component 8 Object Type
    DOAS5_Fan,               !- Component 8 Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Component 8 Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Component 8 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    DOAS5 Humidifier,        !- Component 9 Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Component 9 Inlet Node Name
    DOAS5 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

  AirLoopHVAC:ControllerList,
    DOAS5_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS5_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS5_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DOAS5_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    DOAS5_OA,                !- Name
    DOAS5_OA_Controllers,    !- Controller List Name
    DOAS5_OA_Equipment;      !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    DOAS5_OANode List;       !- Node or NodeList Name 1

  NodeList,
    DOAS5_OANode List,       !- Name
    DOAS5_OAInlet Node;      !- Node 1 Name

  OutdoorAir:Mixer,
    DOAS5_OAMixing Box,      !- Name
    DOAS5_OA-DOAS5_HeatC 1Node,  !- Mixed Air Node Name
    DOAS5_OAInlet Node,      !- Outdoor Air Stream Node Name
    DOAS5_OARelief Node,     !- Relief Air Stream Node Name
    DOAS5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    DOAS5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Fan Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Fan Outlet Node Name
    DOAS5_OA-DOAS5_HeatC 1Node;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    DOAS5_OA_Controller,     !- Name
    DOAS5_OARelief Node,     !- Relief Air Outlet Node Name
    DOAS5 Supply Equipment Inlet Node,  !- Return Air Node Name
    DOAS5_OA-DOAS5_HeatC 1Node,  !- Mixed Air Node Name
    DOAS5_OAInlet Node,      !- Actuator Node Name
    0.0000,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    DOAS5_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    DOAS5_OAMinOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Coil:Heating:Water,
    DOAS5_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS5_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS5_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS5_OA-DOAS5_HeatC 1Node,  !- Air Inlet Node Name
    DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS5_HeatC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS5_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS5_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS5_HeatC 1-DOAS5_HeatC 2Node,  !- Air Inlet Node Name
    DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS5_HeatC 3,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS5_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    DOAS5_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    DOAS5_HeatC 2-DOAS5_HeatC 3Node,  !- Air Inlet Node Name
    DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS5_HeatC 4,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS5_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    DOAS5_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    DOAS5_HeatC 3-DOAS5_HeatC 4Node,  !- Air Inlet Node Name
    DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    DOAS5_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS5_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS5_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS5_HeatC 4-DOAS5_CoolC 1Node,  !- Air Inlet Node Name
    DOAS5_CoolC 1-DOAS5_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    DOAS5_CoolC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS5_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS5_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS5_CoolC 1-DOAS5_CoolC 2Node,  !- Air Inlet Node Name
    DOAS5_CoolC 2-DOAS5_FanNode;  !- Air Outlet Node Name

  Fan:VariableVolume,
    DOAS5_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.682,                   !- Fan Total Efficiency
    1866,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9620,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS5_CoolC 2-DOAS5_FanNode,  !- Air Inlet Node Name
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    DOAS5 Humidifier,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001511,               !- Rated Capacity {m3/s}
    446978,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    DOAS5_Fan-DOAS5 HumidifierNode,  !- Air Inlet Node Name
    DOAS5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    DOAS5,                   !- Name
    DOAS5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DOAS5 Supply Air Splitter,  !- Name
    DOAS5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 3 Clean VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 3 Patient 1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 3 Patient 2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 3 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 3 Supply VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 3 Triage VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 4-6 Clean VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 4-6 Office VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 4-6 Patient 1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 4-6 Patient 2 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 4-6 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 4-6 Supply VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 7 Clean VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 7 Office VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 7 Patient 1 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 7 Patient 2 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 7 Patient Corridor 2 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 7 Supply VAV Box Inlet Node Name;  !- Outlet 18 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS5 Return Air Path,   !- Name
    DOAS5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DOAS5 Return Air Mixer,  !- Name
    DOAS5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 3 Clean Return Air Node Name,  !- Inlet 1 Node Name
    Floor 3 Patient 1 Return Air Node Name,  !- Inlet 2 Node Name
    Floor 3 Patient 2 Return Air Node Name,  !- Inlet 3 Node Name
    Floor 3 Patient Corridor 2 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 3 Supply Return Air Node Name,  !- Inlet 5 Node Name
    Floor 3 Triage Return Air Node Name,  !- Inlet 6 Node Name
    Floor 4-6 Clean Return Air Node Name,  !- Inlet 7 Node Name
    Floor 4-6 Office Return Air Node Name,  !- Inlet 8 Node Name
    Floor 4-6 Patient 1 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 4-6 Patient 2 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 4-6 Patient Corridor 2 Return Air Node Name,  !- Inlet 11 Node Name
    Floor 4-6 Supply Return Air Node Name,  !- Inlet 12 Node Name
    Floor 7 Clean Return Air Node Name,  !- Inlet 13 Node Name
    Floor 7 Office Return Air Node Name,  !- Inlet 14 Node Name
    Floor 7 Patient 1 Return Air Node Name,  !- Inlet 15 Node Name
    Floor 7 Patient 2 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 7 Patient Corridor 2 Return Air Node Name,  !- Inlet 17 Node Name
    Floor 7 Supply Return Air Node Name;  !- Inlet 18 Node Name

!***** Air Loop: DOAS4 *****

  AirLoopHVAC,
    DOAS4,                   !- Name
    DOAS4_Controllers,       !- Controller List Name
    DOAS4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    DOAS4 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    DOAS4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    DOAS4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DOAS4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    DOAS4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    DOAS4_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS4_HeatC 1_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS4_HeatC 2_Controller,!- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    DOAS4_HeatC 3_Controller,!- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    DOAS4_HeatC 4_Controller,!- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    DOAS4_CoolC 1_Controller,!- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    DOAS4_CoolC 2_Controller;!- Controller 6 Name

  Controller:WaterCoil,
    DOAS4_HeatC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Sensor Node Name
    DOAS4_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS4_HeatC 2_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Sensor Node Name
    DOAS4_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS4_HeatC 3_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Sensor Node Name
    DOAS4_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS4_HeatC 4_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Sensor Node Name
    DOAS4_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS4_CoolC 1_Controller,!- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Sensor Node Name
    DOAS4_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS4_CoolC 2_Controller,!- Name
    TemperatureAndHumidityRatio,  !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Sensor Node Name
    DOAS4_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    DOAS4 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    SAT_DOAS_SCH,            !- Schedule Name
    DOAS4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS4_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
    DOAS4_HeatC 1-DOAS4_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS4_HeatC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
    DOAS4_HeatC 2-DOAS4_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS4_HeatC 3 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
    DOAS4_HeatC 3-DOAS4_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS4_HeatC 4 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
    DOAS4_HeatC 4-DOAS4_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    DOAS4_CoolC 1 HUMRAT setpoint,  !- Name
    DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    DOAS4_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
    DOAS4_CoolC 1-DOAS4_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Maximum,
    DOAS4_CoolC 2 HUMRAT setpoint,  !- Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Setpoint Node or NodeList Name
    FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

  SetpointManager:MixedAir,
    DOAS4_CoolC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
    DOAS4_CoolC 2-DOAS4_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Humidity:Minimum,
    DOAS4 Humidifier HUMRAT setpoint,  !- Name
    DOAS4 Supply Equipment Outlet Node,  !- Setpoint Node or NodeList Name
    FLOOR 3 ICU Air Node;    !- Control Zone Air Node Name

  Sizing:System,
    DOAS4,                   !- AirLoop Name
    VENTILATIONREQUIREMENT,  !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    DOAS4 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS4 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    DOAS4 Air Loop Branches, !- Name
    DOAS4 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    DOAS4 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS4_OA,                !- Component 1 Name
    DOAS4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    DOAS4_OA-DOAS4_HeatC 1Node,  !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    DOAS4_HeatC 1,           !- Component 2 Name
    DOAS4_OA-DOAS4_HeatC 1Node,  !- Component 2 Inlet Node Name
    DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS4_HeatC 2,           !- Component 3 Name
    DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Component 3 Inlet Node Name
    DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    DOAS4_HeatC 3,           !- Component 4 Name
    DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Component 4 Inlet Node Name
    DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DOAS4_HeatC 4,           !- Component 5 Name
    DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Component 5 Inlet Node Name
    DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Component 5 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    DOAS4_CoolC 1,           !- Component 6 Name
    DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Component 6 Inlet Node Name
    DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Component 6 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    DOAS4_CoolC 2,           !- Component 7 Name
    DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Component 7 Inlet Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Component 7 Outlet Node Name
    Fan:VariableVolume,      !- Component 8 Object Type
    DOAS4_Fan,               !- Component 8 Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Component 8 Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Component 8 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 9 Object Type
    DOAS4 Humidifier,        !- Component 9 Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Component 9 Inlet Node Name
    DOAS4 Supply Equipment Outlet Node;  !- Component 9 Outlet Node Name

  AirLoopHVAC:ControllerList,
    DOAS4_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS4_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS4_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DOAS4_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    DOAS4_OA,                !- Name
    DOAS4_OA_Controllers,    !- Controller List Name
    DOAS4_OA_Equipment;      !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    DOAS4_OANode List;       !- Node or NodeList Name 1

  NodeList,
    DOAS4_OANode List,       !- Name
    DOAS4_OAInlet Node;      !- Node 1 Name

  OutdoorAir:Mixer,
    DOAS4_OAMixing Box,      !- Name
    DOAS4_OA-DOAS4_HeatC 1Node,  !- Mixed Air Node Name
    DOAS4_OAInlet Node,      !- Outdoor Air Stream Node Name
    DOAS4_OARelief Node,     !- Relief Air Stream Node Name
    DOAS4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    DOAS4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Fan Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Fan Outlet Node Name
    DOAS4_OA-DOAS4_HeatC 1Node;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    DOAS4_OA_Controller,     !- Name
    DOAS4_OARelief Node,     !- Relief Air Outlet Node Name
    DOAS4 Supply Equipment Inlet Node,  !- Return Air Node Name
    DOAS4_OA-DOAS4_HeatC 1Node,  !- Mixed Air Node Name
    DOAS4_OAInlet Node,      !- Actuator Node Name
    0.0000,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    DOAS4_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    DOAS4_OAMinOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Coil:Heating:Water,
    DOAS4_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS4_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS4_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS4_OA-DOAS4_HeatC 1Node,  !- Air Inlet Node Name
    DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS4_HeatC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS4_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS4_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS4_HeatC 1-DOAS4_HeatC 2Node,  !- Air Inlet Node Name
    DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS4_HeatC 3,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS4_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    DOAS4_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    DOAS4_HeatC 2-DOAS4_HeatC 3Node,  !- Air Inlet Node Name
    DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS4_HeatC 4,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS4_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    DOAS4_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    DOAS4_HeatC 3-DOAS4_HeatC 4Node,  !- Air Inlet Node Name
    DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    DOAS4_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS4_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS4_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS4_HeatC 4-DOAS4_CoolC 1Node,  !- Air Inlet Node Name
    DOAS4_CoolC 1-DOAS4_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    DOAS4_CoolC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS4_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS4_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS4_CoolC 1-DOAS4_CoolC 2Node,  !- Air Inlet Node Name
    DOAS4_CoolC 2-DOAS4_FanNode;  !- Air Outlet Node Name

  Fan:VariableVolume,
    DOAS4_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.682,                   !- Fan Total Efficiency
    1866,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9620,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS4_CoolC 2-DOAS4_FanNode,  !- Air Inlet Node Name
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Humidifier:Steam:Electric,
    DOAS4 Humidifier,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.0001813,               !- Rated Capacity {m3/s}
    536374,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    DOAS4_Fan-DOAS4 HumidifierNode,  !- Air Inlet Node Name
    DOAS4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ;                        !- Water Storage Tank Name

  AirLoopHVAC:SupplyPath,
    DOAS4,                   !- Name
    DOAS4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DOAS4 Supply Air Splitter,  !- Name
    DOAS4 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 3 Elevator VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 3 Exam VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 3 ICU VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 3 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 3 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 3 Nursery VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 3 Office VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 3 Patient 3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 3 Patient 4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 3 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 3 Procedure VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 3 Soil VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 3 Waiting VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 4-6 Elevator VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 4-6 Nurse Station VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 4-6 Patient 3 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 4-6 Patient 4 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 4-6 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 4-6 Soil VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 7 Elevator VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 7 Nurse Station VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 7 Patient 3 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 7 Patient 4 VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 7 Patient Corridor 1 VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 7 Soil VAV Box Inlet Node Name;  !- Outlet 25 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS4 Return Air Path,   !- Name
    DOAS4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DOAS4 Return Air Mixer,  !- Name
    DOAS4 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 3 Elevator Return Air Node Name,  !- Inlet 1 Node Name
    Floor 3 Exam Return Air Node Name,  !- Inlet 2 Node Name
    Floor 3 ICU Return Air Node Name,  !- Inlet 3 Node Name
    Floor 3 Nurse Station 1 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 3 Nurse Station 2 Return Air Node Name,  !- Inlet 5 Node Name
    Floor 3 Nursery Return Air Node Name,  !- Inlet 6 Node Name
    Floor 3 Office Return Air Node Name,  !- Inlet 7 Node Name
    Floor 3 Patient 3 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 3 Patient 4 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 3 Patient Corridor 1 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 3 Procedure Return Air Node Name,  !- Inlet 11 Node Name
    Floor 3 Soil Return Air Node Name,  !- Inlet 12 Node Name
    Floor 3 Waiting Return Air Node Name,  !- Inlet 13 Node Name
    Floor 4-6 Elevator Return Air Node Name,  !- Inlet 14 Node Name
    Floor 4-6 Nurse Station Return Air Node Name,  !- Inlet 15 Node Name
    Floor 4-6 Patient 3 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 4-6 Patient 4 Return Air Node Name,  !- Inlet 17 Node Name
    Floor 4-6 Patient Corridor 1 Return Air Node Name,  !- Inlet 18 Node Name
    Floor 4-6 Soil Return Air Node Name,  !- Inlet 19 Node Name
    Floor 7 Elevator Return Air Node Name,  !- Inlet 20 Node Name
    Floor 7 Nurse Station Return Air Node Name,  !- Inlet 21 Node Name
    Floor 7 Patient 3 Return Air Node Name,  !- Inlet 22 Node Name
    Floor 7 Patient 4 Return Air Node Name,  !- Inlet 23 Node Name
    Floor 7 Patient Corridor 1 Return Air Node Name,  !- Inlet 24 Node Name
    Floor 7 Soil Return Air Node Name;  !- Inlet 25 Node Name

!***** Air Loop: DOAS6 *****

  AirLoopHVAC,
    DOAS6,                   !- Name
    DOAS6_Controllers,       !- Controller List Name
    DOAS6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    DOAS6 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    DOAS6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    DOAS6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    DOAS6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    DOAS6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:ControllerList,
    DOAS6_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    DOAS6_HeatC 1_Controller,!- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    DOAS6_HeatC 2_Controller,!- Controller 2 Name
    Controller:WaterCoil,    !- Controller 3 Object Type
    DOAS6_HeatC 3_Controller,!- Controller 3 Name
    Controller:WaterCoil,    !- Controller 4 Object Type
    DOAS6_HeatC 4_Controller,!- Controller 4 Name
    Controller:WaterCoil,    !- Controller 5 Object Type
    DOAS6_CoolC 1_Controller,!- Controller 5 Name
    Controller:WaterCoil,    !- Controller 6 Object Type
    DOAS6_CoolC 2_Controller;!- Controller 6 Name

  Controller:WaterCoil,
    DOAS6_HeatC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Sensor Node Name
    DOAS6_HeatC 1Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS6_HeatC 2_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Sensor Node Name
    DOAS6_HeatC 2Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS6_HeatC 3_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Sensor Node Name
    DOAS6_HeatC 3Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS6_HeatC 4_Controller,!- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Sensor Node Name
    DOAS6_HeatC 4Demand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS6_CoolC 1_Controller,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Sensor Node Name
    DOAS6_CoolC 1Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    DOAS6_CoolC 2_Controller,!- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Sensor Node Name
    DOAS6_CoolC 2Demand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  SetpointManager:Scheduled,
    DOAS6 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    MOB_DOAS_SAT_SCH,        !- Schedule Name
    DOAS6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS6_HeatC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS6_HeatC 1-DOAS6_HeatC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS6_HeatC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS6_HeatC 2-DOAS6_HeatC 3Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS6_HeatC 3 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS6_HeatC 3-DOAS6_HeatC 4Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS6_HeatC 4 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS6_HeatC 4-DOAS6_CoolC 1Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS6_CoolC 1 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS6_CoolC 1-DOAS6_CoolC 2Node;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    DOAS6_CoolC 2 SAT Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS6_CoolC 2-DOAS6_FanNode;  !- Setpoint Node or NodeList Name

  Sizing:System,
    DOAS6,                   !- AirLoop Name
    VENTILATIONREQUIREMENT,  !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ,                        !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    VAV;                     !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    DOAS6 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    DOAS6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    DOAS6 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

  BranchList,
    DOAS6 Air Loop Branches, !- Name
    DOAS6 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    DOAS6 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    DOAS6_OA,                !- Component 1 Name
    DOAS6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    DOAS6_OA-DOAS6_HeatC 1Node,  !- Component 1 Outlet Node Name
    Coil:Heating:Water,      !- Component 2 Object Type
    DOAS6_HeatC 1,           !- Component 2 Name
    DOAS6_OA-DOAS6_HeatC 1Node,  !- Component 2 Inlet Node Name
    DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    DOAS6_HeatC 2,           !- Component 3 Name
    DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Component 3 Inlet Node Name
    DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Component 3 Outlet Node Name
    Coil:Heating:Water,      !- Component 4 Object Type
    DOAS6_HeatC 3,           !- Component 4 Name
    DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Component 4 Inlet Node Name
    DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Component 4 Outlet Node Name
    Coil:Heating:Water,      !- Component 5 Object Type
    DOAS6_HeatC 4,           !- Component 5 Name
    DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Component 5 Inlet Node Name
    DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Component 5 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 6 Object Type
    DOAS6_CoolC 1,           !- Component 6 Name
    DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Component 6 Inlet Node Name
    DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Component 6 Outlet Node Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 7 Object Type
    DOAS6_CoolC 2,           !- Component 7 Name
    DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Component 7 Inlet Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Component 7 Outlet Node Name
    Fan:VariableVolume,      !- Component 8 Object Type
    DOAS6_Fan,               !- Component 8 Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Component 8 Inlet Node Name
    DOAS6 Supply Equipment Outlet Node;  !- Component 8 Outlet Node Name

  AirLoopHVAC:ControllerList,
    DOAS6_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    DOAS6_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    DOAS6_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    DOAS6_OAMixing Box;      !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    DOAS6_OA,                !- Name
    DOAS6_OA_Controllers,    !- Controller List Name
    DOAS6_OA_Equipment;      !- Outdoor Air Equipment List Name

  OutdoorAir:NodeList,
    DOAS6_OANode List;       !- Node or NodeList Name 1

  NodeList,
    DOAS6_OANode List,       !- Name
    DOAS6_OAInlet Node;      !- Node 1 Name

  OutdoorAir:Mixer,
    DOAS6_OAMixing Box,      !- Name
    DOAS6_OA-DOAS6_HeatC 1Node,  !- Mixed Air Node Name
    DOAS6_OAInlet Node,      !- Outdoor Air Stream Node Name
    DOAS6_OARelief Node,     !- Relief Air Stream Node Name
    DOAS6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    DOAS6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    DOAS6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Fan Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    DOAS6_OA-DOAS6_HeatC 1Node;  !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    DOAS6_OA_Controller,     !- Name
    DOAS6_OARelief Node,     !- Relief Air Outlet Node Name
    DOAS6 Supply Equipment Inlet Node,  !- Return Air Node Name
    DOAS6_OA-DOAS6_HeatC 1Node,  !- Mixed Air Node Name
    DOAS6_OAInlet Node,      !- Actuator Node Name
    0.0000,                  !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialEnthalpy,    !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    DOAS6_OAMinOAFracSchedule,  !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type

  Schedule:Compact,
    DOAS6_OAMinOAFracSchedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0000;     !- Field 3

  Coil:Heating:Water,
    DOAS6_HeatC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS6_HeatC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS6_HeatC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS6_OA-DOAS6_HeatC 1Node,  !- Air Inlet Node Name
    DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS6_HeatC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS6_HeatC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS6_HeatC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS6_HeatC 1-DOAS6_HeatC 2Node,  !- Air Inlet Node Name
    DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS6_HeatC 3,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS6_HeatC 3Demand Inlet Node,  !- Water Inlet Node Name
    DOAS6_HeatC 3Demand Outlet Node,  !- Water Outlet Node Name
    DOAS6_HeatC 2-DOAS6_HeatC 3Node,  !- Air Inlet Node Name
    DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    DOAS6_HeatC 4,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    DOAS6_HeatC 4Demand Inlet Node,  !- Water Inlet Node Name
    DOAS6_HeatC 4Demand Outlet Node,  !- Water Outlet Node Name
    DOAS6_HeatC 3-DOAS6_HeatC 4Node,  !- Air Inlet Node Name
    DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Cooling:Water:DetailedGeometry,
    DOAS6_CoolC 1,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS6_CoolC 1Demand Inlet Node,  !- Water Inlet Node Name
    DOAS6_CoolC 1Demand Outlet Node,  !- Water Outlet Node Name
    DOAS6_HeatC 4-DOAS6_CoolC 1Node,  !- Air Inlet Node Name
    DOAS6_CoolC 1-DOAS6_CoolC 2Node;  !- Air Outlet Node Name

  Coil:Cooling:Water:DetailedGeometry,
    DOAS6_CoolC 2,           !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AUTOSIZE,                !- Tube Outside Surface Area {m2}
    AUTOSIZE,                !- Total Tube Inside Area {m2}
    AUTOSIZE,                !- Fin Surface Area {m2}
    AUTOSIZE,                !- Minimum Airflow Area {m2}
    AUTOSIZE,                !- Coil Depth {m}
    AUTOSIZE,                !- Fin Diameter {m}
    0.0015,                  !- Fin Thickness {m}
    0.01445,                 !- Tube Inside Diameter {m}
    0.0159,                  !- Tube Outside Diameter {m}
    386.0,                   !- Tube Thermal Conductivity {W/m-K}
    204.0,                   !- Fin Thermal Conductivity {W/m-K}
    0.0018,                  !- Fin Spacing {m}
    0.026,                   !- Tube Depth Spacing {m}
    6,                       !- Number of Tube Rows
    AUTOSIZE,                !- Number of Tubes per Row
    DOAS6_CoolC 2Demand Inlet Node,  !- Water Inlet Node Name
    DOAS6_CoolC 2Demand Outlet Node,  !- Water Outlet Node Name
    DOAS6_CoolC 1-DOAS6_CoolC 2Node,  !- Air Inlet Node Name
    DOAS6_CoolC 2-DOAS6_FanNode;  !- Air Outlet Node Name

  Fan:VariableVolume,
    DOAS6_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.64,                    !- Fan Total Efficiency
    1510,                    !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.9540,                  !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    DOAS6_CoolC 2-DOAS6_FanNode,  !- Air Inlet Node Name
    DOAS6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  AirLoopHVAC:SupplyPath,
    DOAS6,                   !- Name
    DOAS6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    DOAS6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    DOAS6 Supply Air Splitter,  !- Name
    DOAS6 Zone Equipment Inlet Node,  !- Inlet Node Name
    MOB Floor 1 Core VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    MOB Floor 1 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    MOB Floor 1 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    MOB Floor 1 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    MOB Floor 2-4 Core VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    MOB Floor 2-4 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    MOB Floor 2-4 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    MOB Floor 2-4 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    MOB Floor 2-4 Perimeter 4 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    MOB Floor 5 Core VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    MOB Floor 5 Perimeter 1 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    MOB Floor 5 Perimeter 2 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    MOB Floor 5 Perimeter 3 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    MOB Floor 5 Perimeter 4 VAV Box Inlet Node Name;  !- Outlet 14 Node Name

  AirLoopHVAC:ReturnPath,
    DOAS6 Return Air Path,   !- Name
    DOAS6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    DOAS6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    DOAS6 Return Air Mixer,  !- Name
    DOAS6 Zone Equipment Outlet Node,  !- Outlet Node Name
    MOB Floor 1 Core Return Air Node Name,  !- Inlet 1 Node Name
    MOB Floor 1 Perimeter 1 Return Air Node Name,  !- Inlet 2 Node Name
    MOB Floor 1 Perimeter 2 Return Air Node Name,  !- Inlet 3 Node Name
    MOB Floor 1 Perimeter 3 Return Air Node Name,  !- Inlet 4 Node Name
    MOB Floor 2-4 Core Return Air Node Name,  !- Inlet 5 Node Name
    MOB Floor 2-4 Perimeter 1 Return Air Node Name,  !- Inlet 6 Node Name
    MOB Floor 2-4 Perimeter 2 Return Air Node Name,  !- Inlet 7 Node Name
    MOB Floor 2-4 Perimeter 3 Return Air Node Name,  !- Inlet 8 Node Name
    MOB Floor 2-4 Perimeter 4 Return Air Node Name,  !- Inlet 9 Node Name
    MOB Floor 5 Core Return Air Node Name,  !- Inlet 10 Node Name
    MOB Floor 5 Perimeter 1 Return Air Node Name,  !- Inlet 11 Node Name
    MOB Floor 5 Perimeter 2 Return Air Node Name,  !- Inlet 12 Node Name
    MOB Floor 5 Perimeter 3 Return Air Node Name,  !- Inlet 13 Node Name
    MOB Floor 5 Perimeter 4 Return Air Node Name;  !- Inlet 14 Node Name

!***** Plant Loop: SWHSys1 *****

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    0.1,                     !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    3,                       !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.9,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.9,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
    SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
    SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
    SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
    SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
    SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
    SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
    SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
    SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
    SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
    SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
    SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
    SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
    SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
    SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
    SWHSys1 Demand Load Branch 31,  !- Branch 32 Name
    SWHSys1 Demand Load Branch 32,  !- Branch 33 Name
    SWHSys1 Demand Load Branch 33,  !- Branch 34 Name
    SWHSys1 Demand Load Branch 34,  !- Branch 35 Name
    SWHSys1 Demand Load Branch 35,  !- Branch 36 Name
    SWHSys1 Demand Load Branch 36,  !- Branch 37 Name
    SWHSys1 Demand Load Branch 37,  !- Branch 38 Name
    SWHSys1 Demand Load Branch 38,  !- Branch 39 Name
    SWHSys1 Demand Load Branch 39,  !- Branch 40 Name
    SWHSys1 Demand Load Branch 40,  !- Branch 41 Name
    SWHSys1 Demand Load Branch 41,  !- Branch 42 Name
    SWHSys1 Demand Load Branch 42,  !- Branch 43 Name
    SWHSys1 Demand Load Branch 43,  !- Branch 44 Name
    SWHSys1 Demand Load Branch 44,  !- Branch 45 Name
    SWHSys1 Demand Load Branch 45,  !- Branch 46 Name
    SWHSys1 Demand Load Branch 46,  !- Branch 47 Name
    SWHSys1 Demand Load Branch 47,  !- Branch 48 Name
    SWHSys1 Demand Load Branch 48,  !- Branch 49 Name
    SWHSys1 Demand Load Branch 49,  !- Branch 50 Name
    SWHSys1 Demand Load Branch 50,  !- Branch 51 Name
    SWHSys1 Demand Load Branch 51,  !- Branch 52 Name
    SWHSys1 Demand Load Branch 52,  !- Branch 53 Name
    SWHSys1 Demand Load Branch 53,  !- Branch 54 Name
    SWHSys1 Demand Load Branch 54,  !- Branch 55 Name
    SWHSys1 Demand Load Branch 55,  !- Branch 56 Name
    SWHSys1 Demand Load Branch 56,  !- Branch 57 Name
    SWHSys1 Demand Load Branch 57,  !- Branch 58 Name
    SWHSys1 Demand Load Branch 58,  !- Branch 59 Name
    SWHSys1 Demand Load Branch 59,  !- Branch 60 Name
    SWHSys1 Demand Load Branch 60,  !- Branch 61 Name
    SWHSys1 Demand Load Branch 61,  !- Branch 62 Name
    SWHSys1 Demand Load Branch 62,  !- Branch 63 Name
    SWHSys1 Demand Load Branch 63,  !- Branch 64 Name
    SWHSys1 Demand Load Branch 64,  !- Branch 65 Name
    SWHSys1 Demand Load Branch 65,  !- Branch 66 Name
    SWHSys1 Demand Load Branch 66,  !- Branch 67 Name
    SWHSys1 Demand Load Branch 67,  !- Branch 68 Name
    SWHSys1 Demand Load Branch 68,  !- Branch 69 Name
    SWHSys1 Demand Load Branch 69,  !- Branch 70 Name
    SWHSys1 Demand Load Branch 70,  !- Branch 71 Name
    SWHSys1 Demand Load Branch 71,  !- Branch 72 Name
    SWHSys1 Demand Load Branch 72,  !- Branch 73 Name
    SWHSys1 Demand Load Branch 73,  !- Branch 74 Name
    SWHSys1 Demand Load Branch 74,  !- Branch 75 Name
    SWHSys1 Demand Load Branch 75,  !- Branch 76 Name
    SWHSys1 Demand Load Branch 76,  !- Branch 77 Name
    SWHSys1 Demand Load Branch 77,  !- Branch 78 Name
    SWHSys1 Demand Load Branch 78,  !- Branch 79 Name
    SWHSys1 Demand Load Branch 79,  !- Branch 80 Name
    SWHSys1 Demand Load Branch 80,  !- Branch 81 Name
    SWHSys1 Demand Load Branch 81,  !- Branch 82 Name
    SWHSys1 Demand Load Branch 82,  !- Branch 83 Name
    SWHSys1 Demand Load Branch 83,  !- Branch 84 Name
    SWHSys1 Demand Load Branch 84,  !- Branch 85 Name
    SWHSys1 Demand Load Branch 85,  !- Branch 86 Name
    SWHSys1 Demand Load Branch 86,  !- Branch 87 Name
    SWHSys1 Demand Load Branch 87,  !- Branch 88 Name
    SWHSys1 Demand Load Branch 88,  !- Branch 89 Name
    SWHSys1 Demand Load Branch 89,  !- Branch 90 Name
    SWHSys1 Demand Load Branch 90,  !- Branch 91 Name
    SWHSys1 Demand Load Branch 91,  !- Branch 92 Name
    SWHSys1 Demand Load Branch 92,  !- Branch 93 Name
    SWHSys1 Demand Load Branch 93,  !- Branch 94 Name
    SWHSys1 Demand Load Branch 94,  !- Branch 95 Name
    SWHSys1 Demand Load Branch 95,  !- Branch 96 Name
    SWHSys1 Demand Load Branch 96,  !- Branch 97 Name
    SWHSys1 Demand Load Branch 97,  !- Branch 98 Name
    SWHSys1 Demand Load Branch 98,  !- Branch 99 Name
    SWHSys1 Demand Load Branch 99,  !- Branch 100 Name
    SWHSys1 Demand Load Branch 100,  !- <none>
    SWHSys1 Demand Load Branch 101,  !- <none>
    SWHSys1 Demand Load Branch 102,  !- <none>
    SWHSys1 Demand Load Branch 103,  !- <none>
    SWHSys1 Demand Load Branch 104,  !- <none>
    SWHSys1 Demand Load Branch 105,  !- <none>
    SWHSys1 Demand Load Branch 106,  !- <none>
    SWHSys1 Demand Load Branch 107,  !- <none>
    SWHSys1 Demand Load Branch 108,  !- <none>
    SWHSys1 Demand Load Branch 109,  !- <none>
    SWHSys1 Demand Load Branch 110,  !- <none>
    SWHSys1 Demand Load Branch 111,  !- <none>
    SWHSys1 Demand Load Branch 112,  !- <none>
    SWHSys1 Demand Load Branch 113,  !- <none>
    SWHSys1 Demand Load Branch 114,  !- <none>
    SWHSys1 Demand Load Branch 115,  !- <none>
    SWHSys1 Demand Load Branch 116,  !- <none>
    SWHSys1 Demand Load Branch 117,  !- <none>
    SWHSys1 Demand Load Branch 118,  !- <none>
    SWHSys1 Demand Load Branch 119,  !- <none>
    SWHSys1 Demand Load Branch 120,  !- <none>
    SWHSys1 Demand Load Branch 121,  !- <none>
    SWHSys1 Demand Load Branch 122,  !- <none>
    SWHSys1 Demand Load Branch 123,  !- <none>
    SWHSys1 Demand Load Branch 124,  !- <none>
    SWHSys1 Demand Load Branch 125,  !- <none>
    SWHSys1 Demand Load Branch 126,  !- <none>
    SWHSys1 Demand Load Branch 127,  !- <none>
    SWHSys1 Demand Load Branch 128,  !- <none>
    SWHSys1 Demand Load Branch 129,  !- <none>
    SWHSys1 Demand Load Branch 130,  !- <none>
    SWHSys1 Demand Bypass Branch,  !- <none>
    SWHSys1 Demand Outlet Branch;  !- <none>

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    SWHSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    SWHSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    SWHSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    SWHSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    SWHSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    SWHSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    SWHSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    SWHSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    SWHSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    SWHSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
    SWHSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
    SWHSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
    SWHSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
    SWHSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
    SWHSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
    SWHSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
    SWHSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
    SWHSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
    SWHSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
    SWHSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
    SWHSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
    SWHSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
    SWHSys1 Demand Load Branch 59,  !- Outlet Branch 59 Name
    SWHSys1 Demand Load Branch 60,  !- Outlet Branch 60 Name
    SWHSys1 Demand Load Branch 61,  !- Outlet Branch 61 Name
    SWHSys1 Demand Load Branch 62,  !- Outlet Branch 62 Name
    SWHSys1 Demand Load Branch 63,  !- Outlet Branch 63 Name
    SWHSys1 Demand Load Branch 64,  !- Outlet Branch 64 Name
    SWHSys1 Demand Load Branch 65,  !- Outlet Branch 65 Name
    SWHSys1 Demand Load Branch 66,  !- Outlet Branch 66 Name
    SWHSys1 Demand Load Branch 67,  !- Outlet Branch 67 Name
    SWHSys1 Demand Load Branch 68,  !- Outlet Branch 68 Name
    SWHSys1 Demand Load Branch 69,  !- Outlet Branch 69 Name
    SWHSys1 Demand Load Branch 70,  !- Outlet Branch 70 Name
    SWHSys1 Demand Load Branch 71,  !- Outlet Branch 71 Name
    SWHSys1 Demand Load Branch 72,  !- Outlet Branch 72 Name
    SWHSys1 Demand Load Branch 73,  !- Outlet Branch 73 Name
    SWHSys1 Demand Load Branch 74,  !- Outlet Branch 74 Name
    SWHSys1 Demand Load Branch 75,  !- Outlet Branch 75 Name
    SWHSys1 Demand Load Branch 76,  !- Outlet Branch 76 Name
    SWHSys1 Demand Load Branch 77,  !- Outlet Branch 77 Name
    SWHSys1 Demand Load Branch 78,  !- Outlet Branch 78 Name
    SWHSys1 Demand Load Branch 79,  !- Outlet Branch 79 Name
    SWHSys1 Demand Load Branch 80,  !- Outlet Branch 80 Name
    SWHSys1 Demand Load Branch 81,  !- Outlet Branch 81 Name
    SWHSys1 Demand Load Branch 82,  !- Outlet Branch 82 Name
    SWHSys1 Demand Load Branch 83,  !- Outlet Branch 83 Name
    SWHSys1 Demand Load Branch 84,  !- Outlet Branch 84 Name
    SWHSys1 Demand Load Branch 85,  !- Outlet Branch 85 Name
    SWHSys1 Demand Load Branch 86,  !- Outlet Branch 86 Name
    SWHSys1 Demand Load Branch 87,  !- Outlet Branch 87 Name
    SWHSys1 Demand Load Branch 88,  !- Outlet Branch 88 Name
    SWHSys1 Demand Load Branch 89,  !- Outlet Branch 89 Name
    SWHSys1 Demand Load Branch 90,  !- Outlet Branch 90 Name
    SWHSys1 Demand Load Branch 91,  !- Outlet Branch 91 Name
    SWHSys1 Demand Load Branch 92,  !- Outlet Branch 92 Name
    SWHSys1 Demand Load Branch 93,  !- Outlet Branch 93 Name
    SWHSys1 Demand Load Branch 94,  !- Outlet Branch 94 Name
    SWHSys1 Demand Load Branch 95,  !- Outlet Branch 95 Name
    SWHSys1 Demand Load Branch 96,  !- Outlet Branch 96 Name
    SWHSys1 Demand Load Branch 97,  !- Outlet Branch 97 Name
    SWHSys1 Demand Load Branch 98,  !- Outlet Branch 98 Name
    SWHSys1 Demand Load Branch 99,  !- Outlet Branch 99 Name
    SWHSys1 Demand Load Branch 100,  !- Outlet Branch 100 Name
    SWHSys1 Demand Load Branch 101,  !- <none>
    SWHSys1 Demand Load Branch 102,  !- <none>
    SWHSys1 Demand Load Branch 103,  !- <none>
    SWHSys1 Demand Load Branch 104,  !- <none>
    SWHSys1 Demand Load Branch 105,  !- <none>
    SWHSys1 Demand Load Branch 106,  !- <none>
    SWHSys1 Demand Load Branch 107,  !- <none>
    SWHSys1 Demand Load Branch 108,  !- <none>
    SWHSys1 Demand Load Branch 109,  !- <none>
    SWHSys1 Demand Load Branch 110,  !- <none>
    SWHSys1 Demand Load Branch 111,  !- <none>
    SWHSys1 Demand Load Branch 112,  !- <none>
    SWHSys1 Demand Load Branch 113,  !- <none>
    SWHSys1 Demand Load Branch 114,  !- <none>
    SWHSys1 Demand Load Branch 115,  !- <none>
    SWHSys1 Demand Load Branch 116,  !- <none>
    SWHSys1 Demand Load Branch 117,  !- <none>
    SWHSys1 Demand Load Branch 118,  !- <none>
    SWHSys1 Demand Load Branch 119,  !- <none>
    SWHSys1 Demand Load Branch 120,  !- <none>
    SWHSys1 Demand Load Branch 121,  !- <none>
    SWHSys1 Demand Load Branch 122,  !- <none>
    SWHSys1 Demand Load Branch 123,  !- <none>
    SWHSys1 Demand Load Branch 124,  !- <none>
    SWHSys1 Demand Load Branch 125,  !- <none>
    SWHSys1 Demand Load Branch 126,  !- <none>
    SWHSys1 Demand Load Branch 127,  !- <none>
    SWHSys1 Demand Load Branch 128,  !- <none>
    SWHSys1 Demand Load Branch 129,  !- <none>
    SWHSys1 Demand Load Branch 130,  !- <none>
    SWHSys1 Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    SWHSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    SWHSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    SWHSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    SWHSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    SWHSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    SWHSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    SWHSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    SWHSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    SWHSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    SWHSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
    SWHSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
    SWHSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
    SWHSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
    SWHSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
    SWHSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
    SWHSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
    SWHSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
    SWHSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
    SWHSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
    SWHSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
    SWHSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
    SWHSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
    SWHSys1 Demand Load Branch 59,  !- Inlet Branch 59 Name
    SWHSys1 Demand Load Branch 60,  !- Inlet Branch 60 Name
    SWHSys1 Demand Load Branch 61,  !- Inlet Branch 61 Name
    SWHSys1 Demand Load Branch 62,  !- Inlet Branch 62 Name
    SWHSys1 Demand Load Branch 63,  !- Inlet Branch 63 Name
    SWHSys1 Demand Load Branch 64,  !- Inlet Branch 64 Name
    SWHSys1 Demand Load Branch 65,  !- Inlet Branch 65 Name
    SWHSys1 Demand Load Branch 66,  !- Inlet Branch 66 Name
    SWHSys1 Demand Load Branch 67,  !- Inlet Branch 67 Name
    SWHSys1 Demand Load Branch 68,  !- Inlet Branch 68 Name
    SWHSys1 Demand Load Branch 69,  !- Inlet Branch 69 Name
    SWHSys1 Demand Load Branch 70,  !- Inlet Branch 70 Name
    SWHSys1 Demand Load Branch 71,  !- Inlet Branch 71 Name
    SWHSys1 Demand Load Branch 72,  !- Inlet Branch 72 Name
    SWHSys1 Demand Load Branch 73,  !- Inlet Branch 73 Name
    SWHSys1 Demand Load Branch 74,  !- Inlet Branch 74 Name
    SWHSys1 Demand Load Branch 75,  !- Inlet Branch 75 Name
    SWHSys1 Demand Load Branch 76,  !- Inlet Branch 76 Name
    SWHSys1 Demand Load Branch 77,  !- Inlet Branch 77 Name
    SWHSys1 Demand Load Branch 78,  !- Inlet Branch 78 Name
    SWHSys1 Demand Load Branch 79,  !- Inlet Branch 79 Name
    SWHSys1 Demand Load Branch 80,  !- Inlet Branch 80 Name
    SWHSys1 Demand Load Branch 81,  !- Inlet Branch 81 Name
    SWHSys1 Demand Load Branch 82,  !- Inlet Branch 82 Name
    SWHSys1 Demand Load Branch 83,  !- Inlet Branch 83 Name
    SWHSys1 Demand Load Branch 84,  !- Inlet Branch 84 Name
    SWHSys1 Demand Load Branch 85,  !- Inlet Branch 85 Name
    SWHSys1 Demand Load Branch 86,  !- Inlet Branch 86 Name
    SWHSys1 Demand Load Branch 87,  !- Inlet Branch 87 Name
    SWHSys1 Demand Load Branch 88,  !- Inlet Branch 88 Name
    SWHSys1 Demand Load Branch 89,  !- Inlet Branch 89 Name
    SWHSys1 Demand Load Branch 90,  !- Inlet Branch 90 Name
    SWHSys1 Demand Load Branch 91,  !- Inlet Branch 91 Name
    SWHSys1 Demand Load Branch 92,  !- Inlet Branch 92 Name
    SWHSys1 Demand Load Branch 93,  !- Inlet Branch 93 Name
    SWHSys1 Demand Load Branch 94,  !- Inlet Branch 94 Name
    SWHSys1 Demand Load Branch 95,  !- Inlet Branch 95 Name
    SWHSys1 Demand Load Branch 96,  !- Inlet Branch 96 Name
    SWHSys1 Demand Load Branch 97,  !- Inlet Branch 97 Name
    SWHSys1 Demand Load Branch 98,  !- Inlet Branch 98 Name
    SWHSys1 Demand Load Branch 99,  !- Inlet Branch 99 Name
    SWHSys1 Demand Load Branch 100,  !- Inlet Branch 100 Name
    SWHSys1 Demand Load Branch 101,  !- <none>
    SWHSys1 Demand Load Branch 102,  !- <none>
    SWHSys1 Demand Load Branch 103,  !- <none>
    SWHSys1 Demand Load Branch 104,  !- <none>
    SWHSys1 Demand Load Branch 105,  !- <none>
    SWHSys1 Demand Load Branch 106,  !- <none>
    SWHSys1 Demand Load Branch 107,  !- <none>
    SWHSys1 Demand Load Branch 108,  !- <none>
    SWHSys1 Demand Load Branch 109,  !- <none>
    SWHSys1 Demand Load Branch 110,  !- <none>
    SWHSys1 Demand Load Branch 111,  !- <none>
    SWHSys1 Demand Load Branch 112,  !- <none>
    SWHSys1 Demand Load Branch 113,  !- <none>
    SWHSys1 Demand Load Branch 114,  !- <none>
    SWHSys1 Demand Load Branch 115,  !- <none>
    SWHSys1 Demand Load Branch 116,  !- <none>
    SWHSys1 Demand Load Branch 117,  !- <none>
    SWHSys1 Demand Load Branch 118,  !- <none>
    SWHSys1 Demand Load Branch 119,  !- <none>
    SWHSys1 Demand Load Branch 120,  !- <none>
    SWHSys1 Demand Load Branch 121,  !- <none>
    SWHSys1 Demand Load Branch 122,  !- <none>
    SWHSys1 Demand Load Branch 123,  !- <none>
    SWHSys1 Demand Load Branch 124,  !- <none>
    SWHSys1 Demand Load Branch 125,  !- <none>
    SWHSys1 Demand Load Branch 126,  !- <none>
    SWHSys1 Demand Load Branch 127,  !- <none>
    SWHSys1 Demand Load Branch 128,  !- <none>
    SWHSys1 Demand Load Branch 129,  !- <none>
    SWHSys1 Demand Load Branch 130,  !- <none>
    SWHSys1 Demand Bypass Branch;  !- <none>

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Cafe Water Equipment,  !- Component 1 Name
    Floor 1 Cafe Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Cafe Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Clean Water Equipment,  !- Component 1 Name
    Floor 1 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Conference Water Equipment,  !- Component 1 Name
    Floor 1 Conference Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Conference Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Dining Water Equipment,  !- Component 1 Name
    Floor 1 Dining Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dining Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Elevator Water Equipment,  !- Component 1 Name
    Floor 1 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Exam Water Equipment,  !- Component 1 Name
    Floor 1 Exam Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Exam Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Food Storage Water Equipment,  !- Component 1 Name
    Floor 1 Food Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Food Storage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Gas Storage Water Equipment,  !- Component 1 Name
    Floor 1 Gas Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Gas Storage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Imaging Water Equipment,  !- Component 1 Name
    Floor 1 Imaging Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Imaging Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Kitchen Water Equipment,  !- Component 1 Name
    Floor 1 Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Kitchen Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lab 1 Water Equipment,  !- Component 1 Name
    Floor 1 Lab 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lab 2 Water Equipment,  !- Component 1 Name
    Floor 1 Lab 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Laundry Water Equipment,  !- Component 1 Name
    Floor 1 Laundry Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Laundry Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lobby Water Equipment,  !- Component 1 Name
    Floor 1 Lobby Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Lounge Water Equipment,  !- Component 1 Name
    Floor 1 Lounge Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lounge Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Mech 1 Water Equipment,  !- Component 1 Name
    Floor 1 Mech 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Mech 2 Water Equipment,  !- Component 1 Name
    Floor 1 Mech 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 1 Water Equipment,  !- Component 1 Name
    Floor 1 Office 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 2 Water Equipment,  !- Component 1 Name
    Floor 1 Office 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 1 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 2 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 3 Water Equipment,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Patient Water Equipment,  !- Component 1 Name
    Floor 1 Patient Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Patient Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pharmacy Water Equipment,  !- Component 1 Name
    Floor 1 Pharmacy Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pharmacy Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Physical Therapy Water Equipment,  !- Component 1 Name
    Floor 1 Physical Therapy Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Physical Therapy Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Receiving Water Equipment,  !- Component 1 Name
    Floor 1 Receiving Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Receiving Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Reception Water Equipment,  !- Component 1 Name
    Floor 1 Reception Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Soil Water Equipment,  !- Component 1 Name
    Floor 1 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Storage Water Equipment,  !- Component 1 Name
    Floor 1 Storage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Storage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Waiting Water Equipment,  !- Component 1 Name
    Floor 1 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Waiting Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Chapel Water Equipment,  !- Component 1 Name
    Floor 2 Chapel Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Chapel Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Clean 1 Water Equipment,  !- Component 1 Name
    Floor 2 Clean 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Clean 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Clean 2 Water Equipment,  !- Component 1 Name
    Floor 2 Clean 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Clean 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Corridor Water Equipment,  !- Component 1 Name
    Floor 2 Corridor Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Corridor Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Elevator Water Equipment,  !- Component 1 Name
    Floor 2 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 1 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 2 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 3 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Exam 4 Water Equipment,  !- Component 1 Name
    Floor 2 Exam 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Exam 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Gift Shop Water Equipment,  !- Component 1 Name
    Floor 2 Gift Shop Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Gift Shop Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Imaging 1 Water Equipment,  !- Component 1 Name
    Floor 2 Imaging 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Imaging 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Imaging 2 Water Equipment,  !- Component 1 Name
    Floor 2 Imaging 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Imaging 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Imaging 3 Water Equipment,  !- Component 1 Name
    Floor 2 Imaging 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Imaging 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lab 1 Water Equipment,  !- Component 1 Name
    Floor 2 Lab 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lab 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lab 2 Water Equipment,  !- Component 1 Name
    Floor 2 Lab 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lab 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lockers Water Equipment,  !- Component 1 Name
    Floor 2 Lockers Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lockers Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lounge 1 Water Equipment,  !- Component 1 Name
    Floor 2 Lounge 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lounge 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Lounge 2 Water Equipment,  !- Component 1 Name
    Floor 2 Lounge 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Lounge 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Nurse Station 1 Water Equipment,  !- Component 1 Name
    Floor 2 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Nurse Station 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Nurse Station 2 Water Equipment,  !- Component 1 Name
    Floor 2 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Nurse Station 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 1 Water Equipment,  !- Component 1 Name
    Floor 2 Office 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 2 Water Equipment,  !- Component 1 Name
    Floor 2 Office 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 3 Water Equipment,  !- Component 1 Name
    Floor 2 Office 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Office 4 Water Equipment,  !- Component 1 Name
    Floor 2 Office 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Office 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Operating Water Equipment,  !- Component 1 Name
    Floor 2 Operating Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Operating Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 PACU Water Equipment,  !- Component 1 Name
    Floor 2 PACU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 PACU Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 2 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 59,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 2 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 60,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Procedure 1 Water Equipment,  !- Component 1 Name
    Floor 2 Procedure 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Procedure 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 61,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Procedure 2 Water Equipment,  !- Component 1 Name
    Floor 2 Procedure 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Procedure 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 62,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Reception Water Equipment,  !- Component 1 Name
    Floor 2 Reception Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Reception Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 63,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Restroom 1 Water Equipment,  !- Component 1 Name
    Floor 2 Restroom 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Restroom 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 64,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Restroom 2 Water Equipment,  !- Component 1 Name
    Floor 2 Restroom 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Restroom 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 65,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Soil 1 Water Equipment,  !- Component 1 Name
    Floor 2 Soil 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Soil 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 66,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Soil 2 Water Equipment,  !- Component 1 Name
    Floor 2 Soil 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Soil 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 67,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Sterilizing Water Equipment,  !- Component 1 Name
    Floor 2 Sterilizing Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Sterilizing Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 68,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Storage 1 Water Equipment,  !- Component 1 Name
    Floor 2 Storage 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Storage 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 69,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Storage 2 Water Equipment,  !- Component 1 Name
    Floor 2 Storage 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Storage 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 70,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Trauma Water Equipment,  !- Component 1 Name
    Floor 2 Trauma Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Trauma Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 71,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Triage Water Equipment,  !- Component 1 Name
    Floor 2 Triage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Triage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 72,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 Waiting Water Equipment,  !- Component 1 Name
    Floor 2 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Waiting Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 73,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Clean Water Equipment,  !- Component 1 Name
    Floor 3 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 74,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Elevator Water Equipment,  !- Component 1 Name
    Floor 3 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 75,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Exam Water Equipment,  !- Component 1 Name
    Floor 3 Exam Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Exam Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 76,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 ICU Water Equipment,  !- Component 1 Name
    Floor 3 ICU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 ICU Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 77,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Nurse Station 1 Water Equipment,  !- Component 1 Name
    Floor 3 Nurse Station 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Nurse Station 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 78,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Nurse Station 2 Water Equipment,  !- Component 1 Name
    Floor 3 Nurse Station 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Nurse Station 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 79,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Nursery Water Equipment,  !- Component 1 Name
    Floor 3 Nursery Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Nursery Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 80,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Office Water Equipment,  !- Component 1 Name
    Floor 3 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Office Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 81,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Operating Water Equipment,  !- Component 1 Name
    Floor 3 Operating Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Operating Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 82,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 83,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 84,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 3 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 85,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient 4 Water Equipment,  !- Component 1 Name
    Floor 3 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 86,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient Corridor 1 Water Equipment,  !- Component 1 Name
    Floor 3 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient Corridor 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 87,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Patient Corridor 2 Water Equipment,  !- Component 1 Name
    Floor 3 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Patient Corridor 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 88,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Procedure Water Equipment,  !- Component 1 Name
    Floor 3 Procedure Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Procedure Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 89,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Soil Water Equipment,  !- Component 1 Name
    Floor 3 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 90,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Supply Water Equipment,  !- Component 1 Name
    Floor 3 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Supply Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 91,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Triage Water Equipment,  !- Component 1 Name
    Floor 3 Triage Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Triage Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 92,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Waiting Water Equipment,  !- Component 1 Name
    Floor 3 Waiting Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Waiting Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 93,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Clean Water Equipment,  !- Component 1 Name
    Floor 4-6 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 94,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Elevator Water Equipment,  !- Component 1 Name
    Floor 4-6 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 95,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Nurse Station Water Equipment,  !- Component 1 Name
    Floor 4-6 Nurse Station Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Nurse Station Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 96,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Office Water Equipment,  !- Component 1 Name
    Floor 4-6 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Office Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 97,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 98,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 99,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 3 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 100,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient 4 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 101,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient Corridor 1 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient Corridor 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 102,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Patient Corridor 2 Water Equipment,  !- Component 1 Name
    Floor 4-6 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Patient Corridor 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 103,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Soil Water Equipment,  !- Component 1 Name
    Floor 4-6 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 104,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 4-6 Supply Water Equipment,  !- Component 1 Name
    Floor 4-6 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 4-6 Supply Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 105,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Clean Water Equipment,  !- Component 1 Name
    Floor 7 Clean Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Clean Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 106,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Elevator Water Equipment,  !- Component 1 Name
    Floor 7 Elevator Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Elevator Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 107,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Nurse Station Water Equipment,  !- Component 1 Name
    Floor 7 Nurse Station Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Nurse Station Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 108,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Office Water Equipment,  !- Component 1 Name
    Floor 7 Office Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Office Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 109,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 1 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 110,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 2 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 111,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 3 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 112,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient 4 Water Equipment,  !- Component 1 Name
    Floor 7 Patient 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 113,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient Corridor 1 Water Equipment,  !- Component 1 Name
    Floor 7 Patient Corridor 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient Corridor 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 114,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Patient Corridor 2 Water Equipment,  !- Component 1 Name
    Floor 7 Patient Corridor 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Patient Corridor 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 115,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Soil Water Equipment,  !- Component 1 Name
    Floor 7 Soil Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Soil Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 116,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 7 Supply Water Equipment,  !- Component 1 Name
    Floor 7 Supply Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 7 Supply Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 117,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Core Water Equipment,  !- Component 1 Name
    MOB Floor 1 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Core Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 118,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Perimeter 1 Water Equipment,  !- Component 1 Name
    MOB Floor 1 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 119,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Perimeter 2 Water Equipment,  !- Component 1 Name
    MOB Floor 1 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 120,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 1 Perimeter 3 Water Equipment,  !- Component 1 Name
    MOB Floor 1 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 1 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 121,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Core Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Core Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 122,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 1 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 123,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 2 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 124,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 3 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 125,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 2-4 Perimeter 4 Water Equipment,  !- Component 1 Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 2-4 Perimeter 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 126,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Core Water Equipment,  !- Component 1 Name
    MOB Floor 5 Core Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Core Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 127,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 1 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 128,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 2 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 129,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 3 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 130,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    MOB Floor 5 Perimeter 4 Water Equipment,  !- Component 1 Name
    MOB Floor 5 Perimeter 4 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    MOB Floor 5 Perimeter 4 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: HeatSys1 *****

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60.0000,                 !- Design Loop Exit Temperature {C}
    5.0000;                  !- Loop Design Temperature Difference {deltaC}

  SetpointManager:OutdoorAirReset,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    60.0000,                 !- Setpoint at Outdoor Low Temperature {C}
    -17.8,                   !- Outdoor Low Temperature {C}
    54.4000,                 !- Setpoint at Outdoor High Temperature {C}
    15.6000,                 !- Outdoor High Temperature {C}
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.8,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    ,                        !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    1,                       !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Condensing Boiler Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.6000;                  !- Sizing Factor

  SetpointManager:OutdoorAirReset,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    60.0000,                 !- Setpoint at Outdoor Low Temperature {C}
    -17.8,                   !- Outdoor Low Temperature {C}
    54.4000,                 !- Setpoint at Outdoor High Temperature {C}
    15.6000,                 !- Outdoor High Temperature {C}
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Cubic,
    HeatSys1 Boiler Condensing Boiler Curve,  !- Name
    0.9667,                  !- Coefficient1 Constant
    -0.1667,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 28 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 29 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 27 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 27 Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 2 Operating VAV Box Reheat Coil,  !- Component 1 Name
    Floor 2 Operating VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Operating VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 3 Operating VAV Box Reheat Coil,  !- Component 1 Name
    Floor 3 Operating VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Operating VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS2_HeatC 1,           !- Component 1 Name
    DOAS2_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS2_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS2_HeatC 2,           !- Component 1 Name
    DOAS2_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS2_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS2_HeatC 3,           !- Component 1 Name
    DOAS2_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS2_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS2_HeatC 4,           !- Component 1 Name
    DOAS2_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS2_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS1_HeatC 1,           !- Component 1 Name
    DOAS1_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS1_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS1_HeatC 2,           !- Component 1 Name
    DOAS1_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS1_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS1_HeatC 3,           !- Component 1 Name
    DOAS1_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS1_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS1_HeatC 4,           !- Component 1 Name
    DOAS1_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS1_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU3_HeatC 1,            !- Component 1 Name
    AHU3_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU3_HeatC 2,            !- Component 1 Name
    AHU3_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU3_HeatC 3,            !- Component 1 Name
    AHU3_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU3_HeatC 4,            !- Component 1 Name
    AHU3_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS5_HeatC 1,           !- Component 1 Name
    DOAS5_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS5_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS5_HeatC 2,           !- Component 1 Name
    DOAS5_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS5_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS5_HeatC 3,           !- Component 1 Name
    DOAS5_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS5_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS5_HeatC 4,           !- Component 1 Name
    DOAS5_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS5_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS4_HeatC 1,           !- Component 1 Name
    DOAS4_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS4_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS4_HeatC 2,           !- Component 1 Name
    DOAS4_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS4_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS4_HeatC 3,           !- Component 1 Name
    DOAS4_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS4_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS4_HeatC 4,           !- Component 1 Name
    DOAS4_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS4_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS6_HeatC 1,           !- Component 1 Name
    DOAS6_HeatC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS6_HeatC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS6_HeatC 2,           !- Component 1 Name
    DOAS6_HeatC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS6_HeatC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS6_HeatC 3,           !- Component 1 Name
    DOAS6_HeatC 3Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS6_HeatC 3Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    DOAS6_HeatC 4,           !- Component 1 Name
    DOAS6_HeatC 4Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS6_HeatC 4Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: CoolSys1 *****

  PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    CoolSys1 Chiller;        !- Equipment 1 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.8,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

!***** Chiller: CoolSys1 Chiller *****

  Chiller:Electric:ReformulatedEIR,
    CoolSys1 Chiller,        !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    7.0000,                  !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Leaving Condenser Water Temperature {C}
    AUTOSIZE,                !- Reference Chilled Water Flow Rate {m3/s}
    AUTOSIZE,                !- Reference Condenser Water Flow Rate {m3/s}
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name
    CoolSys1 Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ,                        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    CoolSys1 Chiller EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.2500,                  !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    CoolSys1 Chiller Water Inlet Node,  !- Condenser Inlet Node Name
    CoolSys1 Chiller Water Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode Type
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    CoolSys1 Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    CoolSys1 Chiller ClgCapFuncTempCurve,  !- Name
    0.744645116791036,       !- Coefficient1 Constant
    0.0114858254787094,      !- Coefficient2 x
    1.48321862371428E-05,    !- Coefficient3 x**2
    0.0224010335936419,      !- Coefficient4 y
    -0.00068796465107241,    !- Coefficient5 y**2
    0.000983869575485963,    !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

  Curve:Biquadratic,
    CoolSys1 Chiller EirFuncTempCurve,  !- Name
    0.772877039782053,       !- Coefficient1 Constant
    0.0221010050613376,      !- Coefficient2 x
    -7.98639075750028E-05,   !- Coefficient3 x**2
    -0.0070044628012984,     !- Coefficient4 y
    0.000476269688758849,    !- Coefficient5 y**2
    -0.00106119446466623,    !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

  Curve:Bicubic,
    CoolSys1 Chiller EirFuncPlrCurve,  !- Name
    1.84684266077277,        !- Coefficient1 Constant
    0.0229695753015761,      !- Coefficient2 x
    -0.000451680739695464,   !- Coefficient3 x**2
    -4.12715160587949,       !- Coefficient4 y
    3.54352152705571,        !- Coefficient5 y**2
    0.0193431092080524,      !- Coefficient6 x*y
    0.0,                     !- Coefficient7 x**3
    -1.18675116859112,       !- Coefficient8 y**3
    0.0,                     !- Coefficient9 x**2*y
    0.0,                     !- Coefficient10 x*y**2
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    1.1;                     !- Maximum Value of y

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Load Branch 5,  !- Branch 6 Name
    CoolSys1 Demand Load Branch 6,  !- Branch 7 Name
    CoolSys1 Demand Load Branch 7,  !- Branch 8 Name
    CoolSys1 Demand Load Branch 8,  !- Branch 9 Name
    CoolSys1 Demand Load Branch 9,  !- Branch 10 Name
    CoolSys1 Demand Load Branch 10,  !- Branch 11 Name
    CoolSys1 Demand Load Branch 11,  !- Branch 12 Name
    CoolSys1 Demand Load Branch 12,  !- Branch 13 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 14 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 15 Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    CoolSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    CoolSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    CoolSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    CoolSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 13 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    CoolSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    CoolSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    CoolSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    CoolSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 13 Name

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS2_CoolC 1,           !- Component 1 Name
    DOAS2_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS2_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS2_CoolC 2,           !- Component 1 Name
    DOAS2_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS2_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS1_CoolC 1,           !- Component 1 Name
    DOAS1_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS1_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS1_CoolC 2,           !- Component 1 Name
    DOAS1_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS1_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    AHU3_CoolC 1,            !- Component 1 Name
    AHU3_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    AHU3_CoolC 2,            !- Component 1 Name
    AHU3_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    AHU3_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS5_CoolC 1,           !- Component 1 Name
    DOAS5_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS5_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS5_CoolC 2,           !- Component 1 Name
    DOAS5_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS5_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS4_CoolC 1,           !- Component 1 Name
    DOAS4_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS4_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS4_CoolC 2,           !- Component 1 Name
    DOAS4_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS4_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS6_CoolC 1,           !- Component 1 Name
    DOAS6_CoolC 1Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS6_CoolC 1Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
    DOAS6_CoolC 2,           !- Component 1 Name
    DOAS6_CoolC 2Demand Inlet Node,  !- Component 1 Inlet Node Name
    DOAS6_CoolC 2Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

!***** Condenser Loop: CoolSys1 Chiller TowerSys *****

  CondenserLoop,
    CoolSys1 Chiller TowerSys,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Condenser Equipment Operation Scheme Name
    CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    5.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Condenser Loop Volume {m3}
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Condenser Side Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node,  !- Condenser Side Outlet Node Name
    CoolSys1 Chiller TowerSys Supply Branches,  !- Condenser Side Branch List Name
    CoolSys1 Chiller TowerSys Supply Connectors,  !- Condenser Side Connector List Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Chiller TowerSys Demand Branches,  !- Condenser Demand Side Branch List Name
    CoolSys1 Chiller TowerSys Demand Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;          !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    -20,                     !- Minimum Setpoint Temperature {C}
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:Plant,
    CoolSys1 Chiller TowerSys,  !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.6;                     !- Loop Design Temperature Difference {deltaC}

  CondenserEquipmentOperationSchemes,
    CoolSys1 Chiller TowerSys Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Chiller TowerSys Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Chiller TowerSys Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    CoolSys1 Chiller TowerSys Equipment List;  !- Range 1 Equipment List Name

  CondenserEquipmentList,
    CoolSys1 Chiller TowerSys Equipment List,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower;  !- Equipment 1 Name

  BranchList,
    CoolSys1 Chiller TowerSys Supply Branches,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Chiller TowerSys Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CoolSys1 Chiller TowerSys Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Chiller TowerSys Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Chiller TowerSys Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Chiller TowerSys Supply Splitter,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Chiller TowerSys Supply Mixer,  !- Name
    CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CoolSys1 Chiller TowerSys Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Pump,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Chiller TowerSys Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    CoolSys1 Chiller TowerSys CoolTower,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    CoolSys1 Chiller TowerSys Pump,  !- Name
    CoolSys1 Chiller TowerSys Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.87,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  CoolingTower:VariableSpeed,
    CoolSys1 Chiller TowerSys CoolTower,  !- Name
    CoolSys1 Chiller TowerSys Pump-CoolSys1 Chiller TowerSys CoolTowerNode,  !- Water Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    CoolToolsCrossFlow,      !- Model Type
    ,                        !- Model Coefficient Name
    25.5556,                 !- Design Inlet Air Wet-Bulb Temperature {C}
    3.8889,                  !- Design Approach Temperature {deltaC}
    5.5556,                  !- Design Range Temperature {deltaC}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Design Fan Power {W}
    CoolSys1 Chiller TowerSys CoolTowerFanRatioCurve,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.2000,                  !- Minimum Air Flow Rate Ratio
    0.1250,                  !- Fraction of Tower Capacity in Free Convection Regime
    0.0000,                  !- Basin Heater Capacity {W/K}
    2.0000,                  !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2000,                  !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    CoolSys1 Chiller TowerSys CoolTower OA Ref Node,  !- Outdoor Air Inlet Node Name
    ,                        !- Number of Cells
    ,                        !- Cell Control
    ,                        !- Cell Minimum  Water Flow Rate Fraction
    ,                        !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor

  Curve:Cubic,
    CoolSys1 Chiller TowerSys CoolTowerFanRatioCurve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.1500,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

  OutdoorAir:Node,
    CoolSys1 Chiller TowerSys CoolTower OA Ref Node;  !- Name

  Branch,
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Chiller TowerSys Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Supply Mixer-CoolSys1 Chiller TowerSys Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    CoolSys1 Chiller TowerSys Demand Branches,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Branch 3 Name
    CoolSys1 Chiller TowerSys Demand Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CoolSys1 Chiller TowerSys Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Chiller TowerSys Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Chiller TowerSys Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Chiller TowerSys Demand Splitter,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Chiller TowerSys Demand Mixer,  !- Name
    CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Chiller TowerSys Demand Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CoolSys1 Chiller TowerSys Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Inlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Inlet Pipe-CoolSys1 Chiller TowerSys Demand Mixer;  !- Outlet Node Name

  Branch,
    CoolSys1 Chiller TowerSys Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Chiller Water Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CoolSys1 Chiller TowerSys Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Bypass Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    CoolSys1 Chiller TowerSys Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Name
    CoolSys1 Chiller TowerSys Demand Mixer-CoolSys1 Chiller TowerSys Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Chiller TowerSys Demand Outlet Node;  !- Outlet Node Name

!***** Plant Loop: CondenserLoop *****

  PlantLoop,
    CondenserLoop,           !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CondenserLoop Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CondenserLoop Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    80.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CondenserLoop Supply Inlet Node,  !- Plant Side Inlet Node Name
    CondenserLoop Supply Outlet Node,  !- Plant Side Outlet Node Name
    CondenserLoop Supply Branches,  !- Plant Side Branch List Name
    CondenserLoop Supply Connectors,  !- Plant Side Connector List Name
    CondenserLoop Demand Inlet Node,  !- Demand Side Inlet Node Name
    CondenserLoop Demand Outlet Node,  !- Demand Side Outlet Node Name
    CondenserLoop Demand Branches,  !- Demand Side Branch List Name
    CondenserLoop Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  Sizing:Plant,
    CondenserLoop,           !- Plant or Condenser Loop Name
    CONDENSER,               !- Loop Type
    30.0000,                 !- Design Loop Exit Temperature {C}
    5.0000;                  !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    CondenserLoop Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CondenserLoop Supply Outlet Setpoint Sched,  !- Schedule Name
    CondenserLoop Supply Outlet Node;  !- Setpoint Node or NodeList Name

  Schedule:Compact,
    CondenserLoop Supply Outlet Setpoint Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30.0000;    !- Field 3

  PlantEquipmentOperationSchemes,
    CondenserLoop Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CondenserLoop Cooling Operation Scheme,  !- Control Scheme 1 Name
    CondenserLoop Load Based Control Schedule,  !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 2 Object Type
    CondenserLoop Heating Operation Scheme,  !- Control Scheme 2 Name
    CondenserLoop Load Based Control Schedule,  !- Control Scheme 2 Schedule Name
    PlantEquipmentOperation:ComponentSetpoint,  !- Control Scheme 3 Object Type
    CondenserLoop Operation Scheme,  !- Control Scheme 3 Name
    CondenserLoop Setpoint Based Control Schedule;  !- Control Scheme 3 Schedule Name

  Schedule:Compact,
    CondenserLoop Load Based Control Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  Schedule:Compact,
    CondenserLoop Setpoint Based Control Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.00;       !- Field 3

  PlantEquipmentOperation:CoolingLoad,
    CondenserLoop Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    CondenserLoop Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    CondenserLoop Heating Operation Scheme,  !- Name
    100000000000,            !- Load Range 1 Lower Limit {W}
    1000000000000,           !- Load Range 1 Upper Limit {W}
    CondenserLoop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    CondenserLoop Cooling Equipment List,  !- Name
    HeatExchanger:FluidToFluid,  !- Equipment 1 Object Type
    CondenserLoop HX,        !- Equipment 1 Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
    CondenserLoop Chiller;   !- Equipment 2 Name

  PlantEquipmentList,
    CondenserLoop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    CondenserLoop Boiler;    !- Equipment 1 Name

  PlantEquipmentOperation:ComponentSetpoint,
    CondenserLoop Operation Scheme,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    CondenserLoop Boiler,    !- Equipment 1 Name
    CondenserLoop Chiller-CondenserLoop BoilerNode,  !- Demand Calculation 1 Node Name
    CondenserLoop Supply Equipment Outlet Node,  !- Setpoint 1 Node Name
    AUTOSIZE,                !- Component 1 Flow Rate {m3/s}
    Heating;                 !- Operation 1 Type

  SetpointManager:Scheduled,
    CondenserLoop Boiler Setpoint,  !- Name
    Temperature,             !- Control Variable
    CondenserLoop Boiler Setpoint Schedule,  !- Schedule Name
    CondenserLoop Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Schedule:Compact,
    CondenserLoop Boiler Setpoint Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20.0;       !- Field 3

  EnergyManagementSystem:Sensor,
    CondenserLoopInletTempSensor,  !- Name
    CondenserLoop Pump-CondenserLoop HXNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    CondenserLoopLoadBasedControlScheduleActuator,  !- Name
    CondenserLoop Load Based Control Schedule,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    CondenserLoopSetpointBasedControlScheduleActuator,  !- Name
    CondenserLoop Setpoint Based Control Schedule,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    CondenserLoopSetpointScheduleActuator,  !- Name
    CondenserLoop Supply Outlet Setpoint Sched,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    CondenserLoopScheduleSelectorCallingManager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    CondenserLoopScheduleSelector;  !- Program Name 1

  EnergyManagementSystem:Program,
    CondenserLoopScheduleSelector,  !- Name
    IF CondenserLoopInletTempSensor >= 23,  !- Program Line 1
    SET CondenserLoopLoadBasedControlScheduleActuator = 1,  !- Program Line 2
    SET CondenserLoopSetpointBasedControlScheduleActuator = 0,  !- <none>
    SET CondenserLoopSetpointScheduleActuator = 30.0,  !- <none>
    ELSE,                    !- <none>
    SET CondenserLoopLoadBasedControlScheduleActuator = 0,  !- <none>
    SET CondenserLoopSetpointBasedControlScheduleActuator = 1,  !- <none>
    SET CondenserLoopSetpointScheduleActuator = 20.0,  !- <none>
    ENDIF;                   !- <none>

  BranchList,
    CondenserLoop Supply Branches,  !- Name
    CondenserLoop Supply Inlet Branch,  !- Branch 1 Name
    CondenserLoop Supply Equipment Branch,  !- Branch 2 Name
    CondenserLoop Supply Equipment Bypass Branch,  !- Branch 3 Name
    CondenserLoop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    CondenserLoop Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CondenserLoop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CondenserLoop Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CondenserLoop Supply Splitter,  !- Name
    CondenserLoop Supply Inlet Branch,  !- Inlet Branch Name
    CondenserLoop Supply Equipment Branch,  !- Outlet Branch 1 Name
    CondenserLoop Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CondenserLoop Supply Mixer,  !- Name
    CondenserLoop Supply Outlet Branch,  !- Outlet Branch Name
    CondenserLoop Supply Equipment Branch,  !- Inlet Branch 1 Name
    CondenserLoop Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Branch,
    CondenserLoop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CondenserLoop Pump,      !- Component 1 Name
    CondenserLoop Supply Inlet Node,  !- Component 1 Inlet Node Name
    CondenserLoop Pump-CondenserLoop HXNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    HeatExchanger:FluidToFluid,  !- Component 1 Object Type
    CondenserLoop HX,        !- Component 1 Name
    CondenserLoop Pump-CondenserLoop HXNode,  !- Component 1 Inlet Node Name
    CondenserLoop HX-CondenserLoop ChillerNode,  !- Component 1 Outlet Node Name
    Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
    CondenserLoop Chiller,   !- Component 2 Name
    CondenserLoop HX-CondenserLoop ChillerNode,  !- Component 2 Inlet Node Name
    CondenserLoop Chiller-CondenserLoop BoilerNode,  !- Component 2 Outlet Node Name
    Boiler:HotWater,         !- Component 3 Object Type
    CondenserLoop Boiler,    !- Component 3 Name
    CondenserLoop Chiller-CondenserLoop BoilerNode,  !- Component 3 Inlet Node Name
    CondenserLoop Supply Equipment Outlet Node;  !- Component 3 Outlet Node Name

  Pump:VariableSpeed,
    CondenserLoop Pump,      !- Name
    CondenserLoop Supply Inlet Node,  !- Inlet Node Name
    CondenserLoop Pump-CondenserLoop HXNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.8,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  HeatExchanger:FluidToFluid,
    CondenserLoop HX,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CondenserLoop HX HX Inlet Node,  !- Loop Demand Side Inlet Node Name
    CondenserLoop HX HX Outlet Node,  !- Loop Demand Side Outlet Node Name
    autosize,                !- Loop Demand Side Design Flow Rate {m3/s}
    CondenserLoop Pump-CondenserLoop HXNode,  !- Loop Supply Side Inlet Node Name
    CondenserLoop HX-CondenserLoop ChillerNode,  !- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate {m3/s}
    CounterFlow,             !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value {W/K}
    CoolingDifferentialOnOff,!- Control Type
    ,                        !- Heat Exchanger Setpoint Node Name
    2.0,                     !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
    FreeCooling;             !- Heat Transfer Metering End Use Type

!***** Chiller: CondenserLoop Chiller *****

  Chiller:Electric:ReformulatedEIR,
    CondenserLoop Chiller,   !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    7.0000,                  !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    29.4,                    !- Reference Leaving Condenser Water Temperature {C}
    AUTOSIZE,                !- Reference Chilled Water Flow Rate {m3/s}
    AUTOSIZE,                !- Reference Condenser Water Flow Rate {m3/s}
    CondenserLoop Chiller ClgCapFuncTempCurve,  !- Cooling Capacity Function of Temperature Curve Name
    CondenserLoop Chiller EirFuncTempCurve,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ,                        !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    CondenserLoop Chiller EirFuncPlrCurve,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    1.0000,                  !- Optimum Part Load Ratio
    0.2500,                  !- Minimum Unloading Ratio
    CondenserLoop HX-CondenserLoop ChillerNode,  !- Chilled Water Inlet Node Name
    CondenserLoop Chiller-CondenserLoop BoilerNode,  !- Chilled Water Outlet Node Name
    CondenserLoop Chiller Water Inlet Node,  !- Condenser Inlet Node Name
    CondenserLoop Chiller Water Outlet Node,  !- Condenser Outlet Node Name
    1.0,                     !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    LeavingSetpointModulated,!- Chiller Flow Mode Type
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    CondenserLoop Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CondenserLoop Supply Outlet Setpoint Sched,  !- Schedule Name
    CondenserLoop Chiller-CondenserLoop BoilerNode;  !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    CondenserLoop Chiller ClgCapFuncTempCurve,  !- Name
    0.744645116791036,       !- Coefficient1 Constant
    0.0114858254787094,      !- Coefficient2 x
    1.48321862371428E-05,    !- Coefficient3 x**2
    0.0224010335936419,      !- Coefficient4 y
    -0.00068796465107241,    !- Coefficient5 y**2
    0.000983869575485963,    !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

  Curve:Biquadratic,
    CondenserLoop Chiller EirFuncTempCurve,  !- Name
    0.772877039782053,       !- Coefficient1 Constant
    0.0221010050613376,      !- Coefficient2 x
    -7.98639075750028E-05,   !- Coefficient3 x**2
    -0.0070044628012984,     !- Coefficient4 y
    0.000476269688758849,    !- Coefficient5 y**2
    -0.00106119446466623,    !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

  Curve:Bicubic,
    CondenserLoop Chiller EirFuncPlrCurve,  !- Name
    1.84684266077277,        !- Coefficient1 Constant
    0.0229695753015761,      !- Coefficient2 x
    -0.000451680739695464,   !- Coefficient3 x**2
    -4.12715160587949,       !- Coefficient4 y
    3.54352152705571,        !- Coefficient5 y**2
    0.0193431092080524,      !- Coefficient6 x*y
    0.0,                     !- Coefficient7 x**3
    -1.18675116859112,       !- Coefficient8 y**3
    0.0,                     !- Coefficient9 x**2*y
    0.0,                     !- Coefficient10 x*y**2
    0.0,                     !- Minimum Value of x
    50.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    1.1;                     !- Maximum Value of y

  Boiler:HotWater,
    CondenserLoop Boiler,    !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    1,                       !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    CondenserLoop Boiler Condensing Boiler Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    CondenserLoop Chiller-CondenserLoop BoilerNode,  !- Boiler Water Inlet Node Name
    CondenserLoop Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- On Cycle Parasitic Electric Load {W}
    0.6000;                  !- Sizing Factor

  Curve:Cubic,
    CondenserLoop Boiler Condensing Boiler Curve,  !- Name
    0.9667,                  !- Coefficient1 Constant
    -0.1667,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

  Branch,
    CondenserLoop Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserLoop Supply Equipment Bypass Pipe,  !- Component 1 Name
    CondenserLoop Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CondenserLoop Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CondenserLoop Supply Equipment Bypass Pipe,  !- Name
    CondenserLoop Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CondenserLoop Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Branch,
    CondenserLoop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserLoop Supply Outlet Pipe,  !- Component 1 Name
    CondenserLoop Supply Mixer-CondenserLoop Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CondenserLoop Supply Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CondenserLoop Supply Outlet Pipe,  !- Name
    CondenserLoop Supply Mixer-CondenserLoop Supply Outlet Pipe,  !- Inlet Node Name
    CondenserLoop Supply Outlet Node;  !- Outlet Node Name

  BranchList,
    CondenserLoop Demand Branches,  !- Name
    CondenserLoop Demand Inlet Branch,  !- Branch 1 Name
    CondenserLoop Demand Load Branch HP Cooling 1,  !- Branch 2 Name
    CondenserLoop Demand Load Branch HP Heating 1,  !- Branch 3 Name
    CondenserLoop Demand Load Branch HP Cooling 2,  !- Branch 4 Name
    CondenserLoop Demand Load Branch HP Heating 2,  !- Branch 5 Name
    CondenserLoop Demand Load Branch HP Cooling 3,  !- Branch 6 Name
    CondenserLoop Demand Load Branch HP Heating 3,  !- Branch 7 Name
    CondenserLoop Demand Load Branch HP Cooling 4,  !- Branch 8 Name
    CondenserLoop Demand Load Branch HP Heating 4,  !- Branch 9 Name
    CondenserLoop Demand Load Branch HP Cooling 5,  !- Branch 10 Name
    CondenserLoop Demand Load Branch HP Heating 5,  !- Branch 11 Name
    CondenserLoop Demand Load Branch HP Cooling 6,  !- Branch 12 Name
    CondenserLoop Demand Load Branch HP Heating 6,  !- Branch 13 Name
    CondenserLoop Demand Load Branch HP Cooling 7,  !- Branch 14 Name
    CondenserLoop Demand Load Branch HP Heating 7,  !- Branch 15 Name
    CondenserLoop Demand Load Branch HP Cooling 8,  !- Branch 16 Name
    CondenserLoop Demand Load Branch HP Heating 8,  !- Branch 17 Name
    CondenserLoop Demand Load Branch HP Cooling 9,  !- Branch 18 Name
    CondenserLoop Demand Load Branch HP Heating 9,  !- Branch 19 Name
    CondenserLoop Demand Load Branch HP Cooling 10,  !- Branch 20 Name
    CondenserLoop Demand Load Branch HP Heating 10,  !- Branch 21 Name
    CondenserLoop Demand Load Branch HP Cooling 11,  !- Branch 22 Name
    CondenserLoop Demand Load Branch HP Heating 11,  !- Branch 23 Name
    CondenserLoop Demand Load Branch HP Cooling 12,  !- Branch 24 Name
    CondenserLoop Demand Load Branch HP Heating 12,  !- Branch 25 Name
    CondenserLoop Demand Load Branch HP Cooling 13,  !- Branch 26 Name
    CondenserLoop Demand Load Branch HP Heating 13,  !- Branch 27 Name
    CondenserLoop Demand Load Branch HP Cooling 14,  !- Branch 28 Name
    CondenserLoop Demand Load Branch HP Heating 14,  !- Branch 29 Name
    CondenserLoop Demand Load Branch HP Cooling 15,  !- Branch 30 Name
    CondenserLoop Demand Load Branch HP Heating 15,  !- Branch 31 Name
    CondenserLoop Demand Load Branch HP Cooling 16,  !- Branch 32 Name
    CondenserLoop Demand Load Branch HP Heating 16,  !- Branch 33 Name
    CondenserLoop Demand Load Branch HP Cooling 17,  !- Branch 34 Name
    CondenserLoop Demand Load Branch HP Heating 17,  !- Branch 35 Name
    CondenserLoop Demand Load Branch HP Cooling 18,  !- Branch 36 Name
    CondenserLoop Demand Load Branch HP Heating 18,  !- Branch 37 Name
    CondenserLoop Demand Load Branch HP Cooling 19,  !- Branch 38 Name
    CondenserLoop Demand Load Branch HP Heating 19,  !- Branch 39 Name
    CondenserLoop Demand Load Branch HP Cooling 20,  !- Branch 40 Name
    CondenserLoop Demand Load Branch HP Heating 20,  !- Branch 41 Name
    CondenserLoop Demand Load Branch HP Cooling 21,  !- Branch 42 Name
    CondenserLoop Demand Load Branch HP Heating 21,  !- Branch 43 Name
    CondenserLoop Demand Load Branch HP Cooling 22,  !- Branch 44 Name
    CondenserLoop Demand Load Branch HP Heating 22,  !- Branch 45 Name
    CondenserLoop Demand Load Branch HP Cooling 23,  !- Branch 46 Name
    CondenserLoop Demand Load Branch HP Heating 23,  !- Branch 47 Name
    CondenserLoop Demand Load Branch HP Cooling 24,  !- Branch 48 Name
    CondenserLoop Demand Load Branch HP Heating 24,  !- Branch 49 Name
    CondenserLoop Demand Load Branch HP Cooling 25,  !- Branch 50 Name
    CondenserLoop Demand Load Branch HP Heating 25,  !- Branch 51 Name
    CondenserLoop Demand Load Branch HP Cooling 26,  !- Branch 52 Name
    CondenserLoop Demand Load Branch HP Heating 26,  !- Branch 53 Name
    CondenserLoop Demand Load Branch HP Cooling 27,  !- Branch 54 Name
    CondenserLoop Demand Load Branch HP Heating 27,  !- Branch 55 Name
    CondenserLoop Demand Load Branch HP Cooling 28,  !- Branch 56 Name
    CondenserLoop Demand Load Branch HP Heating 28,  !- Branch 57 Name
    CondenserLoop Demand Load Branch HP Cooling 29,  !- Branch 58 Name
    CondenserLoop Demand Load Branch HP Heating 29,  !- Branch 59 Name
    CondenserLoop Demand Load Branch HP Cooling 30,  !- Branch 60 Name
    CondenserLoop Demand Load Branch HP Heating 30,  !- Branch 61 Name
    CondenserLoop Demand Load Branch HP Cooling 31,  !- Branch 62 Name
    CondenserLoop Demand Load Branch HP Heating 31,  !- Branch 63 Name
    CondenserLoop Demand Load Branch HP Cooling 32,  !- Branch 64 Name
    CondenserLoop Demand Load Branch HP Heating 32,  !- Branch 65 Name
    CondenserLoop Demand Load Branch HP Cooling 33,  !- Branch 66 Name
    CondenserLoop Demand Load Branch HP Heating 33,  !- Branch 67 Name
    CondenserLoop Demand Load Branch HP Cooling 34,  !- Branch 68 Name
    CondenserLoop Demand Load Branch HP Heating 34,  !- Branch 69 Name
    CondenserLoop Demand Load Branch HP Cooling 35,  !- Branch 70 Name
    CondenserLoop Demand Load Branch HP Heating 35,  !- Branch 71 Name
    CondenserLoop Demand Load Branch HP Cooling 36,  !- Branch 72 Name
    CondenserLoop Demand Load Branch HP Heating 36,  !- Branch 73 Name
    CondenserLoop Demand Load Branch HP Cooling 37,  !- Branch 74 Name
    CondenserLoop Demand Load Branch HP Heating 37,  !- Branch 75 Name
    CondenserLoop Demand Load Branch HP Cooling 38,  !- Branch 76 Name
    CondenserLoop Demand Load Branch HP Heating 38,  !- Branch 77 Name
    CondenserLoop Demand Load Branch HP Cooling 39,  !- Branch 78 Name
    CondenserLoop Demand Load Branch HP Heating 39,  !- Branch 79 Name
    CondenserLoop Demand Load Branch HP Cooling 40,  !- Branch 80 Name
    CondenserLoop Demand Load Branch HP Heating 40,  !- Branch 81 Name
    CondenserLoop Demand Load Branch HP Cooling 41,  !- Branch 82 Name
    CondenserLoop Demand Load Branch HP Heating 41,  !- Branch 83 Name
    CondenserLoop Demand Load Branch HP Cooling 42,  !- Branch 84 Name
    CondenserLoop Demand Load Branch HP Heating 42,  !- Branch 85 Name
    CondenserLoop Demand Load Branch HP Cooling 43,  !- Branch 86 Name
    CondenserLoop Demand Load Branch HP Heating 43,  !- Branch 87 Name
    CondenserLoop Demand Load Branch HP Cooling 44,  !- Branch 88 Name
    CondenserLoop Demand Load Branch HP Heating 44,  !- Branch 89 Name
    CondenserLoop Demand Load Branch HP Cooling 45,  !- Branch 90 Name
    CondenserLoop Demand Load Branch HP Heating 45,  !- Branch 91 Name
    CondenserLoop Demand Load Branch HP Cooling 46,  !- Branch 92 Name
    CondenserLoop Demand Load Branch HP Heating 46,  !- Branch 93 Name
    CondenserLoop Demand Load Branch HP Cooling 47,  !- Branch 94 Name
    CondenserLoop Demand Load Branch HP Heating 47,  !- Branch 95 Name
    CondenserLoop Demand Load Branch HP Cooling 48,  !- Branch 96 Name
    CondenserLoop Demand Load Branch HP Heating 48,  !- Branch 97 Name
    CondenserLoop Demand Load Branch HP Cooling 49,  !- Branch 98 Name
    CondenserLoop Demand Load Branch HP Heating 49,  !- Branch 99 Name
    CondenserLoop Demand Load Branch HP Cooling 50,  !- Branch 100 Name
    CondenserLoop Demand Load Branch HP Heating 50,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 51,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 51,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 52,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 52,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 53,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 53,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 54,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 54,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 55,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 55,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 56,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 56,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 57,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 57,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 58,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 58,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 59,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 59,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 60,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 60,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 61,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 61,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 62,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 62,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 63,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 63,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 64,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 64,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 65,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 65,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 66,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 66,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 67,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 67,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 68,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 68,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 69,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 69,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 70,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 70,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 71,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 71,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 72,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 72,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 73,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 73,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 74,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 74,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 75,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 75,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 76,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 76,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 77,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 77,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 78,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 78,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 79,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 79,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 80,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 80,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 81,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 81,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 82,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 82,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 83,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 83,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 84,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 84,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 85,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 85,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 86,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 86,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 87,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 87,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 88,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 88,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 89,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 89,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 90,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 90,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 91,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 91,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 92,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 92,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 93,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 93,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 94,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 94,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 95,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 95,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 96,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 96,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 97,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 97,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 98,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 98,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 99,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 99,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 100,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 100,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 101,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 101,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 102,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 102,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 103,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 103,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 104,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 104,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 105,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 105,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 106,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 106,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 107,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 107,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 108,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 108,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 109,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 109,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 110,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 110,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 111,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 111,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 112,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 112,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 113,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 113,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 114,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 114,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 115,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 115,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 116,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 116,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 117,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 117,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 118,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 118,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 119,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 119,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 120,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 120,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 121,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 121,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 122,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 122,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 123,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 123,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 124,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 124,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 125,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 125,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 126,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 126,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 127,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 127,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 128,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 128,  !- <none>
    CondenserLoop Demand Bypass Branch,  !- <none>
    CondenserLoop Demand Outlet Branch;  !- <none>

  ConnectorList,
    CondenserLoop Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CondenserLoop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CondenserLoop Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    CondenserLoop Demand Splitter,  !- Name
    CondenserLoop Demand Inlet Branch,  !- Inlet Branch Name
    CondenserLoop Demand Load Branch HP Cooling 1,  !- Outlet Branch 1 Name
    CondenserLoop Demand Load Branch HP Heating 1,  !- Outlet Branch 2 Name
    CondenserLoop Demand Load Branch HP Cooling 2,  !- Outlet Branch 3 Name
    CondenserLoop Demand Load Branch HP Heating 2,  !- Outlet Branch 4 Name
    CondenserLoop Demand Load Branch HP Cooling 3,  !- Outlet Branch 5 Name
    CondenserLoop Demand Load Branch HP Heating 3,  !- Outlet Branch 6 Name
    CondenserLoop Demand Load Branch HP Cooling 4,  !- Outlet Branch 7 Name
    CondenserLoop Demand Load Branch HP Heating 4,  !- Outlet Branch 8 Name
    CondenserLoop Demand Load Branch HP Cooling 5,  !- Outlet Branch 9 Name
    CondenserLoop Demand Load Branch HP Heating 5,  !- Outlet Branch 10 Name
    CondenserLoop Demand Load Branch HP Cooling 6,  !- Outlet Branch 11 Name
    CondenserLoop Demand Load Branch HP Heating 6,  !- Outlet Branch 12 Name
    CondenserLoop Demand Load Branch HP Cooling 7,  !- Outlet Branch 13 Name
    CondenserLoop Demand Load Branch HP Heating 7,  !- Outlet Branch 14 Name
    CondenserLoop Demand Load Branch HP Cooling 8,  !- Outlet Branch 15 Name
    CondenserLoop Demand Load Branch HP Heating 8,  !- Outlet Branch 16 Name
    CondenserLoop Demand Load Branch HP Cooling 9,  !- Outlet Branch 17 Name
    CondenserLoop Demand Load Branch HP Heating 9,  !- Outlet Branch 18 Name
    CondenserLoop Demand Load Branch HP Cooling 10,  !- Outlet Branch 19 Name
    CondenserLoop Demand Load Branch HP Heating 10,  !- Outlet Branch 20 Name
    CondenserLoop Demand Load Branch HP Cooling 11,  !- Outlet Branch 21 Name
    CondenserLoop Demand Load Branch HP Heating 11,  !- Outlet Branch 22 Name
    CondenserLoop Demand Load Branch HP Cooling 12,  !- Outlet Branch 23 Name
    CondenserLoop Demand Load Branch HP Heating 12,  !- Outlet Branch 24 Name
    CondenserLoop Demand Load Branch HP Cooling 13,  !- Outlet Branch 25 Name
    CondenserLoop Demand Load Branch HP Heating 13,  !- Outlet Branch 26 Name
    CondenserLoop Demand Load Branch HP Cooling 14,  !- Outlet Branch 27 Name
    CondenserLoop Demand Load Branch HP Heating 14,  !- Outlet Branch 28 Name
    CondenserLoop Demand Load Branch HP Cooling 15,  !- Outlet Branch 29 Name
    CondenserLoop Demand Load Branch HP Heating 15,  !- Outlet Branch 30 Name
    CondenserLoop Demand Load Branch HP Cooling 16,  !- Outlet Branch 31 Name
    CondenserLoop Demand Load Branch HP Heating 16,  !- Outlet Branch 32 Name
    CondenserLoop Demand Load Branch HP Cooling 17,  !- Outlet Branch 33 Name
    CondenserLoop Demand Load Branch HP Heating 17,  !- Outlet Branch 34 Name
    CondenserLoop Demand Load Branch HP Cooling 18,  !- Outlet Branch 35 Name
    CondenserLoop Demand Load Branch HP Heating 18,  !- Outlet Branch 36 Name
    CondenserLoop Demand Load Branch HP Cooling 19,  !- Outlet Branch 37 Name
    CondenserLoop Demand Load Branch HP Heating 19,  !- Outlet Branch 38 Name
    CondenserLoop Demand Load Branch HP Cooling 20,  !- Outlet Branch 39 Name
    CondenserLoop Demand Load Branch HP Heating 20,  !- Outlet Branch 40 Name
    CondenserLoop Demand Load Branch HP Cooling 21,  !- Outlet Branch 41 Name
    CondenserLoop Demand Load Branch HP Heating 21,  !- Outlet Branch 42 Name
    CondenserLoop Demand Load Branch HP Cooling 22,  !- Outlet Branch 43 Name
    CondenserLoop Demand Load Branch HP Heating 22,  !- Outlet Branch 44 Name
    CondenserLoop Demand Load Branch HP Cooling 23,  !- Outlet Branch 45 Name
    CondenserLoop Demand Load Branch HP Heating 23,  !- Outlet Branch 46 Name
    CondenserLoop Demand Load Branch HP Cooling 24,  !- Outlet Branch 47 Name
    CondenserLoop Demand Load Branch HP Heating 24,  !- Outlet Branch 48 Name
    CondenserLoop Demand Load Branch HP Cooling 25,  !- Outlet Branch 49 Name
    CondenserLoop Demand Load Branch HP Heating 25,  !- Outlet Branch 50 Name
    CondenserLoop Demand Load Branch HP Cooling 26,  !- Outlet Branch 51 Name
    CondenserLoop Demand Load Branch HP Heating 26,  !- Outlet Branch 52 Name
    CondenserLoop Demand Load Branch HP Cooling 27,  !- Outlet Branch 53 Name
    CondenserLoop Demand Load Branch HP Heating 27,  !- Outlet Branch 54 Name
    CondenserLoop Demand Load Branch HP Cooling 28,  !- Outlet Branch 55 Name
    CondenserLoop Demand Load Branch HP Heating 28,  !- Outlet Branch 56 Name
    CondenserLoop Demand Load Branch HP Cooling 29,  !- Outlet Branch 57 Name
    CondenserLoop Demand Load Branch HP Heating 29,  !- Outlet Branch 58 Name
    CondenserLoop Demand Load Branch HP Cooling 30,  !- Outlet Branch 59 Name
    CondenserLoop Demand Load Branch HP Heating 30,  !- Outlet Branch 60 Name
    CondenserLoop Demand Load Branch HP Cooling 31,  !- Outlet Branch 61 Name
    CondenserLoop Demand Load Branch HP Heating 31,  !- Outlet Branch 62 Name
    CondenserLoop Demand Load Branch HP Cooling 32,  !- Outlet Branch 63 Name
    CondenserLoop Demand Load Branch HP Heating 32,  !- Outlet Branch 64 Name
    CondenserLoop Demand Load Branch HP Cooling 33,  !- Outlet Branch 65 Name
    CondenserLoop Demand Load Branch HP Heating 33,  !- Outlet Branch 66 Name
    CondenserLoop Demand Load Branch HP Cooling 34,  !- Outlet Branch 67 Name
    CondenserLoop Demand Load Branch HP Heating 34,  !- Outlet Branch 68 Name
    CondenserLoop Demand Load Branch HP Cooling 35,  !- Outlet Branch 69 Name
    CondenserLoop Demand Load Branch HP Heating 35,  !- Outlet Branch 70 Name
    CondenserLoop Demand Load Branch HP Cooling 36,  !- Outlet Branch 71 Name
    CondenserLoop Demand Load Branch HP Heating 36,  !- Outlet Branch 72 Name
    CondenserLoop Demand Load Branch HP Cooling 37,  !- Outlet Branch 73 Name
    CondenserLoop Demand Load Branch HP Heating 37,  !- Outlet Branch 74 Name
    CondenserLoop Demand Load Branch HP Cooling 38,  !- Outlet Branch 75 Name
    CondenserLoop Demand Load Branch HP Heating 38,  !- Outlet Branch 76 Name
    CondenserLoop Demand Load Branch HP Cooling 39,  !- Outlet Branch 77 Name
    CondenserLoop Demand Load Branch HP Heating 39,  !- Outlet Branch 78 Name
    CondenserLoop Demand Load Branch HP Cooling 40,  !- Outlet Branch 79 Name
    CondenserLoop Demand Load Branch HP Heating 40,  !- Outlet Branch 80 Name
    CondenserLoop Demand Load Branch HP Cooling 41,  !- Outlet Branch 81 Name
    CondenserLoop Demand Load Branch HP Heating 41,  !- Outlet Branch 82 Name
    CondenserLoop Demand Load Branch HP Cooling 42,  !- Outlet Branch 83 Name
    CondenserLoop Demand Load Branch HP Heating 42,  !- Outlet Branch 84 Name
    CondenserLoop Demand Load Branch HP Cooling 43,  !- Outlet Branch 85 Name
    CondenserLoop Demand Load Branch HP Heating 43,  !- Outlet Branch 86 Name
    CondenserLoop Demand Load Branch HP Cooling 44,  !- Outlet Branch 87 Name
    CondenserLoop Demand Load Branch HP Heating 44,  !- Outlet Branch 88 Name
    CondenserLoop Demand Load Branch HP Cooling 45,  !- Outlet Branch 89 Name
    CondenserLoop Demand Load Branch HP Heating 45,  !- Outlet Branch 90 Name
    CondenserLoop Demand Load Branch HP Cooling 46,  !- Outlet Branch 91 Name
    CondenserLoop Demand Load Branch HP Heating 46,  !- Outlet Branch 92 Name
    CondenserLoop Demand Load Branch HP Cooling 47,  !- Outlet Branch 93 Name
    CondenserLoop Demand Load Branch HP Heating 47,  !- Outlet Branch 94 Name
    CondenserLoop Demand Load Branch HP Cooling 48,  !- Outlet Branch 95 Name
    CondenserLoop Demand Load Branch HP Heating 48,  !- Outlet Branch 96 Name
    CondenserLoop Demand Load Branch HP Cooling 49,  !- Outlet Branch 97 Name
    CondenserLoop Demand Load Branch HP Heating 49,  !- Outlet Branch 98 Name
    CondenserLoop Demand Load Branch HP Cooling 50,  !- Outlet Branch 99 Name
    CondenserLoop Demand Load Branch HP Heating 50,  !- Outlet Branch 100 Name
    CondenserLoop Demand Load Branch HP Cooling 51,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 51,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 52,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 52,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 53,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 53,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 54,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 54,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 55,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 55,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 56,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 56,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 57,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 57,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 58,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 58,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 59,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 59,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 60,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 60,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 61,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 61,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 62,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 62,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 63,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 63,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 64,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 64,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 65,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 65,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 66,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 66,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 67,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 67,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 68,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 68,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 69,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 69,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 70,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 70,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 71,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 71,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 72,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 72,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 73,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 73,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 74,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 74,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 75,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 75,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 76,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 76,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 77,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 77,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 78,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 78,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 79,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 79,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 80,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 80,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 81,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 81,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 82,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 82,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 83,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 83,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 84,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 84,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 85,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 85,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 86,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 86,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 87,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 87,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 88,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 88,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 89,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 89,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 90,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 90,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 91,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 91,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 92,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 92,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 93,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 93,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 94,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 94,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 95,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 95,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 96,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 96,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 97,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 97,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 98,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 98,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 99,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 99,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 100,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 100,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 101,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 101,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 102,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 102,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 103,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 103,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 104,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 104,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 105,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 105,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 106,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 106,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 107,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 107,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 108,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 108,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 109,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 109,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 110,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 110,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 111,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 111,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 112,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 112,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 113,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 113,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 114,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 114,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 115,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 115,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 116,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 116,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 117,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 117,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 118,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 118,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 119,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 119,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 120,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 120,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 121,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 121,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 122,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 122,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 123,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 123,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 124,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 124,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 125,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 125,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 126,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 126,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 127,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 127,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 128,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 128,  !- <none>
    CondenserLoop Demand Bypass Branch;  !- <none>

  Connector:Mixer,
    CondenserLoop Demand Mixer,  !- Name
    CondenserLoop Demand Outlet Branch,  !- Outlet Branch Name
    CondenserLoop Demand Load Branch HP Cooling 1,  !- Inlet Branch 1 Name
    CondenserLoop Demand Load Branch HP Heating 1,  !- Inlet Branch 2 Name
    CondenserLoop Demand Load Branch HP Cooling 2,  !- Inlet Branch 3 Name
    CondenserLoop Demand Load Branch HP Heating 2,  !- Inlet Branch 4 Name
    CondenserLoop Demand Load Branch HP Cooling 3,  !- Inlet Branch 5 Name
    CondenserLoop Demand Load Branch HP Heating 3,  !- Inlet Branch 6 Name
    CondenserLoop Demand Load Branch HP Cooling 4,  !- Inlet Branch 7 Name
    CondenserLoop Demand Load Branch HP Heating 4,  !- Inlet Branch 8 Name
    CondenserLoop Demand Load Branch HP Cooling 5,  !- Inlet Branch 9 Name
    CondenserLoop Demand Load Branch HP Heating 5,  !- Inlet Branch 10 Name
    CondenserLoop Demand Load Branch HP Cooling 6,  !- Inlet Branch 11 Name
    CondenserLoop Demand Load Branch HP Heating 6,  !- Inlet Branch 12 Name
    CondenserLoop Demand Load Branch HP Cooling 7,  !- Inlet Branch 13 Name
    CondenserLoop Demand Load Branch HP Heating 7,  !- Inlet Branch 14 Name
    CondenserLoop Demand Load Branch HP Cooling 8,  !- Inlet Branch 15 Name
    CondenserLoop Demand Load Branch HP Heating 8,  !- Inlet Branch 16 Name
    CondenserLoop Demand Load Branch HP Cooling 9,  !- Inlet Branch 17 Name
    CondenserLoop Demand Load Branch HP Heating 9,  !- Inlet Branch 18 Name
    CondenserLoop Demand Load Branch HP Cooling 10,  !- Inlet Branch 19 Name
    CondenserLoop Demand Load Branch HP Heating 10,  !- Inlet Branch 20 Name
    CondenserLoop Demand Load Branch HP Cooling 11,  !- Inlet Branch 21 Name
    CondenserLoop Demand Load Branch HP Heating 11,  !- Inlet Branch 22 Name
    CondenserLoop Demand Load Branch HP Cooling 12,  !- Inlet Branch 23 Name
    CondenserLoop Demand Load Branch HP Heating 12,  !- Inlet Branch 24 Name
    CondenserLoop Demand Load Branch HP Cooling 13,  !- Inlet Branch 25 Name
    CondenserLoop Demand Load Branch HP Heating 13,  !- Inlet Branch 26 Name
    CondenserLoop Demand Load Branch HP Cooling 14,  !- Inlet Branch 27 Name
    CondenserLoop Demand Load Branch HP Heating 14,  !- Inlet Branch 28 Name
    CondenserLoop Demand Load Branch HP Cooling 15,  !- Inlet Branch 29 Name
    CondenserLoop Demand Load Branch HP Heating 15,  !- Inlet Branch 30 Name
    CondenserLoop Demand Load Branch HP Cooling 16,  !- Inlet Branch 31 Name
    CondenserLoop Demand Load Branch HP Heating 16,  !- Inlet Branch 32 Name
    CondenserLoop Demand Load Branch HP Cooling 17,  !- Inlet Branch 33 Name
    CondenserLoop Demand Load Branch HP Heating 17,  !- Inlet Branch 34 Name
    CondenserLoop Demand Load Branch HP Cooling 18,  !- Inlet Branch 35 Name
    CondenserLoop Demand Load Branch HP Heating 18,  !- Inlet Branch 36 Name
    CondenserLoop Demand Load Branch HP Cooling 19,  !- Inlet Branch 37 Name
    CondenserLoop Demand Load Branch HP Heating 19,  !- Inlet Branch 38 Name
    CondenserLoop Demand Load Branch HP Cooling 20,  !- Inlet Branch 39 Name
    CondenserLoop Demand Load Branch HP Heating 20,  !- Inlet Branch 40 Name
    CondenserLoop Demand Load Branch HP Cooling 21,  !- Inlet Branch 41 Name
    CondenserLoop Demand Load Branch HP Heating 21,  !- Inlet Branch 42 Name
    CondenserLoop Demand Load Branch HP Cooling 22,  !- Inlet Branch 43 Name
    CondenserLoop Demand Load Branch HP Heating 22,  !- Inlet Branch 44 Name
    CondenserLoop Demand Load Branch HP Cooling 23,  !- Inlet Branch 45 Name
    CondenserLoop Demand Load Branch HP Heating 23,  !- Inlet Branch 46 Name
    CondenserLoop Demand Load Branch HP Cooling 24,  !- Inlet Branch 47 Name
    CondenserLoop Demand Load Branch HP Heating 24,  !- Inlet Branch 48 Name
    CondenserLoop Demand Load Branch HP Cooling 25,  !- Inlet Branch 49 Name
    CondenserLoop Demand Load Branch HP Heating 25,  !- Inlet Branch 50 Name
    CondenserLoop Demand Load Branch HP Cooling 26,  !- Inlet Branch 51 Name
    CondenserLoop Demand Load Branch HP Heating 26,  !- Inlet Branch 52 Name
    CondenserLoop Demand Load Branch HP Cooling 27,  !- Inlet Branch 53 Name
    CondenserLoop Demand Load Branch HP Heating 27,  !- Inlet Branch 54 Name
    CondenserLoop Demand Load Branch HP Cooling 28,  !- Inlet Branch 55 Name
    CondenserLoop Demand Load Branch HP Heating 28,  !- Inlet Branch 56 Name
    CondenserLoop Demand Load Branch HP Cooling 29,  !- Inlet Branch 57 Name
    CondenserLoop Demand Load Branch HP Heating 29,  !- Inlet Branch 58 Name
    CondenserLoop Demand Load Branch HP Cooling 30,  !- Inlet Branch 59 Name
    CondenserLoop Demand Load Branch HP Heating 30,  !- Inlet Branch 60 Name
    CondenserLoop Demand Load Branch HP Cooling 31,  !- Inlet Branch 61 Name
    CondenserLoop Demand Load Branch HP Heating 31,  !- Inlet Branch 62 Name
    CondenserLoop Demand Load Branch HP Cooling 32,  !- Inlet Branch 63 Name
    CondenserLoop Demand Load Branch HP Heating 32,  !- Inlet Branch 64 Name
    CondenserLoop Demand Load Branch HP Cooling 33,  !- Inlet Branch 65 Name
    CondenserLoop Demand Load Branch HP Heating 33,  !- Inlet Branch 66 Name
    CondenserLoop Demand Load Branch HP Cooling 34,  !- Inlet Branch 67 Name
    CondenserLoop Demand Load Branch HP Heating 34,  !- Inlet Branch 68 Name
    CondenserLoop Demand Load Branch HP Cooling 35,  !- Inlet Branch 69 Name
    CondenserLoop Demand Load Branch HP Heating 35,  !- Inlet Branch 70 Name
    CondenserLoop Demand Load Branch HP Cooling 36,  !- Inlet Branch 71 Name
    CondenserLoop Demand Load Branch HP Heating 36,  !- Inlet Branch 72 Name
    CondenserLoop Demand Load Branch HP Cooling 37,  !- Inlet Branch 73 Name
    CondenserLoop Demand Load Branch HP Heating 37,  !- Inlet Branch 74 Name
    CondenserLoop Demand Load Branch HP Cooling 38,  !- Inlet Branch 75 Name
    CondenserLoop Demand Load Branch HP Heating 38,  !- Inlet Branch 76 Name
    CondenserLoop Demand Load Branch HP Cooling 39,  !- Inlet Branch 77 Name
    CondenserLoop Demand Load Branch HP Heating 39,  !- Inlet Branch 78 Name
    CondenserLoop Demand Load Branch HP Cooling 40,  !- Inlet Branch 79 Name
    CondenserLoop Demand Load Branch HP Heating 40,  !- Inlet Branch 80 Name
    CondenserLoop Demand Load Branch HP Cooling 41,  !- Inlet Branch 81 Name
    CondenserLoop Demand Load Branch HP Heating 41,  !- Inlet Branch 82 Name
    CondenserLoop Demand Load Branch HP Cooling 42,  !- Inlet Branch 83 Name
    CondenserLoop Demand Load Branch HP Heating 42,  !- Inlet Branch 84 Name
    CondenserLoop Demand Load Branch HP Cooling 43,  !- Inlet Branch 85 Name
    CondenserLoop Demand Load Branch HP Heating 43,  !- Inlet Branch 86 Name
    CondenserLoop Demand Load Branch HP Cooling 44,  !- Inlet Branch 87 Name
    CondenserLoop Demand Load Branch HP Heating 44,  !- Inlet Branch 88 Name
    CondenserLoop Demand Load Branch HP Cooling 45,  !- Inlet Branch 89 Name
    CondenserLoop Demand Load Branch HP Heating 45,  !- Inlet Branch 90 Name
    CondenserLoop Demand Load Branch HP Cooling 46,  !- Inlet Branch 91 Name
    CondenserLoop Demand Load Branch HP Heating 46,  !- Inlet Branch 92 Name
    CondenserLoop Demand Load Branch HP Cooling 47,  !- Inlet Branch 93 Name
    CondenserLoop Demand Load Branch HP Heating 47,  !- Inlet Branch 94 Name
    CondenserLoop Demand Load Branch HP Cooling 48,  !- Inlet Branch 95 Name
    CondenserLoop Demand Load Branch HP Heating 48,  !- Inlet Branch 96 Name
    CondenserLoop Demand Load Branch HP Cooling 49,  !- Inlet Branch 97 Name
    CondenserLoop Demand Load Branch HP Heating 49,  !- Inlet Branch 98 Name
    CondenserLoop Demand Load Branch HP Cooling 50,  !- Inlet Branch 99 Name
    CondenserLoop Demand Load Branch HP Heating 50,  !- Inlet Branch 100 Name
    CondenserLoop Demand Load Branch HP Cooling 51,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 51,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 52,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 52,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 53,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 53,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 54,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 54,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 55,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 55,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 56,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 56,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 57,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 57,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 58,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 58,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 59,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 59,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 60,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 60,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 61,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 61,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 62,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 62,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 63,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 63,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 64,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 64,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 65,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 65,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 66,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 66,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 67,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 67,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 68,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 68,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 69,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 69,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 70,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 70,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 71,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 71,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 72,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 72,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 73,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 73,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 74,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 74,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 75,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 75,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 76,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 76,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 77,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 77,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 78,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 78,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 79,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 79,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 80,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 80,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 81,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 81,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 82,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 82,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 83,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 83,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 84,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 84,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 85,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 85,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 86,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 86,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 87,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 87,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 88,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 88,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 89,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 89,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 90,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 90,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 91,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 91,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 92,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 92,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 93,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 93,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 94,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 94,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 95,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 95,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 96,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 96,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 97,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 97,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 98,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 98,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 99,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 99,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 100,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 100,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 101,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 101,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 102,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 102,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 103,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 103,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 104,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 104,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 105,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 105,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 106,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 106,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 107,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 107,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 108,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 108,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 109,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 109,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 110,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 110,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 111,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 111,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 112,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 112,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 113,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 113,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 114,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 114,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 115,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 115,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 116,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 116,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 117,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 117,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 118,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 118,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 119,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 119,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 120,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 120,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 121,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 121,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 122,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 122,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 123,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 123,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 124,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 124,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 125,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 125,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 126,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 126,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 127,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 127,  !- <none>
    CondenserLoop Demand Load Branch HP Cooling 128,  !- <none>
    CondenserLoop Demand Load Branch HP Heating 128,  !- <none>
    CondenserLoop Demand Bypass Branch;  !- <none>

  Branch,
    CondenserLoop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CondenserLoop Demand Inlet Pipe,  !- Component 1 Name
    CondenserLoop Demand Inlet Node,  !- Component 1 Inlet Node Name
    CondenserLoop Demand Inlet Pipe-CondenserLoop Demand Mixer;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    CondenserLoop Demand Inlet Pipe,  !- Name
    CondenserLoop Demand Inlet Node,  !- Inlet Node Name
    CondenserLoop Demand Inlet Pipe-CondenserLoop Demand Mixer;  !- Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Cafe Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Cafe Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Cafe Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Cafe Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Cafe Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Cafe Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Clean Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Clean Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Clean Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Clean Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Conference Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Conference Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Conference Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Conference Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Conference Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Conference Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Dining Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Dining Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dining Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Dining Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Dining Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dining Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Elevator Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Elevator Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Elevator Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Elevator Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Elevator Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Elevator Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Exam Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Exam Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Exam Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Exam Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Exam Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Exam Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Food Storage Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Food Storage Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Food Storage Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Food Storage Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Food Storage Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Food Storage Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Gas Storage Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Gas Storage Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Gas Storage Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Gas Storage Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Gas Storage Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Gas Storage Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Imaging Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Imaging Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Imaging Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Imaging Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Imaging Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Imaging Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Kitchen Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Kitchen Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Kitchen Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Kitchen Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Kitchen Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Kitchen Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lab 1 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Lab 1 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 1 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lab 1 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Lab 1 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 1 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lab 2 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Lab 2 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 2 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lab 2 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Lab 2 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lab 2 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Laundry Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Laundry Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Laundry Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Laundry Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Laundry Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Laundry Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lobby Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Lobby Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lobby Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Lobby Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lounge Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Lounge Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lounge Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Lounge Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Lounge Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lounge Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Mech 1 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Mech 1 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 1 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Mech 1 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Mech 1 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 1 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Mech 2 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Mech 2 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 2 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Mech 2 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Mech 2 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Mech 2 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 1 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Office 1 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 1 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 1 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Office 1 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 1 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 2 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Office 2 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 2 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 2 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Office 2 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 2 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Office 3 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Office 3 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 1 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 1 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 2 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 2 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 3 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office 3 Perimeter 3 Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Patient Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Patient Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Patient Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Patient Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Patient Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Patient Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Pharmacy Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Pharmacy Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pharmacy Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Pharmacy Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Pharmacy Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pharmacy Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Physical Therapy Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Physical Therapy Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Physical Therapy Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Physical Therapy Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Physical Therapy Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Physical Therapy Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Receiving Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Receiving Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Receiving Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Receiving Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Receiving Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Receiving Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Reception Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Reception Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Reception Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Reception Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Soil Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Soil Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Soil Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Soil Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Storage Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Storage Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Storage Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Storage Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Storage Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Storage Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Waiting Heat Pump Cool Coil,  !- Component 1 Name
    Floor 1 Waiting Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Waiting Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 1 Waiting Heat Pump Heat Coil,  !- Component 1 Name
    Floor 1 Waiting Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Waiting Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 2 Chapel Heat Pump Cool Coil,  !- Component 1 Name
    Floor 2 Chapel Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Chapel Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 2 Chapel Heat Pump Heat Coil,  !- Component 1 Name
    Floor 2 Chapel Heat Pump Heat Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Chapel Heat Pump Heat Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Cooling 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
    Floor 2 Clean 1 Heat Pump Cool Coil,  !- Component 1 Name
    Floor 2 Clean 1 Heat Pump Cool Coil Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 Clean 1 Heat Pump Cool Coil Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    CondenserLoop Demand Load Branch HP Heating 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
