    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched24,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5595.,                   !- Rated Fan Power {W}
    24.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched24,!- Defrost Schedule Name
    AirChillerDripDownSched24,  !- Defrost Drip-Down Schedule Name
    150000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_1AirChiller_5,    !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    20200.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched25,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5595.,                   !- Rated Fan Power {W}
    24.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched25,!- Defrost Schedule Name
    AirChillerDripDownSched25,  !- Defrost Drip-Down Schedule Name
    150000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_1AirChiller_6,    !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    20200.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched26,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5595.,                   !- Rated Fan Power {W}
    24.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched26,!- Defrost Schedule Name
    AirChillerDripDownSched26,  !- Defrost Drip-Down Schedule Name
    150000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! Cooler_2
! 4C is desired zone temperature
! max sens capacity was 72,000W with ideal air (no latent included)
! Target 1.2(max) total sensible cooling capacity and DT1 of 8C,
!              so unit load factor is 10,800 W/DeltaC
! See BAC AL2s-4563, fan 3.0 HP (2,200 W), airflow 29,600 cfm (14.0 m3/s),
!                     frosted capacity of 15,040 B/h-F (7,900 W/C), so need 2 of them
!  Will do Evap T of -4C, let heater = 200W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 2,579 ft2), so 28,400W

  Refrigeration:AirChiller,
    Cooler_2AirChiller_1,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    7900.,                   !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched21,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    2200.,                   !- Rated Fan Power {W}
    14.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched21,!- Defrost Schedule Name
    AirChillerDripDownSched21,  !- Defrost Drip-Down Schedule Name
    28400.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_2AirChiller_2,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    7900.,                   !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched24,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    2200.,                   !- Rated Fan Power {W}
    14.,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched24,!- Defrost Schedule Name
    AirChillerDripDownSched24,  !- Defrost Drip-Down Schedule Name
    28400.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! Cooler_3
! 4C is desired zone temperature
! max sens capacity was 60,100W with ideal air (no latent included)
! Target 1.2(max) total sensible cooling capacity and DT1 of 8C,
!              so desired total unit load factor is 9,000 W/DeltaC
! See BAC AL1S-45103, fan 1.5 HP (1100 W), airflow 11,200 cfm (5.3 m3/s),
!                     frosted capacity of 9,030 B/h-F ( 4760 W/C), so need 2 of them
!  Will do Evap T of -4C, let heater = 200W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 2,149 ft2), so 24,000W

  Refrigeration:AirChiller,
    Cooler_3AirChiller_1,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    4760.,                   !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched23,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    1100.,                   !- Rated Fan Power {W}
    5.3,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched23,!- Defrost Schedule Name
    AirChillerDripDownSched23,  !- Defrost Drip-Down Schedule Name
    24000.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    Cooler_3AirChiller_2,    !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    4760.,                   !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    -4.,                     !- Rated Cooling Source Temperature {C}
    8.,                      !- Rated Temperature Difference DT1 {deltaC}
    11.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    200.,                    !- Rated Total Heating Power {W}
    AirChillerDripDownSched25,  !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    1100.,                   !- Rated Fan Power {W}
    5.3,                     !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    AirChillerDefrostSched25,!- Defrost Schedule Name
    AirChillerDripDownSched25,  !- Defrost Drip-Down Schedule Name
    24000.,                  !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

! 10 to 15C is desired zone temperature for cooling (0 to 5C for heating)
! max sens capacity was 9,900,000W with ideal air (no latent included)
! Target 1.2(max) total sensible cooling capacity and DT1 of 10C,
!              so desired total unit load factor is 1,190,000 W/DeltaC
! See BAC AL4S-63104, fan 7.5 HP ( 5600 W), airflow 102,000 cfm (48.2 m3/s),
!                     frosted capacity of 76,600 B/h-F ( 40,400 W/C), so need 29 of them
!  Will do Evap T of 0C, let heater = 400W,
!  Use electric defrost - capacity large to limit time and handle latent load
!  Electric defrost capacity, BAC recommends 11 W/ft2 (this model has 12,036 ft2),
!    so 133,000W. However, due to high infiltration in dock area and excessive frost
!    accumulation, triple defrost capacity to 399000 W and increase number of units to 40

  Refrigeration:AirChiller,
    DockAirChiller_1,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_2,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_3,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_4,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_5,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_6,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_7,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_8,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_9,        !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_10,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_11,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_12,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_13,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_14,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_15,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_16,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_17,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_18,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_19,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_20,       !- Name
    AvailAllYear,            !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_21,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_22,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_23,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_24,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_25,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_26,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_27,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_28,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_29,       !- Name
    AvailSpringtoFall,       !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_30,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_31,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_32,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_33,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_34,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_35,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_36,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_37,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched1,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched1,       !- Defrost Schedule Name
    DockDripDownSched1,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_38,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_39,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched3,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched3,       !- Defrost Schedule Name
    DockDripDownSched3,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

  Refrigeration:AirChiller,
    DockAirChiller_40,       !- Name
    AvailSummerOnly,         !- Availability Schedule Name
    UnitLoadFactorSensibleOnly,  !- Capacity Rating Type
    40400.,                  !- Rated Unit Load Factor {W/K}
    ,                        !- Rated Capacity {W}
    ,                        !- Rated Relative Humidity {percent}
    0.,                      !- Rated Cooling Source Temperature {C}
    10.,                     !- Rated Temperature Difference DT1 {deltaC}
    13.,                     !- Maximum Temperature Difference Between Inlet Air and Evaporating Temperature {deltaC}
    ,                        !- Coil Material Correction Factor {dimensionless}
    ,                        !- Refrigerant Correction Factor {dimensionless}
    LinearSHR60,             !- Capacity Correction Curve Type
    ,                        !- Capacity Correction Curve Name
    1.5,                     !- SHR60 Correction Factor {dimensionless}
    400.,                    !- Rated Total Heating Power {W}
    DockDripDownSched2,      !- Heating Power Schedule Name
    ,                        !- Fan Speed Control Type
    5600.,                   !- Rated Fan Power {W}
    49.2,                    !- Rated Air Flow {m3/s}
    ,                        !- Minimum Fan Air Flow Ratio {dimensionless}
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    DockDefrostSched2,       !- Defrost Schedule Name
    DockDripDownSched2,      !- Defrost Drip-Down Schedule Name
    399000.,                 !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    ,                        !- Vertical Location
    ;                        !- Average Refrigerant Charge Inventory {kg}

!-   ===========  ALL OBJECTS IN CLASS: Refrigeration:System ===========
!-   ===========  WITH ASSOCIATED Refrigeration:CaseAndWalkInList ===========
!-   ===========  WITH ASSOCIATED Refrigeration:Condenser:AirCooled ===========
!-   ===========  WITH ASSOCIATED Refrigeration:Refrigeration:CompressorList ===========
!-   ===========  WITH ASSOCIATED Condenser performance curve ===========
!Cooler_1

  Refrigeration:System,
    Cooler_1MedTempSystem,   !- Name
    Cooler_1AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Cooler_1MedTempCondenser,!- Refrigeration Condenser Name
    Cooler_1MedTempCompList, !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Cooler_1AirChillerList,  !- Name
    Cooler_1AirChiller_1,    !- Case or WalkIn 1 Name
    Cooler_1AirChiller_2,    !- Case or WalkIn 2 Name
    Cooler_1AirChiller_3,    !- Case or WalkIn 3 Name
    Cooler_1AirChiller_4,    !- Case or WalkIn 4 Name
    Cooler_1AirChiller_5,    !- Case or WalkIn 5 Name
    Cooler_1AirChiller_6;    !- Case or WalkIn 6 Name

  Refrigeration:CompressorList,
    Cooler_1MedTempCompList, !- Name
    MedTemp001Bitzer_OSKA8561_K,  !- Refrigeration Compressor 1 Name
    MedTemp002Bitzer_OSKA8561_K,  !- Refrigeration Compressor 2 Name
    MedTemp003Bitzer_OSKA8561_K,  !- Refrigeration Compressor 3 Name
    MedTemp004Bitzer_OSKA8561_K,  !- Refrigeration Compressor 4 Name
    MedTemp005Bitzer_OSKA8561_K,  !- Refrigeration Compressor 5 Name
    MedTemp006Bitzer_OSKA8561_K,  !- Refrigeration Compressor 6 Name
    MedTemp010Bitzer_OSKA8561_K;  !- Refrigeration Compressor 7 Name

  Refrigeration:Condenser:AirCooled,
    Cooler_1MedTempCondenser,!- Name
    Cooler_1MedTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Curve:Linear,
    Cooler_1MedTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    300000.,                 !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

!Cooler_2 and 3 on same refrigeration system

  Refrigeration:System,
    Cooler_2And3MedTempSystem,  !- Name
    Cooler_2And3AirChillerList,  !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    Cooler_2And3MedTempCondenser,  !- Refrigeration Condenser Name
    Cooler_2And3MedTempCompList,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Cooler_2And3AirChillerList,  !- Name
    Cooler_2AirChiller_1,    !- Case or WalkIn 1 Name
    Cooler_2AirChiller_2,    !- Case or WalkIn 2 Name
    Cooler_3AirChiller_1,    !- Case or WalkIn 3 Name
    Cooler_3AirChiller_2;    !- Case or WalkIn 4 Name

  Refrigeration:CompressorList,
    Cooler_2And3MedTempCompList,  !- Name
    MedTemp007Bitzer_OSKA8561_K,  !- Refrigeration Compressor 1 Name
    MedTemp008Bitzer_OSKA8561_K,  !- Refrigeration Compressor 2 Name
    MedTemp009Bitzer_OSKA8561_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    Cooler_2And3MedTempCondenser,  !- Name
    Cooler_2And3MedTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Curve:Linear,
    Cooler_2And3MedTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    300000.,                 !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

!SubFreezer

  Refrigeration:System,
    SubFreezerLowTempSystem, !- Name
    SubFreezerAirChillerList,!- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    SubFreezer_1Condenser,   !- Refrigeration Condenser Name
    LowTempCompListSubFreezer_1,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    SubFreezerAirChillerList,!- Name
    SubFreezerAirChiller_1,  !- Case or WalkIn 1 Name
    SubFreezerAirChiller_2,  !- Case or WalkIn 2 Name
    SubFreezerAirChiller_3;  !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListSubFreezer_1,  !- Name
    LowTemp021Bitzer_OSNA7461_K,  !- Refrigeration Compressor 1 Name
    LowTemp022Bitzer_OSNA7461_K,  !- Refrigeration Compressor 2 Name
    LowTemp023Bitzer_OSNA7461_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    SubFreezer_1Condenser,   !- Name
    LowTempCondenserHRCurve, !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

!Freezer_1

  Refrigeration:System,
    Freezer_1LowTempSystem,  !- Name
    Freezer_1AirChillerList, !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_1Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreez_1,  !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_1AirChillerList, !- Name
    Freezer_1AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_1AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_1AirChiller_3,   !- Case or WalkIn 3 Name
    Freezer_1AirChiller_4,   !- Case or WalkIn 4 Name
    Freezer_1AirChiller_5,   !- Case or WalkIn 5 Name
    Freezer_1AirChiller_6,   !- Case or WalkIn 6 Name
    Freezer_1AirChiller_7,   !- Case or WalkIn 7 Name
    Freezer_1AirChiller_8,   !- Case or WalkIn 8 Name
    Freezer_1AirChiller_9,   !- Case or WalkIn 9 Name
    Freezer_1AirChiller_10,  !- Case or WalkIn 10 Name
    Freezer_1AirChiller_11,  !- Case or WalkIn 11 Name
    Freezer_1AirChiller_12;  !- Case or WalkIn 12 Name

  Refrigeration:CompressorList,
    LowTempCompListFreez_1,  !- Name
    LowTemp001Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp002Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp003Bitzer_OSNA8591_K,  !- Refrigeration Compressor 3 Name
    LowTemp004Bitzer_OSNA8591_K,  !- Refrigeration Compressor 4 Name
    LowTemp005Bitzer_OSNA8591_K,  !- Refrigeration Compressor 5 Name
    LowTemp006Bitzer_OSNA8591_K,  !- Refrigeration Compressor 6 Name
    LowTemp007Bitzer_OSNA8591_K,  !- Refrigeration Compressor 7 Name
    LowTemp008Bitzer_OSNA8591_K,  !- Refrigeration Compressor 8 Name
    LowTemp009Bitzer_OSNA8591_K;  !- Refrigeration Compressor 9 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_1Condenser,      !- Name
    LowTempCondenserHRCurve, !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  OutdoorAir:Node,
    Refrigeration:CONDENSER LowTempSystem CondenserNode;  !- Name

  Curve:Linear,
    LowTempCondenserHRCurve, !- Name
    0.0,                     !- Coefficient1 Constant
    200000.,                 !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

! FREEZER 2

  Refrigeration:System,
    Freezer_2LowTempSystem,  !- Name
    Freezer_2AirChillerList, !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_2Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_2,!- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_2AirChillerList, !- Name
    Freezer_2AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_2AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_2AirChiller_3;   !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_2,!- Name
    LowTemp024Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp025Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp021Bitzer_OSNA8571_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_2Condenser,      !- Name
    LowTempCondenserHRCurve, !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! FREEZER 3

  Refrigeration:System,
    Freezer_3LowTempSystem,  !- Name
    Freezer_3AirChillerList, !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_3Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_3,!- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_3AirChillerList, !- Name
    Freezer_3AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_3AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_3AirChiller_3;   !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_3,!- Name
    LowTemp026Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp027Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp022Bitzer_OSNA8571_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_3Condenser,      !- Name
    LowTempCondenserHRCurve, !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! FREEZER 4

  Refrigeration:System,
    Freezer_4LowTempSystem,  !- Name
    Freezer_4AirChillerList, !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_4Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_4,!- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_4AirChillerList, !- Name
    Freezer_4AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_4AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_4AirChiller_3;   !- Case or WalkIn 3 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_4,!- Name
    LowTemp028Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp029Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp023Bitzer_OSNA8571_K;  !- Refrigeration Compressor 3 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_4Condenser,      !- Name
    LowTempCondenserHRCurve, !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! FREEZER 5

  Refrigeration:System,
    Freezer_5LowTempSystem,  !- Name
    Freezer_5AirChillerList, !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTemp_5Condenser,      !- Refrigeration Condenser Name
    LowTempCompListFreezer_5,!- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    Freezer_5AirChillerList, !- Name
    Freezer_5AirChiller_1,   !- Case or WalkIn 1 Name
    Freezer_5AirChiller_2,   !- Case or WalkIn 2 Name
    Freezer_5AirChiller_3,   !- Case or WalkIn 3 Name
    Freezer_5AirChiller_4,   !- Case or WalkIn 4 Name
    Freezer_5AirChiller_5,   !- Case or WalkIn 5 Name
    Freezer_5AirChiller_6,   !- Case or WalkIn 6 Name
    Freezer_5AirChiller_7,   !- Case or WalkIn 7 Name
    Freezer_5AirChiller_8,   !- Case or WalkIn 8 Name
    Freezer_5AirChiller_9;   !- Case or WalkIn 9 Name

  Refrigeration:CompressorList,
    LowTempCompListFreezer_5,!- Name
    LowTemp051Bitzer_OSNA8591_K,  !- Refrigeration Compressor 1 Name
    LowTemp052Bitzer_OSNA8591_K,  !- Refrigeration Compressor 2 Name
    LowTemp053Bitzer_OSNA8591_K,  !- Refrigeration Compressor 3 Name
    LowTemp054Bitzer_OSNA8591_K,  !- Refrigeration Compressor 4 Name
    LowTemp055Bitzer_OSNA8591_K,  !- Refrigeration Compressor 5 Name
    LowTemp056Bitzer_OSNA8591_K;  !- Refrigeration Compressor 6 Name

  Refrigeration:Condenser:AirCooled,
    LowTemp_5Condenser,      !- Name
    LowTempCondenserHRCurve, !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory

! Dock

  Refrigeration:System,
    DockMedTempSystem,       !- Name
    DockAirChillerList,      !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    MedTempDockCondenser,    !- Refrigeration Condenser Name
    MedTempCompListDock,     !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    NH3,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Refrigeration:CaseAndWalkInList,
    DockAirChillerList,      !- Name
    DockAirChiller_1,        !- Case or WalkIn 1 Name
    DockAirChiller_2,        !- Case or WalkIn 2 Name
    DockAirChiller_3,        !- Case or WalkIn 3 Name
    DockAirChiller_4,        !- Case or WalkIn 4 Name
    DockAirChiller_5,        !- Case or WalkIn 5 Name
    DockAirChiller_6,        !- Case or WalkIn 6 Name
    DockAirChiller_7,        !- Case or WalkIn 7 Name
    DockAirChiller_8,        !- Case or WalkIn 8 Name
    DockAirChiller_9,        !- Case or WalkIn 9 Name
    DockAirChiller_10,       !- Case or WalkIn 10 Name
    DockAirChiller_11,       !- Case or WalkIn 11 Name
    DockAirChiller_12,       !- Case or WalkIn 12 Name
    DockAirChiller_13,       !- Case or WalkIn 13 Name
    DockAirChiller_14,       !- Case or WalkIn 14 Name
    DockAirChiller_15,       !- Case or WalkIn 15 Name
    DockAirChiller_16,       !- Case or WalkIn 16 Name
    DockAirChiller_17,       !- Case or WalkIn 17 Name
    DockAirChiller_18,       !- Case or WalkIn 18 Name
    DockAirChiller_19,       !- Case or WalkIn 19 Name
    DockAirChiller_20,       !- Case or WalkIn 20 Name
    DockAirChiller_21,       !- Case or WalkIn 21 Name
    DockAirChiller_22,       !- Case or WalkIn 22 Name
    DockAirChiller_23,       !- Case or WalkIn 23 Name
    DockAirChiller_24,       !- Case or WalkIn 24 Name
    DockAirChiller_25,       !- Case or WalkIn 25 Name
    DockAirChiller_26,       !- Case or WalkIn 26 Name
    DockAirChiller_27,       !- Case or WalkIn 27 Name
    DockAirChiller_28,       !- Case or WalkIn 28 Name
    DockAirChiller_29,       !- Case or WalkIn 29 Name
    DockAirChiller_30,       !- Case or WalkIn 30 Name
    DockAirChiller_31,       !- Case or WalkIn 31 Name
    DockAirChiller_32,       !- Case or WalkIn 32 Name
    DockAirChiller_33,       !- Case or WalkIn 33 Name
    DockAirChiller_34,       !- Case or WalkIn 34 Name
    DockAirChiller_35,       !- Case or WalkIn 35 Name
    DockAirChiller_36,       !- Case or WalkIn 36 Name
    DockAirChiller_37,       !- Case or WalkIn 37 Name
    DockAirChiller_38,       !- Case or WalkIn 38 Name
    DockAirChiller_39,       !- Case or WalkIn 39 Name
    DockAirChiller_40;       !- Case or WalkIn 40 Name

  Refrigeration:CompressorList,
    MedTempCompListDock,     !- Name
    MedTemp001Bitzer_OSKA8591_K,  !- Refrigeration Compressor 1 Name
    MedTemp002Bitzer_OSKA8591_K,  !- Refrigeration Compressor 2 Name
    MedTemp003Bitzer_OSKA8591_K,  !- Refrigeration Compressor 3 Name
    MedTemp004Bitzer_OSKA8591_K,  !- Refrigeration Compressor 4 Name
    MedTemp005Bitzer_OSKA8591_K,  !- Refrigeration Compressor 5 Name
    MedTemp006Bitzer_OSKA8591_K,  !- Refrigeration Compressor 6 Name
    MedTemp007Bitzer_OSKA8591_K,  !- Refrigeration Compressor 7 Name
    MedTemp008Bitzer_OSKA8591_K,  !- Refrigeration Compressor 8 Name
    MedTemp009Bitzer_OSKA8591_K,  !- Refrigeration Compressor 9 Name
    MedTemp010Bitzer_OSKA8591_K,  !- Refrigeration Compressor 10 Name
    MedTemp011Bitzer_OSKA8591_K,  !- Refrigeration Compressor 11 Name
    MedTemp012Bitzer_OSKA8591_K,  !- Refrigeration Compressor 12  Name
    MedTemp013Bitzer_OSKA8591_K,  !- Refrigeration Compressor 13 Name
    MedTemp014Bitzer_OSKA8591_K,  !- Refrigeration Compressor 14 Name
    MedTemp015Bitzer_OSKA8591_K,  !- Refrigeration Compressor 15 Name
    MedTemp016Bitzer_OSKA8591_K,  !- Refrigeration Compressor 16 Name
    MedTemp017Bitzer_OSKA8591_K,  !- Refrigeration Compressor 17 Name
    MedTemp018Bitzer_OSKA8591_K,  !- Refrigeration Compressor 18 Name
    MedTemp019Bitzer_OSKA8591_K,  !- Refrigeration Compressor 19 Name
    MedTemp020Bitzer_OSKA8591_K,  !- Refrigeration Compressor 20 Name
    MedTemp021Bitzer_OSKA8591_K,  !- Refrigeration Compressor 21 Name
    MedTemp022Bitzer_OSKA8591_K,  !- Refrigeration Compressor 22 Name
    MedTemp023Bitzer_OSKA8591_K,  !- Refrigeration Compressor 23 Name
    MedTemp024Bitzer_OSKA8591_K,  !- Refrigeration Compressor 24 Name
    MedTemp025Bitzer_OSKA8591_K,  !- Refrigeration Compressor 25 Name
    MedTemp026Bitzer_OSKA8591_K,  !- Refrigeration Compressor 26 Name
    MedTemp027Bitzer_OSKA8591_K,  !- Refrigeration Compressor 27 Name
    MedTemp028Bitzer_OSKA8591_K,  !- Refrigeration Compressor 28 Name
    MedTemp029Bitzer_OSKA8591_K,  !- Refrigeration Compressor 29 Name
    MedTemp030Bitzer_OSKA8591_K,  !- Refrigeration Compressor 30 Name
    MedTemp031Bitzer_OSKA8591_K,  !- Refrigeration Compressor 31 Name
    MedTemp032Bitzer_OSKA8591_K,  !- Refrigeration Compressor 32 Name
    MedTemp033Bitzer_OSKA8591_K,  !- Refrigeration Compressor 33 Name
    MedTemp034Bitzer_OSKA8591_K;  !- Refrigeration Compressor 34 Name

  Refrigeration:Condenser:AirCooled,
    MedTempDockCondenser,    !- Name
    DockMedTempCondenserHRCurve,  !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    MedTempRefrig;           !- End-Use Subcategory

  Curve:Linear,
    DockMedTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    4000000.,                !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: Refrigeration:Compressor ===========
!-   ===========  With associated performance curves ===========
!Detailed Compressor: Bitzer OSNA7461-K,  Cooling capacity 55 kW
!  Power input 39 kW , COP/EER 1.4
!  Operating mode ECO , Mass flow LP 150 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) -19.25 °C, Mass flow ECO 193 kg/h
!  sub cooler load 12.5 kW , sat. ECO Temp. -19.25 °C
!  ECO pressure 1.97 bar(a), Oil volume flow 1.97 m°/h, Oil cooler outlet 48.7 °C
!  Oil cooler load 29.8 kW , Necces. driving motor 75.0 kW
!  DG w/o cooling 292 °C
!Detailed Compressor: Bitzer OSNA7461-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp021Bitzer_OSNA7461_K,  !- Name
    OSNA7461_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA7461_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA7461-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp022Bitzer_OSNA7461_K,  !- Name
    OSNA7461_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA7461_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA7461-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp023Bitzer_OSNA7461_K,  !- Name
    OSNA7461_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA7461_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8561-K,  Cooling capacity 295 kW
!  Power input 90.2 kW , COP/EER 3.27
!  Operating mode ECO , Mass flow LP 876 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) 12.32 °C, Mass flow ECO 124.8 kg/h
!  sub cooler load 37.7 kW , sat. ECO Temp. 12.32 °C
!  ECO pressure 6.67 bar(a), Oil volume flow 3.02 m°/h, Oil cooler outlet 41.9 °C
!  Oil cooler load 55.4 kW , Necces. driving motor 110.0 kW
!  DG w/o cooling 153.9 °C

  Refrigeration:Compressor,
    MedTemp001Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp002Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp003Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp004Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp005Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp006Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp007Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp008Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp009Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

  Refrigeration:Compressor,
    MedTemp010Bitzer_OSKA8561_K,  !- Name
    OSKA8561_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8561_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    12.32,                   !- Rated Liquid Temperature {C}
    ;                        !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8571-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp021Bitzer_OSNA8571_K,  !- Name
    OSNA8571_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8571_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8571-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp022Bitzer_OSNA8571_K,  !- Name
    OSNA8571_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8571_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8571-K,   !cooling capacity = 79 KW, power input 73 kW at Tevap = -33C Tcond = 45C

  Refrigeration:Compressor,
    LowTemp023Bitzer_OSNA8571_K,  !- Name
    OSNA8571_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8571_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp001Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp002Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp003Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp004Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp005Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp006Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp007Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp008Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp009Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp024Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp025Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp026Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp027Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp028Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp029Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp051Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp052Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp053Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp054Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp055Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW, !nominal power input 97.7 kW

  Refrigeration:Compressor,
    LowTemp056Bitzer_OSNA8591_K,  !- Name
    OSNA8591_K_NH3_Low_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSNA8591_K_NH3_Low_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

! For Dock compressors:Compressor model OSKA8591_K
! Input Values: Refrigerant R717 [NH3], Reference temperature Dew point temp.
!               Evaporating SST 0°C, Condensing SDT 45°C, Operating mode Standard
!               Liquid subcooling 0K, Discharge gas temp. 80°C
!               Suct. gas superheat 5K, Useful superheat 100%, Speed 2900 /min, Capacity Control 100%
! Output:       Cooling capacity 476 kW, Power input 127.6 kW, Condensing capacity 532 kW
!               COP/EER 3.73, Mass flow LP 1616 kg/h, Mass flow HP 1616 kg/h
!               Operating mode Standard, Liquid temp. 45.0 °C
!               Oil volume flow 3.23 m°/h, Oil cooler outlet 33.7 °C, Oil cooler load 71.6 kW
!               Necces. driving motor 160.0 kW, DG w/o cooling 138.6 °C
!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp001BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp002BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp003BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp004BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp005BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp006BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp007BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp008BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp009BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp010BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp011BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp012BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp013BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp014BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp015BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp016BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp017BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp018BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp019BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp020BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp021BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp022BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp023BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp024BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp025BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp026BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp027BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp028BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp029BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp030BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp031BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp032BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp033BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

!Detailed Compressor: Bitzer OSKA8591_K,   !nominal cooling capacity = 476 KW, !nominal power input 127.6 kW

  Refrigeration:Compressor,
    MedTemp034BITZER_OSKA8591_K,  !- Name
    OSKA8591_K_NH3_Med_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    OSKA8591_K_NH3_Med_qcurv,!- Refrigeration Compressor Capacity Curve Name
    5.,                      !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.;                      !- Rated Subcooling {deltaC}

! Compressor model Bitzer OSNA8591-K, Refrigerant R717 [NH3]
! Reference temperature Dew point temp., Operating mode ECO
! Suct. gas superheat 5K, Useful superheat 100%  Speed 2900 /min
!  Desired evaporating temperature -26C. At 45C condensing, capacity = 184 kW
! Capacity Curve for Bitzer OSNA8591-K,   !nominal cooling capacity = 113.4 KW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8591_K_NH3_Low_qcurv,!- Name
    5.9117581775E+5,         !- Coefficient1 Constant
    1.9944781803E+4,         !- Coefficient2 x
    2.4413189926E+2,         !- Coefficient3 x**2
    9.4150641764E+1,         !- Coefficient4 y
    -2.5415128124E+1,        !- Coefficient5 y**2
    -1.3616277333E+1,        !- Coefficient6 x*y
    1.0770800973E+0,         !- Coefficient7 x**3
    -1.1883872511E-1,        !- Coefficient8 y**3
    -4.2755662184E-1,        !- Coefficient9 x**2*y
    -3.9157972196E-1,        !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSNA8591-K,   !nominal power = 97.7 kW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8591_K_NH3_Low_pwrcurv,  !- Name
    7.0117508049E+4,         !- Coefficient1 Constant
    7.5839798469E+2,         !- Coefficient2 x
    -1.4246063754E+1,        !- Coefficient3 x**2
    -1.0455627807E+2,        !- Coefficient4 y
    3.7083350676E+1,         !- Coefficient5 y**2
    -2.5619083665E+0,        !- Coefficient6 x*y
    -2.7545270129E-1,        !- Coefficient7 x**3
    -1.3067782147E-1,        !- Coefficient8 y**3
    2.2062739879E-1,         !- Coefficient9 x**2*y
    2.1001616178E-1,         !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Compressor model Bitzer OSNA8571-K, Refrigerant R717 [NH3]
! Reference temperature Dew point temp., Operating mode ECO
! Suct. gas superheat 5K, Useful superheat 100%  Speed 2900 /min
!  Desired evaporating temperature -33C. At 45C condensing, capacity =  79kW
! Capacity Curve for Bitzer OSNA8571-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8571_K_NH3_Low_qcurv,!- Name
    4.5749682677E+5,         !- Coefficient1 Constant
    1.6368338548E+4,         !- Coefficient2 x
    2.1565815461E+2,         !- Coefficient3 x**2
    -1.2813533769E+3,        !- Coefficient4 y
    -9.5337057442E+0,        !- Coefficient5 y**2
    -3.4720637819E+1,        !- Coefficient6 x*y
    1.0483077571E+0,         !- Coefficient7 x**3
    -7.1870466950E-2,        !- Coefficient8 y**3
    -4.5071832549E-1,        !- Coefficient9 x**2*y
    -2.7585558187E-1,        !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSNA8571-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA8571_K_NH3_Low_pwrcurv,  !- Name
    5.5208469904E+4,         !- Coefficient1 Constant
    8.7998654937E+2,         !- Coefficient2 x
    3.1262248175E-1,         !- Coefficient3 x**2
    9.0684274480E+2,         !- Coefficient4 y
    -1.5124436452E+0,        !- Coefficient5 y**2
    1.6489873641E+1,         !- Coefficient6 x*y
    -1.0045818690E-1,        !- Coefficient7 x**3
    1.2889220656E-1,         !- Coefficient8 y**3
    1.4431360610E-1,         !- Coefficient9 x**2*y
    -1.5765469217E-1,        !- Coefficient10 x*y**2
    -45.0,                   !- Minimum Value of x
    -10.0,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.0;                    !- Maximum Value of y

!Detailed Compressor: Bitzer OSKA8561-K,  Cooling capacity 295 kW
!  Power input 90.2 kW , COP/EER 3.27
!  Operating mode ECO , Mass flow LP 876 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) 12.32 °C, Mass flow ECO 124.8 kg/h
!  sub cooler load 37.7 kW , sat. ECO Temp. 12.32 °C
!  ECO pressure 6.67 bar(a), Oil volume flow 3.02 m°/h, Oil cooler outlet 41.9 °C
!  Oil cooler load 55.4 kW , Necces. driving motor 110.0 kW
!  DG w/o cooling 153.9 °C
! Capacity Curve for Bitzer OSKA8561-K,   !nominal cooling capacity = 295 KW at -4C/45C conditions
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8561_K_NH3_Med_qcurv,!- Name
    3.7260410811E+5,         !- Coefficient1 Constant
    1.2258937859E+4,         !- Coefficient2 x
    1.5270057704E+2,         !- Coefficient3 x**2
    1.1097935423E+3,         !- Coefficient4 y
    -4.4650302138E+1,        !- Coefficient5 y**2
    2.6262463005E+1,         !- Coefficient6 x*y
    7.7962509237E-1,         !- Coefficient7 x**3
    1.2493619913E-1,         !- Coefficient8 y**3
    -1.0329226978E-2,        !- Coefficient9 x**2*y
    -3.5465425966E-1,        !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSKA8561-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8561_K_NH3_Med_pwrcurv,  !- Name
    2.0610106975E+4,         !- Coefficient1 Constant
    -1.4776225916E+2,        !- Coefficient2 x
    -1.0713635491E+1,        !- Coefficient3 x**2
    1.6359699859E+3,         !- Coefficient4 y
    -9.4420819753E+0,        !- Coefficient5 y**2
    1.5663192408E+1,         !- Coefficient6 x*y
    -1.2534535018E-1,        !- Coefficient7 x**3
    1.8509710318E-1,         !- Coefficient8 y**3
    1.6168790176E-1,         !- Coefficient9 x**2*y
    -6.5420294437E-2,        !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

!Detailed Compressor: Bitzer OSNA7461-K,  Cooling capacity 55 kW
!  Power input 39 kW , COP/EER 1.4
!  Operating mode ECO , Mass flow LP 150 kg/h, Mass flow HP 1001 kg/h
!  Liquid temp. (sc) -19.25 °C, Mass flow ECO 193 kg/h
!  sub cooler load 12.5 kW , sat. ECO Temp. -19.25 °C
!  ECO pressure 1.97 bar(a), Oil volume flow 1.97 m°/h, Oil cooler outlet 48.7 °C
!  Oil cooler load 29.8 kW , Necces. driving motor 75.0 kW
!  DG w/o cooling 292 °C
! Capacity Curve for Bitzer OSNA7461-K,   !nominal cooling capacity = 295 KW at -4C/45C conditions
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA7461_K_NH3_Low_qcurv,!- Name
    2.3179050411E+5,         !- Coefficient1 Constant
    7.6675223873E+3,         !- Coefficient2 x
    9.1975715198E+1,         !- Coefficient3 x**2
    1.6223208007E+2,         !- Coefficient4 y
    -2.2242729935E+0,        !- Coefficient5 y**2
    7.8316999359E+0,         !- Coefficient6 x*y
    4.0082827284E-1,         !- Coefficient7 x**3
    -1.0435357389E-1,        !- Coefficient8 y**3
    1.7877947146E-2,         !- Coefficient9 x**2*y
    -1.1501553068E-1,        !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSNA7461-K,
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSNA7461_K_NH3_Low_pwrcurv,  !- Name
    4.7470074172E+4,         !- Coefficient1 Constant
    1.4290971546E+3,         !- Coefficient2 x
    2.1542273593E+1,         !- Coefficient3 x**2
    -2.1549604804E+1,        !- Coefficient4 y
    1.2279210120E+1,         !- Coefficient5 y**2
    -1.1931212906E+1,        !- Coefficient6 x*y
    1.2778432496E-1,         !- Coefficient7 x**3
    -1.6329720659E-2,        !- Coefficient8 y**3
    -1.5608635028E-1,        !- Coefficient9 x**2*y
    1.9527295023E-1,         !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! For Dock compressors:Compressor model OSKA8591_K
! Input Values: Refrigerant R717 [NH3], Reference temperature Dew point temp.
!               Evaporating SST 0°C, Condensing SDT 45°C, Operating mode Standard
!               Liquid subcooling 0K, Discharge gas temp. 80°C
!               Suct. gas superheat 5K, Useful superheat 100%, Speed 2900 /min, Capacity Control 100%
! Output:       Cooling capacity 476 kW, Power input 127.6 kW, Condensing capacity 532 kW
!               COP/EER 3.73, Mass flow LP 1616 kg/h, Mass flow HP 1616 kg/h
!               Operating mode Standard, Liquid temp. 45.0 °C
!               Oil volume flow 3.23 m°/h, Oil cooler outlet 33.7 °C, Oil cooler load 71.6 kW
!               Necces. driving motor 160.0 kW, DG w/o cooling 138.6 °C
! Capacity Curve for Bitzer OSKA8591-K,   !nominal cooling capacity = 476 KW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8591_K_NH3_Med_qcurv,!- Name
    4.7581237254E+5,         !- Coefficient1 Constant
    1.5836010395E+4,         !- Coefficient2 x
    2.4809754731E+2,         !- Coefficient3 x**2
    5.8154019974E+3,         !- Coefficient4 y
    -1.4227382029E+2,        !- Coefficient5 y**2
    1.9607540381E+2,         !- Coefficient6 x*y
    1.8625932421E+0,         !- Coefficient7 x**3
    2.9311106887E-1,         !- Coefficient8 y**3
    7.0297720032E-1,         !- Coefficient9 x**2*y
    -2.7310763923E+0,        !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

! Power Curve for Bitzer OSKA8591-K,   !nominal power = 476 kW
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    OSKA8591_K_NH3_Med_pwrcurv,  !- Name
    5.3918315894E+4,         !- Coefficient1 Constant
    1.1536082079E+2,         !- Coefficient2 x
    1.5324329008E+1,         !- Coefficient3 x**2
    -1.8819004997E+2,        !- Coefficient4 y
    5.2031668763E+1,         !- Coefficient5 y**2
    1.0397602406E+1,         !- Coefficient6 x*y
    2.0331045919E+0,         !- Coefficient7 x**3
    -2.5310651862E-1,        !- Coefficient8 y**3
    -2.6797031295E-1,        !- Coefficient9 x**2*y
    6.0439117696E-2,         !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    12.8,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    53.0;                    !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAMES ===========

  FluidProperties:Name,
    NH3,                     !- Fluid Name
    REFRIGERANT;             !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========
! =============================================================================
!
!                Saturated Property Data for Refrigerant   NH3
!
!                Critical Pressure:     11333.001 kPa
!                Critical Temperature:    132.250 degC
! =============================================================================

  FluidProperties:Temperatures,
    NH3SaturatedTemperatures,!- Name
    -77.660,-76.000,-74.000,-72.000,-70.000,-68.000,-66.000,
    -64.000,-62.000,-60.000,-58.000,-56.000,-54.000,-52.000,
    -50.000,-48.000,-46.000,-44.000,-42.000,-40.000,-38.000,
    -36.000,-34.000,-32.000,-30.000,-28.000,-26.000,-24.000,
    -22.000,-20.000,-18.000,-16.000,-14.000,-12.000,-10.000,
    -8.000,-6.000,-4.000,-2.000,0.000,2.000,4.000,
    6.000,8.000,10.000,12.000,14.000,16.000,18.000,
    20.000,22.000,24.000,26.000,28.000,30.000,32.000,
    34.000,36.000,38.000,40.000,42.000,44.000,46.000,
    48.000,50.000,52.000,54.000,56.000,58.000,60.000,
    62.000,64.000,66.000,68.000,70.000,72.000,74.000,
    76.000,78.000,80.000,82.000,84.000,86.000,88.000,
    90.000,92.000,94.000,96.000,98.000,100.000,102.000,
    104.000,106.000,108.000,110.000,112.000,114.000,116.000,
    118.000,120.000,122.000,124.000,132.250;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.6089E+04,0.6944E+04,0.8108E+04,0.9434E+04,0.1094E+05,0.1265E+05,0.1457E+05,
    0.1674E+05,0.1917E+05,0.2189E+05,0.2493E+05,0.2832E+05,0.3207E+05,0.3624E+05,
    0.4084E+05,0.4591E+05,0.5149E+05,0.5763E+05,0.6434E+05,0.7169E+05,0.7971E+05,
    0.8845E+05,0.9795E+05,0.1083E+06,0.1194E+06,0.1315E+06,0.1446E+06,0.1586E+06,
    0.1738E+06,0.1901E+06,0.2076E+06,0.2263E+06,0.2464E+06,0.2678E+06,0.2907E+06,
    0.3151E+06,0.3411E+06,0.3688E+06,0.3982E+06,0.4294E+06,0.4625E+06,0.4975E+06,
    0.5345E+06,0.5737E+06,0.6150E+06,0.6587E+06,0.7046E+06,0.7530E+06,0.8040E+06,
    0.8575E+06,0.9137E+06,0.9727E+06,0.1035E+07,0.1099E+07,0.1167E+07,0.1238E+07,
    0.1312E+07,0.1390E+07,0.1471E+07,0.1555E+07,0.1644E+07,0.1735E+07,0.1831E+07,
    0.1930E+07,0.2034E+07,0.2142E+07,0.2254E+07,0.2370E+07,0.2490E+07,0.2616E+07,
    0.2745E+07,0.2880E+07,0.3019E+07,0.3164E+07,0.3313E+07,0.3468E+07,0.3628E+07,
    0.3794E+07,0.3965E+07,0.4142E+07,0.4325E+07,0.4513E+07,0.4708E+07,0.4909E+07,
    0.5117E+07,0.5331E+07,0.5551E+07,0.5779E+07,0.6014E+07,0.6255E+07,0.6504E+07,
    0.6761E+07,0.7025E+07,0.7298E+07,0.7578E+07,0.7867E+07,0.8165E+07,0.8471E+07,
    0.8787E+07,0.9112E+07,0.9448E+07,0.9793E+07,0.1133E+08;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    -0.1432E+06,-0.1362E+06,-0.1277E+06,-0.1193E+06,-0.1108E+06,-0.1023E+06,-0.9378E+05,
    -0.8523E+05,-0.7666E+05,-0.6806E+05,-0.5944E+05,-0.5080E+05,-0.4213E+05,-0.3344E+05,
    -0.2473E+05,-0.1599E+05,-0.7234E+04,0.1545E+04,0.1035E+05,0.1917E+05,0.2801E+05,
    0.3688E+05,0.4577E+05,0.5467E+05,0.6360E+05,0.7255E+05,0.8152E+05,0.9051E+05,
    0.9952E+05,0.1086E+06,0.1176E+06,0.1267E+06,0.1358E+06,0.1449E+06,0.1540E+06,
    0.1632E+06,0.1723E+06,0.1815E+06,0.1908E+06,0.2000E+06,0.2093E+06,0.2186E+06,
    0.2279E+06,0.2372E+06,0.2466E+06,0.2560E+06,0.2654E+06,0.2748E+06,0.2843E+06,
    0.2938E+06,0.3033E+06,0.3129E+06,0.3225E+06,0.3321E+06,0.3418E+06,0.3515E+06,
    0.3612E+06,0.3710E+06,0.3808E+06,0.3906E+06,0.4005E+06,0.4105E+06,0.4205E+06,
    0.4305E+06,0.4406E+06,0.4508E+06,0.4610E+06,0.4712E+06,0.4816E+06,0.4920E+06,
    0.5024E+06,0.5130E+06,0.5236E+06,0.5343E+06,0.5450E+06,0.5559E+06,0.5669E+06,
    0.5779E+06,0.5891E+06,0.6003E+06,0.6117E+06,0.6232E+06,0.6349E+06,0.6467E+06,
    0.6586E+06,0.6707E+06,0.6830E+06,0.6954E+06,0.7081E+06,0.7210E+06,0.7341E+06,
    0.7475E+06,0.7612E+06,0.7753E+06,0.7897E+06,0.8045E+06,0.8199E+06,0.8358E+06,
    0.8524E+06,0.8699E+06,0.8886E+06,0.9088E+06,0.1119E+07;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.1341E+07,0.1344E+07,0.1348E+07,0.1352E+07,0.1356E+07,0.1359E+07,0.1363E+07,
    0.1367E+07,0.1370E+07,0.1374E+07,0.1377E+07,0.1381E+07,0.1384E+07,0.1388E+07,
    0.1391E+07,0.1395E+07,0.1398E+07,0.1401E+07,0.1405E+07,0.1408E+07,0.1411E+07,
    0.1414E+07,0.1417E+07,0.1420E+07,0.1423E+07,0.1426E+07,0.1429E+07,0.1432E+07,
    0.1435E+07,0.1438E+07,0.1440E+07,0.1443E+07,0.1446E+07,0.1448E+07,0.1451E+07,
    0.1453E+07,0.1456E+07,0.1458E+07,0.1460E+07,0.1462E+07,0.1464E+07,0.1466E+07,
    0.1468E+07,0.1470E+07,0.1472E+07,0.1474E+07,0.1476E+07,0.1477E+07,0.1479E+07,
    0.1480E+07,0.1482E+07,0.1483E+07,0.1484E+07,0.1485E+07,0.1486E+07,0.1487E+07,
    0.1488E+07,0.1489E+07,0.1489E+07,0.1490E+07,0.1490E+07,0.1491E+07,0.1491E+07,
    0.1491E+07,0.1491E+07,0.1491E+07,0.1491E+07,0.1490E+07,0.1490E+07,0.1489E+07,
    0.1489E+07,0.1488E+07,0.1487E+07,0.1485E+07,0.1484E+07,0.1482E+07,0.1481E+07,
    0.1479E+07,0.1477E+07,0.1474E+07,0.1472E+07,0.1469E+07,0.1466E+07,0.1463E+07,
    0.1459E+07,0.1455E+07,0.1451E+07,0.1447E+07,0.1442E+07,0.1437E+07,0.1431E+07,
    0.1425E+07,0.1418E+07,0.1411E+07,0.1403E+07,0.1394E+07,0.1385E+07,0.1375E+07,
    0.1363E+07,0.1350E+07,0.1336E+07,0.1319E+07,0.1119E+07;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.7329E+03,0.7312E+03,0.7290E+03,0.7269E+03,0.7247E+03,0.7225E+03,0.7203E+03,
    0.7181E+03,0.7159E+03,0.7136E+03,0.7113E+03,0.7091E+03,0.7067E+03,0.7044E+03,
    0.7021E+03,0.6997E+03,0.6974E+03,0.6950E+03,0.6926E+03,0.6902E+03,0.6877E+03,
    0.6853E+03,0.6828E+03,0.6803E+03,0.6778E+03,0.6753E+03,0.6728E+03,0.6703E+03,
    0.6677E+03,0.6651E+03,0.6626E+03,0.6600E+03,0.6573E+03,0.6547E+03,0.6521E+03,
    0.6494E+03,0.6467E+03,0.6440E+03,0.6413E+03,0.6386E+03,0.6358E+03,0.6331E+03,
    0.6303E+03,0.6275E+03,0.6246E+03,0.6218E+03,0.6189E+03,0.6160E+03,0.6131E+03,
    0.6102E+03,0.6072E+03,0.6043E+03,0.6013E+03,0.5982E+03,0.5952E+03,0.5921E+03,
    0.5890E+03,0.5858E+03,0.5826E+03,0.5794E+03,0.5762E+03,0.5729E+03,0.5696E+03,
    0.5663E+03,0.5629E+03,0.5594E+03,0.5560E+03,0.5524E+03,0.5489E+03,0.5452E+03,
    0.5416E+03,0.5378E+03,0.5341E+03,0.5302E+03,0.5263E+03,0.5223E+03,0.5183E+03,
    0.5142E+03,0.5100E+03,0.5057E+03,0.5013E+03,0.4968E+03,0.4922E+03,0.4876E+03,
    0.4828E+03,0.4778E+03,0.4728E+03,0.4675E+03,0.4622E+03,0.4566E+03,0.4509E+03,
    0.4450E+03,0.4388E+03,0.4323E+03,0.4256E+03,0.4185E+03,0.4111E+03,0.4032E+03,
    0.3947E+03,0.3855E+03,0.3754E+03,0.3641E+03,0.2250E+03;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.6407E-01,0.7248E-01,0.8382E-01,0.9662E-01,0.1110E+00,0.1272E+00,0.1452E+00,
    0.1653E+00,0.1877E+00,0.2125E+00,0.2400E+00,0.2703E+00,0.3037E+00,0.3403E+00,
    0.3806E+00,0.4246E+00,0.4726E+00,0.5250E+00,0.5819E+00,0.6438E+00,0.7108E+00,
    0.7834E+00,0.8618E+00,0.9463E+00,0.1037E+01,0.1135E+01,0.1240E+01,0.1353E+01,
    0.1474E+01,0.1603E+01,0.1741E+01,0.1889E+01,0.2046E+01,0.2213E+01,0.2391E+01,
    0.2580E+01,0.2780E+01,0.2993E+01,0.3218E+01,0.3457E+01,0.3709E+01,0.3976E+01,
    0.4257E+01,0.4555E+01,0.4868E+01,0.5198E+01,0.5546E+01,0.5912E+01,0.6298E+01,
    0.6703E+01,0.7128E+01,0.7575E+01,0.8044E+01,0.8537E+01,0.9053E+01,0.9595E+01,
    0.1016E+02,0.1076E+02,0.1138E+02,0.1203E+02,0.1272E+02,0.1343E+02,0.1418E+02,
    0.1497E+02,0.1579E+02,0.1664E+02,0.1754E+02,0.1848E+02,0.1946E+02,0.2049E+02,
    0.2157E+02,0.2270E+02,0.2388E+02,0.2511E+02,0.2641E+02,0.2776E+02,0.2919E+02,
    0.3068E+02,0.3224E+02,0.3389E+02,0.3562E+02,0.3743E+02,0.3934E+02,0.4136E+02,
    0.4348E+02,0.4573E+02,0.4810E+02,0.5061E+02,0.5328E+02,0.5612E+02,0.5914E+02,
    0.6236E+02,0.6582E+02,0.6954E+02,0.7355E+02,0.7790E+02,0.8264E+02,0.8785E+02,
    0.9361E+02,0.1001E+03,0.1074E+03,0.1159E+03,0.2250E+03;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.4202E+04,0.4211E+04,0.4222E+04,0.4234E+04,0.4245E+04,0.4257E+04,0.4268E+04,
    0.4280E+04,0.4291E+04,0.4303E+04,0.4315E+04,0.4326E+04,0.4337E+04,0.4349E+04,
    0.4360E+04,0.4371E+04,0.4382E+04,0.4393E+04,0.4403E+04,0.4414E+04,0.4424E+04,
    0.4434E+04,0.4444E+04,0.4455E+04,0.4465E+04,0.4474E+04,0.4484E+04,0.4494E+04,
    0.4504E+04,0.4514E+04,0.4524E+04,0.4534E+04,0.4543E+04,0.4553E+04,0.4564E+04,
    0.4574E+04,0.4584E+04,0.4595E+04,0.4606E+04,0.4617E+04,0.4628E+04,0.4639E+04,
    0.4651E+04,0.4663E+04,0.4676E+04,0.4689E+04,0.4702E+04,0.4716E+04,0.4730E+04,
    0.4745E+04,0.4760E+04,0.4776E+04,0.4793E+04,0.4810E+04,0.4828E+04,0.4847E+04,
    0.4867E+04,0.4888E+04,0.4909E+04,0.4932E+04,0.4956E+04,0.4981E+04,0.5007E+04,
    0.5034E+04,0.5064E+04,0.5094E+04,0.5127E+04,0.5161E+04,0.5197E+04,0.5235E+04,
    0.5276E+04,0.5319E+04,0.5364E+04,0.5413E+04,0.5465E+04,0.5520E+04,0.5579E+04,
    0.5643E+04,0.5711E+04,0.5784E+04,0.5863E+04,0.5948E+04,0.6040E+04,0.6141E+04,
    0.6250E+04,0.6370E+04,0.6502E+04,0.6648E+04,0.6810E+04,0.6991E+04,0.7195E+04,
    0.7427E+04,0.7693E+04,0.8000E+04,0.8362E+04,0.8794E+04,0.9319E+04,0.9974E+04,
    0.1082E+05,0.1194E+05,0.1352E+05,0.1592E+05,0.0000E+00;

  FluidProperties:Saturated,
    NH3,                     !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    NH3SaturatedTemperatures,!- Temperature Values Name
    0.2063E+04,0.2067E+04,0.2073E+04,0.2079E+04,0.2086E+04,0.2093E+04,0.2100E+04,
    0.2108E+04,0.2116E+04,0.2125E+04,0.2135E+04,0.2145E+04,0.2155E+04,0.2166E+04,
    0.2178E+04,0.2190E+04,0.2203E+04,0.2216E+04,0.2230E+04,0.2244E+04,0.2259E+04,
    0.2275E+04,0.2291E+04,0.2308E+04,0.2326E+04,0.2344E+04,0.2363E+04,0.2383E+04,
    0.2403E+04,0.2425E+04,0.2446E+04,0.2469E+04,0.2493E+04,0.2517E+04,0.2542E+04,
    0.2568E+04,0.2594E+04,0.2622E+04,0.2651E+04,0.2680E+04,0.2710E+04,0.2742E+04,
    0.2774E+04,0.2807E+04,0.2841E+04,0.2877E+04,0.2913E+04,0.2951E+04,0.2990E+04,
    0.3030E+04,0.3071E+04,0.3113E+04,0.3158E+04,0.3203E+04,0.3250E+04,0.3299E+04,
    0.3349E+04,0.3401E+04,0.3455E+04,0.3510E+04,0.3568E+04,0.3628E+04,0.3691E+04,
    0.3756E+04,0.3823E+04,0.3894E+04,0.3967E+04,0.4044E+04,0.4124E+04,0.4208E+04,
    0.4297E+04,0.4389E+04,0.4487E+04,0.4590E+04,0.4699E+04,0.4814E+04,0.4937E+04,
    0.5067E+04,0.5206E+04,0.5355E+04,0.5514E+04,0.5686E+04,0.5871E+04,0.6072E+04,
    0.6291E+04,0.6530E+04,0.6792E+04,0.7082E+04,0.7403E+04,0.7762E+04,0.8166E+04,
    0.8624E+04,0.9148E+04,0.9754E+04,0.1046E+05,0.1130E+05,0.1232E+05,0.1357E+05,
    0.1515E+05,0.1721E+05,0.2003E+05,0.2414E+05,0.0000E+00;

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   NH3   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:     11333.001 kPa
!                    Critical Temperature:    132.250 degC
! =============================================================================

  FluidProperties:Temperatures,
    NH3SuperHeatTemperatures,!- Name
    -77.150,-72.435,-67.720,-63.005,-58.290,-53.575,-48.860,
    -44.145,-39.430,-34.715,-30.000,-26.000,-22.000,-18.000,
    -14.000,-10.000,-8.000,-6.000,-4.000,-2.000,0.000,
    2.000,4.000,6.000,8.000,10.000,12.000,14.000,
    16.000,18.000,20.000,22.000,24.000,26.000,28.000,
    30.000,32.000,34.000,36.000,38.000,40.000,42.000,
    44.000,46.000,48.000,50.000,53.943,57.885,61.828,
    65.770,69.713,73.655,77.598,81.540,85.483,89.425,
    93.368,97.310,101.253,105.195,109.138,113.080,117.023,
    120.965,124.908,148.850,168.850,188.850;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6341E+04,              !- Pressure {Pa}
    0.1342E+07,0.1352E+07,0.1362E+07,0.1371E+07,0.1381E+07,0.1391E+07,0.1400E+07,
    0.1410E+07,0.1419E+07,0.1429E+07,0.1439E+07,0.1447E+07,0.1455E+07,0.1463E+07,
    0.1471E+07,0.1480E+07,0.1484E+07,0.1488E+07,0.1492E+07,0.1496E+07,0.1500E+07,
    0.1504E+07,0.1509E+07,0.1513E+07,0.1517E+07,0.1521E+07,0.1525E+07,0.1529E+07,
    0.1533E+07,0.1538E+07,0.1542E+07,0.1546E+07,0.1550E+07,0.1554E+07,0.1559E+07,
    0.1563E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1580E+07,0.1584E+07,0.1588E+07,
    0.1592E+07,0.1597E+07,0.1601E+07,0.1605E+07,0.1614E+07,0.1622E+07,0.1631E+07,
    0.1639E+07,0.1648E+07,0.1656E+07,0.1665E+07,0.1673E+07,0.1682E+07,0.1691E+07,
    0.1699E+07,0.1708E+07,0.1717E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1761E+07,0.1770E+07,0.1824E+07,0.1871E+07,0.1919E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6341E+04,              !- Pressure {Pa}
    0.6656E-01,0.6496E-01,0.6344E-01,0.6200E-01,0.6062E-01,0.5930E-01,0.5804E-01,
    0.5683E-01,0.5568E-01,0.5457E-01,0.5350E-01,0.5263E-01,0.5179E-01,0.5097E-01,
    0.5018E-01,0.4941E-01,0.4904E-01,0.4867E-01,0.4831E-01,0.4795E-01,0.4760E-01,
    0.4725E-01,0.4691E-01,0.4657E-01,0.4624E-01,0.4591E-01,0.4559E-01,0.4527E-01,
    0.4495E-01,0.4464E-01,0.4434E-01,0.4404E-01,0.4374E-01,0.4345E-01,0.4316E-01,
    0.4287E-01,0.4259E-01,0.4231E-01,0.4204E-01,0.4177E-01,0.4150E-01,0.4124E-01,
    0.4098E-01,0.4072E-01,0.4046E-01,0.4021E-01,0.3973E-01,0.3925E-01,0.3879E-01,
    0.3834E-01,0.3790E-01,0.3747E-01,0.3704E-01,0.3663E-01,0.3623E-01,0.3583E-01,
    0.3545E-01,0.3507E-01,0.3470E-01,0.3434E-01,0.3398E-01,0.3364E-01,0.3330E-01,
    0.3296E-01,0.3264E-01,0.3078E-01,0.2939E-01,0.2812E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9131E+04,              !- Pressure {Pa}
    0.0000E+00,0.1351E+07,0.1361E+07,0.1371E+07,0.1380E+07,0.1390E+07,0.1400E+07,
    0.1409E+07,0.1419E+07,0.1429E+07,0.1438E+07,0.1446E+07,0.1455E+07,0.1463E+07,
    0.1471E+07,0.1479E+07,0.1484E+07,0.1488E+07,0.1492E+07,0.1496E+07,0.1500E+07,
    0.1504E+07,0.1508E+07,0.1512E+07,0.1517E+07,0.1521E+07,0.1525E+07,0.1529E+07,
    0.1533E+07,0.1537E+07,0.1542E+07,0.1546E+07,0.1550E+07,0.1554E+07,0.1558E+07,
    0.1563E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1580E+07,0.1584E+07,0.1588E+07,
    0.1592E+07,0.1597E+07,0.1601E+07,0.1605E+07,0.1613E+07,0.1622E+07,0.1630E+07,
    0.1639E+07,0.1647E+07,0.1656E+07,0.1665E+07,0.1673E+07,0.1682E+07,0.1690E+07,
    0.1699E+07,0.1708E+07,0.1717E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1761E+07,0.1770E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9131E+04,              !- Pressure {Pa}
    0.0000E+00,0.9371E-01,0.9150E-01,0.8940E-01,0.8740E-01,0.8548E-01,0.8366E-01,
    0.8191E-01,0.8024E-01,0.7863E-01,0.7709E-01,0.7583E-01,0.7461E-01,0.7343E-01,
    0.7229E-01,0.7119E-01,0.7065E-01,0.7011E-01,0.6959E-01,0.6907E-01,0.6856E-01,
    0.6806E-01,0.6757E-01,0.6708E-01,0.6660E-01,0.6613E-01,0.6566E-01,0.6521E-01,
    0.6475E-01,0.6431E-01,0.6387E-01,0.6343E-01,0.6300E-01,0.6258E-01,0.6216E-01,
    0.6175E-01,0.6134E-01,0.6094E-01,0.6055E-01,0.6016E-01,0.5977E-01,0.5939E-01,
    0.5902E-01,0.5865E-01,0.5828E-01,0.5792E-01,0.5722E-01,0.5653E-01,0.5587E-01,
    0.5522E-01,0.5458E-01,0.5396E-01,0.5335E-01,0.5276E-01,0.5218E-01,0.5161E-01,
    0.5105E-01,0.5051E-01,0.4997E-01,0.4945E-01,0.4894E-01,0.4844E-01,0.4795E-01,
    0.4747E-01,0.4700E-01,0.4433E-01,0.4232E-01,0.4049E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1290E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.1360E+07,0.1370E+07,0.1379E+07,0.1389E+07,0.1399E+07,
    0.1409E+07,0.1418E+07,0.1428E+07,0.1438E+07,0.1446E+07,0.1454E+07,0.1463E+07,
    0.1471E+07,0.1479E+07,0.1483E+07,0.1487E+07,0.1491E+07,0.1496E+07,0.1500E+07,
    0.1504E+07,0.1508E+07,0.1512E+07,0.1516E+07,0.1521E+07,0.1525E+07,0.1529E+07,
    0.1533E+07,0.1537E+07,0.1541E+07,0.1546E+07,0.1550E+07,0.1554E+07,0.1558E+07,
    0.1562E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1579E+07,0.1584E+07,0.1588E+07,
    0.1592E+07,0.1596E+07,0.1601E+07,0.1605E+07,0.1613E+07,0.1622E+07,0.1630E+07,
    0.1639E+07,0.1647E+07,0.1656E+07,0.1664E+07,0.1673E+07,0.1682E+07,0.1690E+07,
    0.1699E+07,0.1708E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1761E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1290E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.1296E+00,0.1266E+00,0.1237E+00,0.1210E+00,0.1184E+00,
    0.1159E+00,0.1135E+00,0.1112E+00,0.1090E+00,0.1072E+00,0.1055E+00,0.1038E+00,
    0.1022E+00,0.1007E+00,0.9989E-01,0.9913E-01,0.9839E-01,0.9766E-01,0.9694E-01,
    0.9623E-01,0.9553E-01,0.9484E-01,0.9416E-01,0.9349E-01,0.9283E-01,0.9218E-01,
    0.9154E-01,0.9090E-01,0.9028E-01,0.8967E-01,0.8906E-01,0.8846E-01,0.8787E-01,
    0.8729E-01,0.8671E-01,0.8615E-01,0.8559E-01,0.8503E-01,0.8449E-01,0.8395E-01,
    0.8342E-01,0.8289E-01,0.8237E-01,0.8186E-01,0.8087E-01,0.7991E-01,0.7896E-01,
    0.7804E-01,0.7714E-01,0.7626E-01,0.7540E-01,0.7456E-01,0.7374E-01,0.7294E-01,
    0.7215E-01,0.7138E-01,0.7063E-01,0.6989E-01,0.6917E-01,0.6846E-01,0.6777E-01,
    0.6709E-01,0.6642E-01,0.6265E-01,0.5981E-01,0.5722E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1791E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1368E+07,0.1378E+07,0.1388E+07,0.1398E+07,
    0.1408E+07,0.1418E+07,0.1427E+07,0.1437E+07,0.1445E+07,0.1454E+07,0.1462E+07,
    0.1470E+07,0.1479E+07,0.1483E+07,0.1487E+07,0.1491E+07,0.1495E+07,0.1499E+07,
    0.1503E+07,0.1508E+07,0.1512E+07,0.1516E+07,0.1520E+07,0.1524E+07,0.1529E+07,
    0.1533E+07,0.1537E+07,0.1541E+07,0.1545E+07,0.1550E+07,0.1554E+07,0.1558E+07,
    0.1562E+07,0.1566E+07,0.1571E+07,0.1575E+07,0.1579E+07,0.1583E+07,0.1588E+07,
    0.1592E+07,0.1596E+07,0.1600E+07,0.1605E+07,0.1613E+07,0.1622E+07,0.1630E+07,
    0.1639E+07,0.1647E+07,0.1656E+07,0.1664E+07,0.1673E+07,0.1681E+07,0.1690E+07,
    0.1699E+07,0.1708E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1752E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1791E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.1762E+00,0.1721E+00,0.1683E+00,0.1646E+00,
    0.1612E+00,0.1578E+00,0.1546E+00,0.1516E+00,0.1491E+00,0.1467E+00,0.1443E+00,
    0.1421E+00,0.1399E+00,0.1388E+00,0.1378E+00,0.1367E+00,0.1357E+00,0.1347E+00,
    0.1337E+00,0.1327E+00,0.1318E+00,0.1308E+00,0.1299E+00,0.1290E+00,0.1281E+00,
    0.1272E+00,0.1263E+00,0.1254E+00,0.1246E+00,0.1237E+00,0.1229E+00,0.1221E+00,
    0.1213E+00,0.1205E+00,0.1197E+00,0.1189E+00,0.1181E+00,0.1174E+00,0.1166E+00,
    0.1159E+00,0.1151E+00,0.1144E+00,0.1137E+00,0.1123E+00,0.1110E+00,0.1097E+00,
    0.1084E+00,0.1071E+00,0.1059E+00,0.1047E+00,0.1036E+00,0.1024E+00,0.1013E+00,
    0.1002E+00,0.9913E-01,0.9808E-01,0.9706E-01,0.9605E-01,0.9507E-01,0.9411E-01,
    0.9316E-01,0.9224E-01,0.8700E-01,0.8305E-01,0.7945E-01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2447E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1377E+07,0.1387E+07,0.1397E+07,
    0.1407E+07,0.1417E+07,0.1426E+07,0.1436E+07,0.1445E+07,0.1453E+07,0.1461E+07,
    0.1470E+07,0.1478E+07,0.1482E+07,0.1486E+07,0.1490E+07,0.1495E+07,0.1499E+07,
    0.1503E+07,0.1507E+07,0.1511E+07,0.1516E+07,0.1520E+07,0.1524E+07,0.1528E+07,
    0.1532E+07,0.1536E+07,0.1541E+07,0.1545E+07,0.1549E+07,0.1553E+07,0.1558E+07,
    0.1562E+07,0.1566E+07,0.1570E+07,0.1575E+07,0.1579E+07,0.1583E+07,0.1587E+07,
    0.1592E+07,0.1596E+07,0.1600E+07,0.1604E+07,0.1613E+07,0.1621E+07,0.1630E+07,
    0.1638E+07,0.1647E+07,0.1655E+07,0.1664E+07,0.1673E+07,0.1681E+07,0.1690E+07,
    0.1699E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,0.1751E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2447E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2358E+00,0.2305E+00,0.2254E+00,
    0.2206E+00,0.2160E+00,0.2116E+00,0.2074E+00,0.2039E+00,0.2006E+00,0.1974E+00,
    0.1943E+00,0.1913E+00,0.1898E+00,0.1884E+00,0.1869E+00,0.1855E+00,0.1842E+00,
    0.1828E+00,0.1815E+00,0.1801E+00,0.1788E+00,0.1776E+00,0.1763E+00,0.1751E+00,
    0.1738E+00,0.1726E+00,0.1714E+00,0.1703E+00,0.1691E+00,0.1680E+00,0.1668E+00,
    0.1657E+00,0.1646E+00,0.1636E+00,0.1625E+00,0.1614E+00,0.1604E+00,0.1594E+00,
    0.1584E+00,0.1574E+00,0.1564E+00,0.1554E+00,0.1535E+00,0.1517E+00,0.1499E+00,
    0.1481E+00,0.1464E+00,0.1447E+00,0.1431E+00,0.1415E+00,0.1399E+00,0.1384E+00,
    0.1369E+00,0.1354E+00,0.1340E+00,0.1326E+00,0.1312E+00,0.1299E+00,0.1286E+00,
    0.1273E+00,0.1260E+00,0.1189E+00,0.1135E+00,0.1085E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1385E+07,0.1395E+07,
    0.1405E+07,0.1415E+07,0.1425E+07,0.1435E+07,0.1444E+07,0.1452E+07,0.1460E+07,
    0.1469E+07,0.1477E+07,0.1481E+07,0.1486E+07,0.1490E+07,0.1494E+07,0.1498E+07,
    0.1502E+07,0.1506E+07,0.1511E+07,0.1515E+07,0.1519E+07,0.1523E+07,0.1528E+07,
    0.1532E+07,0.1536E+07,0.1540E+07,0.1544E+07,0.1549E+07,0.1553E+07,0.1557E+07,
    0.1561E+07,0.1566E+07,0.1570E+07,0.1574E+07,0.1578E+07,0.1583E+07,0.1587E+07,
    0.1591E+07,0.1595E+07,0.1600E+07,0.1604E+07,0.1612E+07,0.1621E+07,0.1629E+07,
    0.1638E+07,0.1647E+07,0.1655E+07,0.1664E+07,0.1672E+07,0.1681E+07,0.1690E+07,
    0.1698E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1733E+07,0.1742E+07,0.1751E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1871E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3112E+00,0.3042E+00,
    0.2976E+00,0.2913E+00,0.2853E+00,0.2796E+00,0.2749E+00,0.2704E+00,0.2660E+00,
    0.2618E+00,0.2577E+00,0.2557E+00,0.2538E+00,0.2518E+00,0.2499E+00,0.2481E+00,
    0.2462E+00,0.2444E+00,0.2426E+00,0.2409E+00,0.2392E+00,0.2374E+00,0.2358E+00,
    0.2341E+00,0.2325E+00,0.2309E+00,0.2293E+00,0.2277E+00,0.2262E+00,0.2247E+00,
    0.2232E+00,0.2217E+00,0.2202E+00,0.2188E+00,0.2173E+00,0.2159E+00,0.2146E+00,
    0.2132E+00,0.2118E+00,0.2105E+00,0.2092E+00,0.2066E+00,0.2042E+00,0.2017E+00,
    0.1994E+00,0.1971E+00,0.1948E+00,0.1926E+00,0.1905E+00,0.1883E+00,0.1863E+00,
    0.1843E+00,0.1823E+00,0.1804E+00,0.1785E+00,0.1766E+00,0.1748E+00,0.1730E+00,
    0.1713E+00,0.1696E+00,0.1599E+00,0.1527E+00,0.1461E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4367E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1393E+07,
    0.1403E+07,0.1414E+07,0.1424E+07,0.1434E+07,0.1442E+07,0.1451E+07,0.1459E+07,
    0.1468E+07,0.1476E+07,0.1480E+07,0.1485E+07,0.1489E+07,0.1493E+07,0.1497E+07,
    0.1501E+07,0.1506E+07,0.1510E+07,0.1514E+07,0.1518E+07,0.1523E+07,0.1527E+07,
    0.1531E+07,0.1535E+07,0.1539E+07,0.1544E+07,0.1548E+07,0.1552E+07,0.1556E+07,
    0.1561E+07,0.1565E+07,0.1569E+07,0.1573E+07,0.1578E+07,0.1582E+07,0.1586E+07,
    0.1591E+07,0.1595E+07,0.1599E+07,0.1603E+07,0.1612E+07,0.1620E+07,0.1629E+07,
    0.1638E+07,0.1646E+07,0.1655E+07,0.1663E+07,0.1672E+07,0.1681E+07,0.1689E+07,
    0.1698E+07,0.1707E+07,0.1716E+07,0.1724E+07,0.1733E+07,0.1742E+07,0.1751E+07,
    0.1760E+07,0.1769E+07,0.1824E+07,0.1870E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4367E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4052E+00,
    0.3962E+00,0.3877E+00,0.3796E+00,0.3718E+00,0.3655E+00,0.3595E+00,0.3536E+00,
    0.3480E+00,0.3425E+00,0.3398E+00,0.3372E+00,0.3346E+00,0.3321E+00,0.3296E+00,
    0.3271E+00,0.3247E+00,0.3223E+00,0.3200E+00,0.3177E+00,0.3154E+00,0.3131E+00,
    0.3109E+00,0.3087E+00,0.3066E+00,0.3045E+00,0.3024E+00,0.3003E+00,0.2983E+00,
    0.2963E+00,0.2943E+00,0.2924E+00,0.2905E+00,0.2886E+00,0.2867E+00,0.2849E+00,
    0.2830E+00,0.2812E+00,0.2795E+00,0.2777E+00,0.2743E+00,0.2710E+00,0.2678E+00,
    0.2646E+00,0.2616E+00,0.2586E+00,0.2556E+00,0.2528E+00,0.2500E+00,0.2472E+00,
    0.2445E+00,0.2419E+00,0.2394E+00,0.2368E+00,0.2344E+00,0.2320E+00,0.2296E+00,
    0.2273E+00,0.2250E+00,0.2122E+00,0.2026E+00,0.1938E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5716E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1401E+07,0.1411E+07,0.1422E+07,0.1432E+07,0.1441E+07,0.1449E+07,0.1458E+07,
    0.1466E+07,0.1475E+07,0.1479E+07,0.1483E+07,0.1488E+07,0.1492E+07,0.1496E+07,
    0.1500E+07,0.1505E+07,0.1509E+07,0.1513E+07,0.1517E+07,0.1522E+07,0.1526E+07,
    0.1530E+07,0.1534E+07,0.1539E+07,0.1543E+07,0.1547E+07,0.1551E+07,0.1556E+07,
    0.1560E+07,0.1564E+07,0.1569E+07,0.1573E+07,0.1577E+07,0.1581E+07,0.1586E+07,
    0.1590E+07,0.1594E+07,0.1599E+07,0.1603E+07,0.1611E+07,0.1620E+07,0.1628E+07,
    0.1637E+07,0.1646E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1680E+07,0.1689E+07,
    0.1698E+07,0.1706E+07,0.1715E+07,0.1724E+07,0.1733E+07,0.1742E+07,0.1751E+07,
    0.1759E+07,0.1768E+07,0.1823E+07,0.1870E+07,0.1918E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5716E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.5210E+00,0.5096E+00,0.4988E+00,0.4884E+00,0.4800E+00,0.4719E+00,0.4642E+00,
    0.4566E+00,0.4494E+00,0.4459E+00,0.4424E+00,0.4390E+00,0.4356E+00,0.4323E+00,
    0.4291E+00,0.4259E+00,0.4227E+00,0.4196E+00,0.4165E+00,0.4135E+00,0.4106E+00,
    0.4077E+00,0.4048E+00,0.4019E+00,0.3992E+00,0.3964E+00,0.3937E+00,0.3910E+00,
    0.3884E+00,0.3858E+00,0.3832E+00,0.3807E+00,0.3782E+00,0.3757E+00,0.3733E+00,
    0.3709E+00,0.3685E+00,0.3662E+00,0.3639E+00,0.3594E+00,0.3551E+00,0.3508E+00,
    0.3467E+00,0.3427E+00,0.3387E+00,0.3349E+00,0.3311E+00,0.3274E+00,0.3238E+00,
    0.3203E+00,0.3169E+00,0.3135E+00,0.3102E+00,0.3070E+00,0.3038E+00,0.3007E+00,
    0.2977E+00,0.2947E+00,0.2779E+00,0.2653E+00,0.2537E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7391E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1409E+07,0.1419E+07,0.1430E+07,0.1438E+07,0.1447E+07,0.1456E+07,
    0.1465E+07,0.1473E+07,0.1478E+07,0.1482E+07,0.1486E+07,0.1490E+07,0.1495E+07,
    0.1499E+07,0.1503E+07,0.1508E+07,0.1512E+07,0.1516E+07,0.1520E+07,0.1525E+07,
    0.1529E+07,0.1533E+07,0.1538E+07,0.1542E+07,0.1546E+07,0.1550E+07,0.1555E+07,
    0.1559E+07,0.1563E+07,0.1568E+07,0.1572E+07,0.1576E+07,0.1581E+07,0.1585E+07,
    0.1589E+07,0.1593E+07,0.1598E+07,0.1602E+07,0.1611E+07,0.1619E+07,0.1628E+07,
    0.1636E+07,0.1645E+07,0.1654E+07,0.1662E+07,0.1671E+07,0.1680E+07,0.1688E+07,
    0.1697E+07,0.1706E+07,0.1715E+07,0.1723E+07,0.1732E+07,0.1741E+07,0.1750E+07,
    0.1759E+07,0.1768E+07,0.1823E+07,0.1870E+07,0.1917E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7391E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.6624E+00,0.6479E+00,0.6342E+00,0.6231E+00,0.6125E+00,0.6022E+00,
    0.5923E+00,0.5828E+00,0.5781E+00,0.5736E+00,0.5691E+00,0.5647E+00,0.5604E+00,
    0.5561E+00,0.5519E+00,0.5478E+00,0.5437E+00,0.5397E+00,0.5358E+00,0.5319E+00,
    0.5281E+00,0.5244E+00,0.5207E+00,0.5170E+00,0.5134E+00,0.5099E+00,0.5064E+00,
    0.5030E+00,0.4996E+00,0.4962E+00,0.4929E+00,0.4897E+00,0.4865E+00,0.4833E+00,
    0.4802E+00,0.4771E+00,0.4741E+00,0.4711E+00,0.4653E+00,0.4596E+00,0.4541E+00,
    0.4488E+00,0.4435E+00,0.4384E+00,0.4334E+00,0.4285E+00,0.4237E+00,0.4190E+00,
    0.4145E+00,0.4100E+00,0.4056E+00,0.4014E+00,0.3972E+00,0.3931E+00,0.3891E+00,
    0.3851E+00,0.3813E+00,0.3595E+00,0.3431E+00,0.3282E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1416E+07,0.1427E+07,0.1436E+07,0.1445E+07,0.1454E+07,
    0.1462E+07,0.1471E+07,0.1476E+07,0.1480E+07,0.1484E+07,0.1489E+07,0.1493E+07,
    0.1497E+07,0.1502E+07,0.1506E+07,0.1510E+07,0.1515E+07,0.1519E+07,0.1523E+07,
    0.1528E+07,0.1532E+07,0.1536E+07,0.1541E+07,0.1545E+07,0.1549E+07,0.1554E+07,
    0.1558E+07,0.1562E+07,0.1566E+07,0.1571E+07,0.1575E+07,0.1579E+07,0.1584E+07,
    0.1588E+07,0.1592E+07,0.1597E+07,0.1601E+07,0.1610E+07,0.1618E+07,0.1627E+07,
    0.1636E+07,0.1644E+07,0.1653E+07,0.1662E+07,0.1670E+07,0.1679E+07,0.1688E+07,
    0.1696E+07,0.1705E+07,0.1714E+07,0.1723E+07,0.1732E+07,0.1741E+07,0.1750E+07,
    0.1759E+07,0.1767E+07,0.1823E+07,0.1869E+07,0.1917E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9446E+05,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.8331E+00,0.8150E+00,0.8004E+00,0.7864E+00,0.7730E+00,
    0.7600E+00,0.7476E+00,0.7416E+00,0.7356E+00,0.7298E+00,0.7241E+00,0.7184E+00,
    0.7129E+00,0.7075E+00,0.7021E+00,0.6969E+00,0.6917E+00,0.6866E+00,0.6816E+00,
    0.6767E+00,0.6718E+00,0.6670E+00,0.6623E+00,0.6577E+00,0.6531E+00,0.6486E+00,
    0.6441E+00,0.6398E+00,0.6355E+00,0.6312E+00,0.6270E+00,0.6229E+00,0.6188E+00,
    0.6148E+00,0.6108E+00,0.6069E+00,0.6030E+00,0.5956E+00,0.5883E+00,0.5812E+00,
    0.5743E+00,0.5675E+00,0.5610E+00,0.5545E+00,0.5482E+00,0.5421E+00,0.5361E+00,
    0.5302E+00,0.5245E+00,0.5189E+00,0.5134E+00,0.5080E+00,0.5028E+00,0.4976E+00,
    0.4926E+00,0.4877E+00,0.4597E+00,0.4387E+00,0.4196E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1194E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1423E+07,0.1433E+07,0.1442E+07,0.1451E+07,
    0.1460E+07,0.1469E+07,0.1473E+07,0.1478E+07,0.1482E+07,0.1486E+07,0.1491E+07,
    0.1495E+07,0.1500E+07,0.1504E+07,0.1508E+07,0.1513E+07,0.1517E+07,0.1522E+07,
    0.1526E+07,0.1530E+07,0.1535E+07,0.1539E+07,0.1543E+07,0.1548E+07,0.1552E+07,
    0.1556E+07,0.1561E+07,0.1565E+07,0.1569E+07,0.1574E+07,0.1578E+07,0.1583E+07,
    0.1587E+07,0.1591E+07,0.1596E+07,0.1600E+07,0.1609E+07,0.1617E+07,0.1626E+07,
    0.1635E+07,0.1643E+07,0.1652E+07,0.1661E+07,0.1669E+07,0.1678E+07,0.1687E+07,
    0.1696E+07,0.1704E+07,0.1713E+07,0.1722E+07,0.1731E+07,0.1740E+07,0.1749E+07,
    0.1758E+07,0.1767E+07,0.1822E+07,0.1869E+07,0.1917E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1194E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1037E+01,0.1018E+01,0.1000E+01,0.9825E+00,
    0.9657E+00,0.9496E+00,0.9418E+00,0.9341E+00,0.9265E+00,0.9191E+00,0.9119E+00,
    0.9047E+00,0.8977E+00,0.8909E+00,0.8841E+00,0.8774E+00,0.8709E+00,0.8644E+00,
    0.8581E+00,0.8519E+00,0.8457E+00,0.8397E+00,0.8337E+00,0.8279E+00,0.8221E+00,
    0.8164E+00,0.8108E+00,0.8053E+00,0.7999E+00,0.7945E+00,0.7893E+00,0.7840E+00,
    0.7789E+00,0.7738E+00,0.7688E+00,0.7639E+00,0.7544E+00,0.7451E+00,0.7361E+00,
    0.7273E+00,0.7187E+00,0.7103E+00,0.7021E+00,0.6941E+00,0.6863E+00,0.6787E+00,
    0.6712E+00,0.6639E+00,0.6568E+00,0.6498E+00,0.6430E+00,0.6363E+00,0.6298E+00,
    0.6234E+00,0.6171E+00,0.5816E+00,0.5550E+00,0.5308E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1429E+07,0.1439E+07,0.1448E+07,
    0.1457E+07,0.1466E+07,0.1471E+07,0.1475E+07,0.1480E+07,0.1484E+07,0.1489E+07,
    0.1493E+07,0.1498E+07,0.1502E+07,0.1506E+07,0.1511E+07,0.1515E+07,0.1520E+07,
    0.1524E+07,0.1529E+07,0.1533E+07,0.1537E+07,0.1542E+07,0.1546E+07,0.1551E+07,
    0.1555E+07,0.1559E+07,0.1564E+07,0.1568E+07,0.1572E+07,0.1577E+07,0.1581E+07,
    0.1586E+07,0.1590E+07,0.1594E+07,0.1599E+07,0.1607E+07,0.1616E+07,0.1625E+07,
    0.1634E+07,0.1642E+07,0.1651E+07,0.1660E+07,0.1668E+07,0.1677E+07,0.1686E+07,
    0.1695E+07,0.1704E+07,0.1713E+07,0.1721E+07,0.1730E+07,0.1739E+07,0.1748E+07,
    0.1757E+07,0.1766E+07,0.1822E+07,0.1868E+07,0.1916E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1446E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1240E+01,0.1218E+01,0.1196E+01,
    0.1175E+01,0.1155E+01,0.1145E+01,0.1136E+01,0.1126E+01,0.1117E+01,0.1108E+01,
    0.1099E+01,0.1091E+01,0.1082E+01,0.1074E+01,0.1066E+01,0.1058E+01,0.1050E+01,
    0.1042E+01,0.1034E+01,0.1027E+01,0.1019E+01,0.1012E+01,0.1005E+01,0.9977E+00,
    0.9908E+00,0.9839E+00,0.9772E+00,0.9705E+00,0.9639E+00,0.9575E+00,0.9511E+00,
    0.9448E+00,0.9386E+00,0.9325E+00,0.9265E+00,0.9149E+00,0.9035E+00,0.8925E+00,
    0.8818E+00,0.8713E+00,0.8611E+00,0.8511E+00,0.8413E+00,0.8318E+00,0.8225E+00,
    0.8135E+00,0.8046E+00,0.7959E+00,0.7874E+00,0.7791E+00,0.7710E+00,0.7631E+00,
    0.7553E+00,0.7477E+00,0.7046E+00,0.6722E+00,0.6428E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1738E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1435E+07,0.1444E+07,
    0.1454E+07,0.1463E+07,0.1468E+07,0.1472E+07,0.1477E+07,0.1482E+07,0.1486E+07,
    0.1491E+07,0.1495E+07,0.1500E+07,0.1504E+07,0.1509E+07,0.1513E+07,0.1518E+07,
    0.1522E+07,0.1527E+07,0.1531E+07,0.1535E+07,0.1540E+07,0.1544E+07,0.1549E+07,
    0.1553E+07,0.1558E+07,0.1562E+07,0.1567E+07,0.1571E+07,0.1575E+07,0.1580E+07,
    0.1584E+07,0.1589E+07,0.1593E+07,0.1597E+07,0.1606E+07,0.1615E+07,0.1624E+07,
    0.1632E+07,0.1641E+07,0.1650E+07,0.1659E+07,0.1667E+07,0.1676E+07,0.1685E+07,
    0.1694E+07,0.1703E+07,0.1712E+07,0.1721E+07,0.1730E+07,0.1739E+07,0.1747E+07,
    0.1756E+07,0.1766E+07,0.1821E+07,0.1868E+07,0.1916E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1738E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1474E+01,0.1447E+01,
    0.1421E+01,0.1396E+01,0.1384E+01,0.1372E+01,0.1361E+01,0.1349E+01,0.1338E+01,
    0.1328E+01,0.1317E+01,0.1307E+01,0.1296E+01,0.1286E+01,0.1276E+01,0.1267E+01,
    0.1257E+01,0.1248E+01,0.1238E+01,0.1229E+01,0.1221E+01,0.1212E+01,0.1203E+01,
    0.1195E+01,0.1186E+01,0.1178E+01,0.1170E+01,0.1162E+01,0.1154E+01,0.1146E+01,
    0.1139E+01,0.1131E+01,0.1124E+01,0.1116E+01,0.1102E+01,0.1088E+01,0.1075E+01,
    0.1062E+01,0.1049E+01,0.1037E+01,0.1025E+01,0.1013E+01,0.1002E+01,0.9903E+00,
    0.9793E+00,0.9685E+00,0.9580E+00,0.9478E+00,0.9378E+00,0.9279E+00,0.9183E+00,
    0.9089E+00,0.8997E+00,0.8477E+00,0.8087E+00,0.7732E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2076E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1440E+07,
    0.1450E+07,0.1460E+07,0.1464E+07,0.1469E+07,0.1474E+07,0.1479E+07,0.1483E+07,
    0.1488E+07,0.1492E+07,0.1497E+07,0.1502E+07,0.1506E+07,0.1511E+07,0.1515E+07,
    0.1520E+07,0.1524E+07,0.1529E+07,0.1533E+07,0.1538E+07,0.1542E+07,0.1547E+07,
    0.1551E+07,0.1556E+07,0.1560E+07,0.1565E+07,0.1569E+07,0.1574E+07,0.1578E+07,
    0.1583E+07,0.1587E+07,0.1591E+07,0.1596E+07,0.1605E+07,0.1613E+07,0.1622E+07,
    0.1631E+07,0.1640E+07,0.1649E+07,0.1657E+07,0.1666E+07,0.1675E+07,0.1684E+07,
    0.1693E+07,0.1702E+07,0.1711E+07,0.1720E+07,0.1729E+07,0.1738E+07,0.1747E+07,
    0.1756E+07,0.1765E+07,0.1820E+07,0.1867E+07,0.1915E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2076E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1741E+01,
    0.1709E+01,0.1678E+01,0.1663E+01,0.1649E+01,0.1635E+01,0.1621E+01,0.1607E+01,
    0.1594E+01,0.1581E+01,0.1568E+01,0.1556E+01,0.1543E+01,0.1531E+01,0.1519E+01,
    0.1508E+01,0.1496E+01,0.1485E+01,0.1474E+01,0.1463E+01,0.1452E+01,0.1442E+01,
    0.1432E+01,0.1422E+01,0.1412E+01,0.1402E+01,0.1392E+01,0.1382E+01,0.1373E+01,
    0.1364E+01,0.1355E+01,0.1346E+01,0.1337E+01,0.1320E+01,0.1303E+01,0.1287E+01,
    0.1271E+01,0.1256E+01,0.1241E+01,0.1226E+01,0.1212E+01,0.1198E+01,0.1185E+01,
    0.1171E+01,0.1159E+01,0.1146E+01,0.1134E+01,0.1122E+01,0.1110E+01,0.1098E+01,
    0.1087E+01,0.1076E+01,0.1013E+01,0.9666E+00,0.9241E+00;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1446E+07,0.1456E+07,0.1460E+07,0.1465E+07,0.1470E+07,0.1475E+07,0.1480E+07,
    0.1484E+07,0.1489E+07,0.1494E+07,0.1498E+07,0.1503E+07,0.1508E+07,0.1512E+07,
    0.1517E+07,0.1522E+07,0.1526E+07,0.1531E+07,0.1535E+07,0.1540E+07,0.1544E+07,
    0.1549E+07,0.1553E+07,0.1558E+07,0.1563E+07,0.1567E+07,0.1572E+07,0.1576E+07,
    0.1581E+07,0.1585E+07,0.1590E+07,0.1594E+07,0.1603E+07,0.1612E+07,0.1621E+07,
    0.1629E+07,0.1638E+07,0.1647E+07,0.1656E+07,0.1665E+07,0.1674E+07,0.1683E+07,
    0.1692E+07,0.1701E+07,0.1710E+07,0.1719E+07,0.1728E+07,0.1737E+07,0.1746E+07,
    0.1755E+07,0.1764E+07,0.1819E+07,0.1867E+07,0.1915E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2464E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2046E+01,0.2008E+01,0.1989E+01,0.1971E+01,0.1954E+01,0.1937E+01,0.1920E+01,
    0.1904E+01,0.1888E+01,0.1872E+01,0.1857E+01,0.1842E+01,0.1827E+01,0.1813E+01,
    0.1798E+01,0.1785E+01,0.1771E+01,0.1757E+01,0.1744E+01,0.1731E+01,0.1719E+01,
    0.1706E+01,0.1694E+01,0.1682E+01,0.1670E+01,0.1658E+01,0.1647E+01,0.1635E+01,
    0.1624E+01,0.1613E+01,0.1602E+01,0.1592E+01,0.1571E+01,0.1551E+01,0.1532E+01,
    0.1513E+01,0.1494E+01,0.1476E+01,0.1459E+01,0.1442E+01,0.1425E+01,0.1409E+01,
    0.1393E+01,0.1378E+01,0.1363E+01,0.1348E+01,0.1333E+01,0.1319E+01,0.1305E+01,
    0.1292E+01,0.1279E+01,0.1204E+01,0.1148E+01,0.1098E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1451E+07,0.1456E+07,0.1461E+07,0.1466E+07,0.1471E+07,0.1476E+07,
    0.1480E+07,0.1485E+07,0.1490E+07,0.1495E+07,0.1500E+07,0.1504E+07,0.1509E+07,
    0.1514E+07,0.1519E+07,0.1523E+07,0.1528E+07,0.1532E+07,0.1537E+07,0.1542E+07,
    0.1546E+07,0.1551E+07,0.1555E+07,0.1560E+07,0.1565E+07,0.1569E+07,0.1574E+07,
    0.1578E+07,0.1583E+07,0.1587E+07,0.1592E+07,0.1601E+07,0.1610E+07,0.1619E+07,
    0.1628E+07,0.1637E+07,0.1646E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1681E+07,
    0.1690E+07,0.1699E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1735E+07,0.1744E+07,
    0.1754E+07,0.1763E+07,0.1818E+07,0.1866E+07,0.1914E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2907E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2391E+01,0.2368E+01,0.2346E+01,0.2324E+01,0.2303E+01,0.2283E+01,
    0.2263E+01,0.2243E+01,0.2224E+01,0.2205E+01,0.2187E+01,0.2169E+01,0.2152E+01,
    0.2134E+01,0.2117E+01,0.2101E+01,0.2085E+01,0.2069E+01,0.2053E+01,0.2038E+01,
    0.2023E+01,0.2008E+01,0.1993E+01,0.1979E+01,0.1965E+01,0.1951E+01,0.1937E+01,
    0.1924E+01,0.1911E+01,0.1898E+01,0.1885E+01,0.1860E+01,0.1836E+01,0.1813E+01,
    0.1790E+01,0.1768E+01,0.1747E+01,0.1726E+01,0.1705E+01,0.1686E+01,0.1666E+01,
    0.1647E+01,0.1629E+01,0.1611E+01,0.1593E+01,0.1576E+01,0.1559E+01,0.1543E+01,
    0.1527E+01,0.1511E+01,0.1423E+01,0.1357E+01,0.1297E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1453E+07,0.1458E+07,0.1463E+07,0.1468E+07,0.1473E+07,
    0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1498E+07,0.1503E+07,0.1507E+07,
    0.1512E+07,0.1517E+07,0.1521E+07,0.1526E+07,0.1531E+07,0.1536E+07,0.1540E+07,
    0.1545E+07,0.1549E+07,0.1554E+07,0.1559E+07,0.1563E+07,0.1568E+07,0.1572E+07,
    0.1577E+07,0.1582E+07,0.1586E+07,0.1591E+07,0.1600E+07,0.1609E+07,0.1618E+07,
    0.1627E+07,0.1636E+07,0.1645E+07,0.1654E+07,0.1663E+07,0.1672E+07,0.1681E+07,
    0.1690E+07,0.1699E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1735E+07,0.1744E+07,
    0.1753E+07,0.1762E+07,0.1818E+07,0.1865E+07,0.1913E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3151E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2580E+01,0.2555E+01,0.2531E+01,0.2508E+01,0.2485E+01,
    0.2463E+01,0.2441E+01,0.2420E+01,0.2399E+01,0.2379E+01,0.2359E+01,0.2340E+01,
    0.2321E+01,0.2302E+01,0.2284E+01,0.2266E+01,0.2249E+01,0.2232E+01,0.2215E+01,
    0.2198E+01,0.2182E+01,0.2166E+01,0.2150E+01,0.2135E+01,0.2119E+01,0.2105E+01,
    0.2090E+01,0.2075E+01,0.2061E+01,0.2047E+01,0.2020E+01,0.1994E+01,0.1968E+01,
    0.1944E+01,0.1920E+01,0.1896E+01,0.1873E+01,0.1851E+01,0.1830E+01,0.1808E+01,
    0.1788E+01,0.1768E+01,0.1748E+01,0.1729E+01,0.1710E+01,0.1692E+01,0.1674E+01,
    0.1657E+01,0.1640E+01,0.1543E+01,0.1471E+01,0.1406E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1456E+07,0.1461E+07,0.1466E+07,0.1471E+07,
    0.1476E+07,0.1481E+07,0.1486E+07,0.1491E+07,0.1496E+07,0.1500E+07,0.1505E+07,
    0.1510E+07,0.1515E+07,0.1520E+07,0.1524E+07,0.1529E+07,0.1534E+07,0.1539E+07,
    0.1543E+07,0.1548E+07,0.1553E+07,0.1557E+07,0.1562E+07,0.1567E+07,0.1571E+07,
    0.1576E+07,0.1580E+07,0.1585E+07,0.1590E+07,0.1599E+07,0.1608E+07,0.1617E+07,
    0.1626E+07,0.1635E+07,0.1644E+07,0.1653E+07,0.1662E+07,0.1671E+07,0.1680E+07,
    0.1689E+07,0.1698E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1734E+07,0.1743E+07,
    0.1752E+07,0.1761E+07,0.1817E+07,0.1865E+07,0.1913E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3411E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.2780E+01,0.2753E+01,0.2728E+01,0.2702E+01,
    0.2678E+01,0.2654E+01,0.2630E+01,0.2608E+01,0.2585E+01,0.2563E+01,0.2542E+01,
    0.2521E+01,0.2501E+01,0.2481E+01,0.2461E+01,0.2442E+01,0.2423E+01,0.2404E+01,
    0.2386E+01,0.2368E+01,0.2351E+01,0.2333E+01,0.2317E+01,0.2300E+01,0.2284E+01,
    0.2267E+01,0.2252E+01,0.2236E+01,0.2221E+01,0.2191E+01,0.2163E+01,0.2135E+01,
    0.2108E+01,0.2081E+01,0.2056E+01,0.2031E+01,0.2007E+01,0.1983E+01,0.1960E+01,
    0.1938E+01,0.1916E+01,0.1895E+01,0.1874E+01,0.1853E+01,0.1834E+01,0.1814E+01,
    0.1795E+01,0.1777E+01,0.1672E+01,0.1594E+01,0.1523E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1458E+07,0.1463E+07,0.1468E+07,
    0.1473E+07,0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1498E+07,0.1503E+07,
    0.1508E+07,0.1513E+07,0.1518E+07,0.1523E+07,0.1527E+07,0.1532E+07,0.1537E+07,
    0.1542E+07,0.1546E+07,0.1551E+07,0.1556E+07,0.1560E+07,0.1565E+07,0.1570E+07,
    0.1574E+07,0.1579E+07,0.1584E+07,0.1588E+07,0.1597E+07,0.1606E+07,0.1615E+07,
    0.1624E+07,0.1634E+07,0.1643E+07,0.1652E+07,0.1661E+07,0.1670E+07,0.1679E+07,
    0.1688E+07,0.1697E+07,0.1706E+07,0.1715E+07,0.1724E+07,0.1733E+07,0.1742E+07,
    0.1751E+07,0.1761E+07,0.1817E+07,0.1864E+07,0.1912E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3688E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2993E+01,0.2964E+01,0.2936E+01,
    0.2909E+01,0.2882E+01,0.2856E+01,0.2831E+01,0.2806E+01,0.2782E+01,0.2759E+01,
    0.2736E+01,0.2713E+01,0.2691E+01,0.2670E+01,0.2648E+01,0.2628E+01,0.2607E+01,
    0.2587E+01,0.2568E+01,0.2548E+01,0.2530E+01,0.2511E+01,0.2493E+01,0.2475E+01,
    0.2457E+01,0.2440E+01,0.2423E+01,0.2406E+01,0.2374E+01,0.2343E+01,0.2312E+01,
    0.2283E+01,0.2254E+01,0.2226E+01,0.2199E+01,0.2173E+01,0.2147E+01,0.2122E+01,
    0.2098E+01,0.2074E+01,0.2051E+01,0.2028E+01,0.2006E+01,0.1985E+01,0.1963E+01,
    0.1943E+01,0.1923E+01,0.1809E+01,0.1724E+01,0.1647E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1460E+07,0.1465E+07,
    0.1471E+07,0.1476E+07,0.1481E+07,0.1486E+07,0.1491E+07,0.1496E+07,0.1501E+07,
    0.1506E+07,0.1511E+07,0.1516E+07,0.1521E+07,0.1525E+07,0.1530E+07,0.1535E+07,
    0.1540E+07,0.1545E+07,0.1549E+07,0.1554E+07,0.1559E+07,0.1563E+07,0.1568E+07,
    0.1573E+07,0.1577E+07,0.1582E+07,0.1587E+07,0.1596E+07,0.1605E+07,0.1614E+07,
    0.1623E+07,0.1632E+07,0.1641E+07,0.1651E+07,0.1660E+07,0.1669E+07,0.1678E+07,
    0.1687E+07,0.1696E+07,0.1705E+07,0.1714E+07,0.1723E+07,0.1732E+07,0.1742E+07,
    0.1751E+07,0.1760E+07,0.1816E+07,0.1864E+07,0.1912E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3218E+01,0.3187E+01,
    0.3157E+01,0.3127E+01,0.3099E+01,0.3071E+01,0.3044E+01,0.3017E+01,0.2991E+01,
    0.2966E+01,0.2941E+01,0.2917E+01,0.2893E+01,0.2869E+01,0.2847E+01,0.2824E+01,
    0.2802E+01,0.2781E+01,0.2760E+01,0.2739E+01,0.2719E+01,0.2699E+01,0.2679E+01,
    0.2660E+01,0.2641E+01,0.2622E+01,0.2604E+01,0.2569E+01,0.2535E+01,0.2502E+01,
    0.2470E+01,0.2438E+01,0.2408E+01,0.2379E+01,0.2350E+01,0.2322E+01,0.2295E+01,
    0.2268E+01,0.2242E+01,0.2217E+01,0.2193E+01,0.2169E+01,0.2145E+01,0.2122E+01,
    0.2100E+01,0.2078E+01,0.1955E+01,0.1863E+01,0.1780E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4294E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1462E+07,
    0.1468E+07,0.1473E+07,0.1478E+07,0.1483E+07,0.1488E+07,0.1493E+07,0.1499E+07,
    0.1504E+07,0.1509E+07,0.1513E+07,0.1518E+07,0.1523E+07,0.1528E+07,0.1533E+07,
    0.1538E+07,0.1543E+07,0.1547E+07,0.1552E+07,0.1557E+07,0.1562E+07,0.1566E+07,
    0.1571E+07,0.1576E+07,0.1581E+07,0.1585E+07,0.1594E+07,0.1604E+07,0.1613E+07,
    0.1622E+07,0.1631E+07,0.1640E+07,0.1649E+07,0.1659E+07,0.1668E+07,0.1677E+07,
    0.1686E+07,0.1695E+07,0.1704E+07,0.1713E+07,0.1722E+07,0.1732E+07,0.1741E+07,
    0.1750E+07,0.1759E+07,0.1815E+07,0.1863E+07,0.1911E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4294E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3457E+01,
    0.3423E+01,0.3390E+01,0.3359E+01,0.3328E+01,0.3298E+01,0.3268E+01,0.3240E+01,
    0.3212E+01,0.3184E+01,0.3158E+01,0.3131E+01,0.3106E+01,0.3081E+01,0.3056E+01,
    0.3032E+01,0.3009E+01,0.2986E+01,0.2963E+01,0.2941E+01,0.2919E+01,0.2898E+01,
    0.2876E+01,0.2856E+01,0.2835E+01,0.2815E+01,0.2777E+01,0.2740E+01,0.2704E+01,
    0.2669E+01,0.2635E+01,0.2602E+01,0.2570E+01,0.2539E+01,0.2508E+01,0.2479E+01,
    0.2450E+01,0.2422E+01,0.2394E+01,0.2368E+01,0.2342E+01,0.2316E+01,0.2291E+01,
    0.2267E+01,0.2243E+01,0.2110E+01,0.2010E+01,0.1920E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4625E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1464E+07,0.1470E+07,0.1475E+07,0.1480E+07,0.1486E+07,0.1491E+07,0.1496E+07,
    0.1501E+07,0.1506E+07,0.1511E+07,0.1516E+07,0.1521E+07,0.1526E+07,0.1531E+07,
    0.1536E+07,0.1541E+07,0.1545E+07,0.1550E+07,0.1555E+07,0.1560E+07,0.1565E+07,
    0.1569E+07,0.1574E+07,0.1579E+07,0.1584E+07,0.1593E+07,0.1602E+07,0.1611E+07,
    0.1621E+07,0.1630E+07,0.1639E+07,0.1648E+07,0.1657E+07,0.1666E+07,0.1676E+07,
    0.1685E+07,0.1694E+07,0.1703E+07,0.1712E+07,0.1721E+07,0.1731E+07,0.1740E+07,
    0.1749E+07,0.1758E+07,0.1815E+07,0.1862E+07,0.1911E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4625E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.3709E+01,0.3673E+01,0.3638E+01,0.3603E+01,0.3570E+01,0.3538E+01,0.3506E+01,
    0.3475E+01,0.3445E+01,0.3415E+01,0.3387E+01,0.3359E+01,0.3331E+01,0.3304E+01,
    0.3278E+01,0.3252E+01,0.3227E+01,0.3202E+01,0.3178E+01,0.3154E+01,0.3130E+01,
    0.3107E+01,0.3085E+01,0.3062E+01,0.3041E+01,0.2999E+01,0.2958E+01,0.2919E+01,
    0.2881E+01,0.2844E+01,0.2808E+01,0.2773E+01,0.2739E+01,0.2706E+01,0.2674E+01,
    0.2643E+01,0.2612E+01,0.2583E+01,0.2554E+01,0.2525E+01,0.2498E+01,0.2471E+01,
    0.2445E+01,0.2419E+01,0.2274E+01,0.2167E+01,0.2070E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4975E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1466E+07,0.1472E+07,0.1477E+07,0.1483E+07,0.1488E+07,0.1493E+07,
    0.1498E+07,0.1503E+07,0.1509E+07,0.1514E+07,0.1519E+07,0.1524E+07,0.1529E+07,
    0.1534E+07,0.1538E+07,0.1543E+07,0.1548E+07,0.1553E+07,0.1558E+07,0.1563E+07,
    0.1568E+07,0.1572E+07,0.1577E+07,0.1582E+07,0.1591E+07,0.1601E+07,0.1610E+07,
    0.1619E+07,0.1628E+07,0.1638E+07,0.1647E+07,0.1656E+07,0.1665E+07,0.1674E+07,
    0.1684E+07,0.1693E+07,0.1702E+07,0.1711E+07,0.1720E+07,0.1730E+07,0.1739E+07,
    0.1748E+07,0.1757E+07,0.1814E+07,0.1862E+07,0.1910E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4975E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.3976E+01,0.3937E+01,0.3899E+01,0.3862E+01,0.3826E+01,0.3791E+01,
    0.3757E+01,0.3724E+01,0.3691E+01,0.3660E+01,0.3629E+01,0.3598E+01,0.3569E+01,
    0.3540E+01,0.3512E+01,0.3484E+01,0.3457E+01,0.3430E+01,0.3404E+01,0.3378E+01,
    0.3353E+01,0.3329E+01,0.3304E+01,0.3281E+01,0.3235E+01,0.3191E+01,0.3148E+01,
    0.3106E+01,0.3066E+01,0.3027E+01,0.2989E+01,0.2952E+01,0.2917E+01,0.2882E+01,
    0.2848E+01,0.2815E+01,0.2783E+01,0.2751E+01,0.2721E+01,0.2691E+01,0.2662E+01,
    0.2633E+01,0.2605E+01,0.2449E+01,0.2333E+01,0.2228E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5345E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1468E+07,0.1474E+07,0.1479E+07,0.1485E+07,0.1490E+07,
    0.1495E+07,0.1501E+07,0.1506E+07,0.1511E+07,0.1516E+07,0.1521E+07,0.1526E+07,
    0.1531E+07,0.1536E+07,0.1541E+07,0.1546E+07,0.1551E+07,0.1556E+07,0.1561E+07,
    0.1566E+07,0.1570E+07,0.1575E+07,0.1580E+07,0.1590E+07,0.1599E+07,0.1608E+07,
    0.1618E+07,0.1627E+07,0.1636E+07,0.1645E+07,0.1655E+07,0.1664E+07,0.1673E+07,
    0.1682E+07,0.1692E+07,0.1701E+07,0.1710E+07,0.1719E+07,0.1729E+07,0.1738E+07,
    0.1747E+07,0.1756E+07,0.1813E+07,0.1861E+07,0.1910E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5345E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.4257E+01,0.4215E+01,0.4174E+01,0.4134E+01,0.4096E+01,
    0.4058E+01,0.4022E+01,0.3986E+01,0.3951E+01,0.3917E+01,0.3884E+01,0.3851E+01,
    0.3820E+01,0.3789E+01,0.3758E+01,0.3728E+01,0.3699E+01,0.3671E+01,0.3643E+01,
    0.3615E+01,0.3588E+01,0.3562E+01,0.3536E+01,0.3486E+01,0.3438E+01,0.3391E+01,
    0.3346E+01,0.3303E+01,0.3260E+01,0.3219E+01,0.3179E+01,0.3140E+01,0.3102E+01,
    0.3066E+01,0.3030E+01,0.2995E+01,0.2961E+01,0.2928E+01,0.2896E+01,0.2864E+01,
    0.2833E+01,0.2803E+01,0.2634E+01,0.2509E+01,0.2396E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5737E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1470E+07,0.1476E+07,0.1481E+07,0.1487E+07,
    0.1492E+07,0.1498E+07,0.1503E+07,0.1508E+07,0.1513E+07,0.1518E+07,0.1524E+07,
    0.1529E+07,0.1534E+07,0.1539E+07,0.1544E+07,0.1549E+07,0.1554E+07,0.1559E+07,
    0.1564E+07,0.1568E+07,0.1573E+07,0.1578E+07,0.1588E+07,0.1597E+07,0.1607E+07,
    0.1616E+07,0.1625E+07,0.1635E+07,0.1644E+07,0.1653E+07,0.1663E+07,0.1672E+07,
    0.1681E+07,0.1690E+07,0.1700E+07,0.1709E+07,0.1718E+07,0.1728E+07,0.1737E+07,
    0.1746E+07,0.1755E+07,0.1812E+07,0.1860E+07,0.1909E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5737E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.4555E+01,0.4509E+01,0.4465E+01,0.4422E+01,
    0.4381E+01,0.4340E+01,0.4301E+01,0.4262E+01,0.4225E+01,0.4189E+01,0.4153E+01,
    0.4118E+01,0.4084E+01,0.4051E+01,0.4018E+01,0.3986E+01,0.3955E+01,0.3924E+01,
    0.3894E+01,0.3865E+01,0.3836E+01,0.3808E+01,0.3753E+01,0.3701E+01,0.3650E+01,
    0.3601E+01,0.3554E+01,0.3508E+01,0.3463E+01,0.3420E+01,0.3378E+01,0.3337E+01,
    0.3297E+01,0.3258E+01,0.3220E+01,0.3184E+01,0.3148E+01,0.3113E+01,0.3079E+01,
    0.3045E+01,0.3013E+01,0.2831E+01,0.2696E+01,0.2574E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6150E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1472E+07,0.1478E+07,0.1483E+07,
    0.1489E+07,0.1494E+07,0.1500E+07,0.1505E+07,0.1510E+07,0.1516E+07,0.1521E+07,
    0.1526E+07,0.1531E+07,0.1536E+07,0.1541E+07,0.1546E+07,0.1551E+07,0.1556E+07,
    0.1561E+07,0.1566E+07,0.1571E+07,0.1576E+07,0.1586E+07,0.1595E+07,0.1605E+07,
    0.1614E+07,0.1624E+07,0.1633E+07,0.1642E+07,0.1652E+07,0.1661E+07,0.1671E+07,
    0.1680E+07,0.1689E+07,0.1698E+07,0.1708E+07,0.1717E+07,0.1726E+07,0.1736E+07,
    0.1745E+07,0.1754E+07,0.1811E+07,0.1860E+07,0.1908E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6150E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4868E+01,0.4819E+01,0.4772E+01,
    0.4726E+01,0.4681E+01,0.4637E+01,0.4595E+01,0.4554E+01,0.4514E+01,0.4474E+01,
    0.4436E+01,0.4399E+01,0.4362E+01,0.4327E+01,0.4292E+01,0.4258E+01,0.4224E+01,
    0.4191E+01,0.4159E+01,0.4128E+01,0.4097E+01,0.4037E+01,0.3980E+01,0.3925E+01,
    0.3872E+01,0.3820E+01,0.3770E+01,0.3722E+01,0.3675E+01,0.3629E+01,0.3585E+01,
    0.3542E+01,0.3500E+01,0.3459E+01,0.3419E+01,0.3381E+01,0.3343E+01,0.3306E+01,
    0.3270E+01,0.3235E+01,0.3038E+01,0.2893E+01,0.2761E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1474E+07,0.1480E+07,
    0.1485E+07,0.1491E+07,0.1496E+07,0.1502E+07,0.1507E+07,0.1513E+07,0.1518E+07,
    0.1523E+07,0.1528E+07,0.1533E+07,0.1539E+07,0.1544E+07,0.1549E+07,0.1554E+07,
    0.1559E+07,0.1564E+07,0.1569E+07,0.1574E+07,0.1584E+07,0.1593E+07,0.1603E+07,
    0.1612E+07,0.1622E+07,0.1631E+07,0.1641E+07,0.1650E+07,0.1660E+07,0.1669E+07,
    0.1678E+07,0.1688E+07,0.1697E+07,0.1707E+07,0.1716E+07,0.1725E+07,0.1735E+07,
    0.1744E+07,0.1753E+07,0.1811E+07,0.1859E+07,0.1908E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6587E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5198E+01,0.5146E+01,
    0.5095E+01,0.5045E+01,0.4997E+01,0.4950E+01,0.4905E+01,0.4861E+01,0.4817E+01,
    0.4775E+01,0.4734E+01,0.4694E+01,0.4655E+01,0.4617E+01,0.4580E+01,0.4543E+01,
    0.4507E+01,0.4472E+01,0.4438E+01,0.4404E+01,0.4339E+01,0.4277E+01,0.4217E+01,
    0.4159E+01,0.4103E+01,0.4049E+01,0.3996E+01,0.3946E+01,0.3896E+01,0.3848E+01,
    0.3801E+01,0.3756E+01,0.3712E+01,0.3669E+01,0.3627E+01,0.3586E+01,0.3547E+01,
    0.3508E+01,0.3470E+01,0.3258E+01,0.3101E+01,0.2960E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7046E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1476E+07,
    0.1481E+07,0.1487E+07,0.1493E+07,0.1498E+07,0.1504E+07,0.1509E+07,0.1515E+07,
    0.1520E+07,0.1525E+07,0.1531E+07,0.1536E+07,0.1541E+07,0.1546E+07,0.1551E+07,
    0.1556E+07,0.1561E+07,0.1566E+07,0.1571E+07,0.1581E+07,0.1591E+07,0.1601E+07,
    0.1610E+07,0.1620E+07,0.1630E+07,0.1639E+07,0.1649E+07,0.1658E+07,0.1667E+07,
    0.1677E+07,0.1686E+07,0.1696E+07,0.1705E+07,0.1715E+07,0.1724E+07,0.1733E+07,
    0.1743E+07,0.1752E+07,0.1810E+07,0.1858E+07,0.1907E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7046E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.5546E+01,
    0.5489E+01,0.5435E+01,0.5381E+01,0.5330E+01,0.5280E+01,0.5231E+01,0.5183E+01,
    0.5137E+01,0.5092E+01,0.5048E+01,0.5005E+01,0.4963E+01,0.4922E+01,0.4882E+01,
    0.4843E+01,0.4805E+01,0.4767E+01,0.4730E+01,0.4660E+01,0.4592E+01,0.4527E+01,
    0.4464E+01,0.4403E+01,0.4344E+01,0.4287E+01,0.4232E+01,0.4179E+01,0.4127E+01,
    0.4076E+01,0.4027E+01,0.3980E+01,0.3933E+01,0.3888E+01,0.3844E+01,0.3801E+01,
    0.3759E+01,0.3718E+01,0.3490E+01,0.3321E+01,0.3169E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7530E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1477E+07,0.1483E+07,0.1489E+07,0.1495E+07,0.1500E+07,0.1506E+07,0.1511E+07,
    0.1517E+07,0.1522E+07,0.1527E+07,0.1533E+07,0.1538E+07,0.1543E+07,0.1548E+07,
    0.1554E+07,0.1559E+07,0.1564E+07,0.1569E+07,0.1579E+07,0.1589E+07,0.1599E+07,
    0.1608E+07,0.1618E+07,0.1628E+07,0.1637E+07,0.1647E+07,0.1656E+07,0.1666E+07,
    0.1675E+07,0.1685E+07,0.1694E+07,0.1704E+07,0.1713E+07,0.1723E+07,0.1732E+07,
    0.1741E+07,0.1751E+07,0.1808E+07,0.1857E+07,0.1906E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7530E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.5912E+01,0.5851E+01,0.5792E+01,0.5735E+01,0.5680E+01,0.5626E+01,0.5574E+01,
    0.5523E+01,0.5473E+01,0.5425E+01,0.5378E+01,0.5332E+01,0.5287E+01,0.5243E+01,
    0.5200E+01,0.5158E+01,0.5117E+01,0.5077E+01,0.5000E+01,0.4927E+01,0.4856E+01,
    0.4787E+01,0.4721E+01,0.4657E+01,0.4596E+01,0.4536E+01,0.4478E+01,0.4422E+01,
    0.4367E+01,0.4314E+01,0.4263E+01,0.4213E+01,0.4164E+01,0.4116E+01,0.4070E+01,
    0.4025E+01,0.3981E+01,0.3735E+01,0.3554E+01,0.3391E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8040E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1479E+07,0.1485E+07,0.1490E+07,0.1496E+07,0.1502E+07,0.1508E+07,
    0.1513E+07,0.1519E+07,0.1524E+07,0.1530E+07,0.1535E+07,0.1540E+07,0.1546E+07,
    0.1551E+07,0.1556E+07,0.1561E+07,0.1566E+07,0.1576E+07,0.1586E+07,0.1596E+07,
    0.1606E+07,0.1616E+07,0.1626E+07,0.1635E+07,0.1645E+07,0.1655E+07,0.1664E+07,
    0.1674E+07,0.1683E+07,0.1693E+07,0.1702E+07,0.1712E+07,0.1721E+07,0.1731E+07,
    0.1740E+07,0.1750E+07,0.1807E+07,0.1856E+07,0.1905E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8040E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.6298E+01,0.6232E+01,0.6169E+01,0.6107E+01,0.6048E+01,0.5990E+01,
    0.5934E+01,0.5879E+01,0.5826E+01,0.5774E+01,0.5724E+01,0.5675E+01,0.5627E+01,
    0.5580E+01,0.5534E+01,0.5489E+01,0.5445E+01,0.5362E+01,0.5281E+01,0.5204E+01,
    0.5130E+01,0.5058E+01,0.4989E+01,0.4922E+01,0.4857E+01,0.4795E+01,0.4734E+01,
    0.4675E+01,0.4618E+01,0.4562E+01,0.4508E+01,0.4455E+01,0.4404E+01,0.4354E+01,
    0.4306E+01,0.4258E+01,0.3994E+01,0.3799E+01,0.3624E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8575E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1480E+07,0.1486E+07,0.1492E+07,0.1498E+07,0.1504E+07,
    0.1509E+07,0.1515E+07,0.1521E+07,0.1526E+07,0.1532E+07,0.1537E+07,0.1542E+07,
    0.1548E+07,0.1553E+07,0.1558E+07,0.1563E+07,0.1574E+07,0.1584E+07,0.1594E+07,
    0.1604E+07,0.1614E+07,0.1623E+07,0.1633E+07,0.1643E+07,0.1653E+07,0.1662E+07,
    0.1672E+07,0.1681E+07,0.1691E+07,0.1701E+07,0.1710E+07,0.1720E+07,0.1729E+07,
    0.1739E+07,0.1748E+07,0.1806E+07,0.1855E+07,0.1904E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8575E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.6703E+01,0.6632E+01,0.6564E+01,0.6498E+01,0.6434E+01,
    0.6372E+01,0.6312E+01,0.6254E+01,0.6197E+01,0.6141E+01,0.6087E+01,0.6035E+01,
    0.5983E+01,0.5933E+01,0.5884E+01,0.5836E+01,0.5745E+01,0.5658E+01,0.5574E+01,
    0.5493E+01,0.5415E+01,0.5340E+01,0.5267E+01,0.5197E+01,0.5129E+01,0.5064E+01,
    0.5000E+01,0.4938E+01,0.4878E+01,0.4820E+01,0.4763E+01,0.4708E+01,0.4654E+01,
    0.4602E+01,0.4551E+01,0.4266E+01,0.4057E+01,0.3869E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9137E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1482E+07,0.1488E+07,0.1494E+07,0.1500E+07,
    0.1505E+07,0.1511E+07,0.1517E+07,0.1522E+07,0.1528E+07,0.1534E+07,0.1539E+07,
    0.1544E+07,0.1550E+07,0.1555E+07,0.1560E+07,0.1571E+07,0.1581E+07,0.1591E+07,
    0.1601E+07,0.1611E+07,0.1621E+07,0.1631E+07,0.1641E+07,0.1651E+07,0.1660E+07,
    0.1670E+07,0.1680E+07,0.1689E+07,0.1699E+07,0.1708E+07,0.1718E+07,0.1728E+07,
    0.1737E+07,0.1747E+07,0.1805E+07,0.1854E+07,0.1903E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9137E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.7128E+01,0.7052E+01,0.6979E+01,0.6908E+01,
    0.6840E+01,0.6774E+01,0.6709E+01,0.6646E+01,0.6586E+01,0.6526E+01,0.6469E+01,
    0.6412E+01,0.6357E+01,0.6304E+01,0.6252E+01,0.6152E+01,0.6057E+01,0.5965E+01,
    0.5877E+01,0.5793E+01,0.5711E+01,0.5633E+01,0.5557E+01,0.5483E+01,0.5412E+01,
    0.5343E+01,0.5277E+01,0.5212E+01,0.5149E+01,0.5088E+01,0.5028E+01,0.4970E+01,
    0.4914E+01,0.4859E+01,0.4554E+01,0.4329E+01,0.4128E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9727E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1483E+07,0.1489E+07,0.1495E+07,
    0.1501E+07,0.1507E+07,0.1513E+07,0.1519E+07,0.1524E+07,0.1530E+07,0.1535E+07,
    0.1541E+07,0.1546E+07,0.1552E+07,0.1557E+07,0.1568E+07,0.1578E+07,0.1588E+07,
    0.1599E+07,0.1609E+07,0.1619E+07,0.1629E+07,0.1639E+07,0.1648E+07,0.1658E+07,
    0.1668E+07,0.1678E+07,0.1687E+07,0.1697E+07,0.1707E+07,0.1716E+07,0.1726E+07,
    0.1736E+07,0.1745E+07,0.1804E+07,0.1853E+07,0.1902E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9727E+06,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7575E+01,0.7494E+01,0.7415E+01,
    0.7339E+01,0.7266E+01,0.7195E+01,0.7126E+01,0.7059E+01,0.6993E+01,0.6930E+01,
    0.6868E+01,0.6808E+01,0.6750E+01,0.6692E+01,0.6584E+01,0.6480E+01,0.6380E+01,
    0.6284E+01,0.6193E+01,0.6104E+01,0.6019E+01,0.5937E+01,0.5857E+01,0.5781E+01,
    0.5706E+01,0.5634E+01,0.5564E+01,0.5496E+01,0.5430E+01,0.5366E+01,0.5304E+01,
    0.5244E+01,0.5184E+01,0.4856E+01,0.4616E+01,0.4400E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1035E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1484E+07,0.1490E+07,
    0.1496E+07,0.1503E+07,0.1508E+07,0.1514E+07,0.1520E+07,0.1526E+07,0.1532E+07,
    0.1537E+07,0.1543E+07,0.1548E+07,0.1554E+07,0.1565E+07,0.1575E+07,0.1586E+07,
    0.1596E+07,0.1606E+07,0.1616E+07,0.1626E+07,0.1636E+07,0.1646E+07,0.1656E+07,
    0.1666E+07,0.1676E+07,0.1685E+07,0.1695E+07,0.1705E+07,0.1715E+07,0.1724E+07,
    0.1734E+07,0.1744E+07,0.1802E+07,0.1852E+07,0.1901E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1035E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8044E+01,0.7957E+01,
    0.7873E+01,0.7791E+01,0.7713E+01,0.7636E+01,0.7562E+01,0.7491E+01,0.7421E+01,
    0.7353E+01,0.7287E+01,0.7223E+01,0.7160E+01,0.7041E+01,0.6928E+01,0.6819E+01,
    0.6715E+01,0.6616E+01,0.6520E+01,0.6427E+01,0.6338E+01,0.6252E+01,0.6169E+01,
    0.6089E+01,0.6011E+01,0.5936E+01,0.5863E+01,0.5792E+01,0.5723E+01,0.5656E+01,
    0.5591E+01,0.5527E+01,0.5175E+01,0.4917E+01,0.4686E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1099E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1485E+07,
    0.1491E+07,0.1498E+07,0.1504E+07,0.1510E+07,0.1516E+07,0.1522E+07,0.1528E+07,
    0.1533E+07,0.1539E+07,0.1545E+07,0.1550E+07,0.1561E+07,0.1572E+07,0.1582E+07,
    0.1593E+07,0.1603E+07,0.1614E+07,0.1624E+07,0.1634E+07,0.1644E+07,0.1654E+07,
    0.1664E+07,0.1674E+07,0.1683E+07,0.1693E+07,0.1703E+07,0.1713E+07,0.1722E+07,
    0.1732E+07,0.1742E+07,0.1801E+07,0.1850E+07,0.1900E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1099E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8537E+01,
    0.8443E+01,0.8353E+01,0.8265E+01,0.8181E+01,0.8099E+01,0.8020E+01,0.7943E+01,
    0.7869E+01,0.7796E+01,0.7726E+01,0.7657E+01,0.7527E+01,0.7403E+01,0.7285E+01,
    0.7172E+01,0.7063E+01,0.6959E+01,0.6859E+01,0.6763E+01,0.6670E+01,0.6580E+01,
    0.6493E+01,0.6409E+01,0.6328E+01,0.6249E+01,0.6173E+01,0.6098E+01,0.6026E+01,
    0.5956E+01,0.5888E+01,0.5510E+01,0.5233E+01,0.4986E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1167E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1486E+07,0.1493E+07,0.1499E+07,0.1505E+07,0.1511E+07,0.1517E+07,0.1523E+07,
    0.1529E+07,0.1535E+07,0.1541E+07,0.1546E+07,0.1558E+07,0.1568E+07,0.1579E+07,
    0.1590E+07,0.1600E+07,0.1611E+07,0.1621E+07,0.1631E+07,0.1641E+07,0.1651E+07,
    0.1661E+07,0.1671E+07,0.1681E+07,0.1691E+07,0.1701E+07,0.1711E+07,0.1721E+07,
    0.1730E+07,0.1740E+07,0.1799E+07,0.1849E+07,0.1899E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1167E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.9053E+01,0.8953E+01,0.8856E+01,0.8762E+01,0.8672E+01,0.8584E+01,0.8499E+01,
    0.8417E+01,0.8338E+01,0.8260E+01,0.8185E+01,0.8042E+01,0.7907E+01,0.7778E+01,
    0.7655E+01,0.7537E+01,0.7424E+01,0.7315E+01,0.7211E+01,0.7110E+01,0.7013E+01,
    0.6919E+01,0.6829E+01,0.6741E+01,0.6656E+01,0.6574E+01,0.6494E+01,0.6416E+01,
    0.6341E+01,0.6268E+01,0.5862E+01,0.5566E+01,0.5301E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1238E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1487E+07,0.1494E+07,0.1500E+07,0.1506E+07,0.1513E+07,0.1519E+07,
    0.1525E+07,0.1531E+07,0.1537E+07,0.1542E+07,0.1554E+07,0.1565E+07,0.1576E+07,
    0.1587E+07,0.1597E+07,0.1608E+07,0.1618E+07,0.1628E+07,0.1639E+07,0.1649E+07,
    0.1659E+07,0.1669E+07,0.1679E+07,0.1689E+07,0.1699E+07,0.1709E+07,0.1719E+07,
    0.1728E+07,0.1738E+07,0.1798E+07,0.1848E+07,0.1898E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1238E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.9595E+01,0.9487E+01,0.9383E+01,0.9282E+01,0.9186E+01,0.9092E+01,
    0.9001E+01,0.8914E+01,0.8828E+01,0.8746E+01,0.8589E+01,0.8441E+01,0.8300E+01,
    0.8166E+01,0.8038E+01,0.7915E+01,0.7797E+01,0.7684E+01,0.7575E+01,0.7470E+01,
    0.7369E+01,0.7271E+01,0.7176E+01,0.7085E+01,0.6996E+01,0.6910E+01,0.6827E+01,
    0.6746E+01,0.6667E+01,0.6232E+01,0.5915E+01,0.5632E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1312E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1488E+07,0.1495E+07,0.1501E+07,0.1507E+07,0.1514E+07,
    0.1520E+07,0.1526E+07,0.1532E+07,0.1538E+07,0.1550E+07,0.1561E+07,0.1572E+07,
    0.1583E+07,0.1594E+07,0.1605E+07,0.1615E+07,0.1625E+07,0.1636E+07,0.1646E+07,
    0.1656E+07,0.1666E+07,0.1677E+07,0.1687E+07,0.1697E+07,0.1707E+07,0.1717E+07,
    0.1726E+07,0.1736E+07,0.1796E+07,0.1846E+07,0.1896E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1312E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1016E+02,0.1005E+02,0.9935E+01,0.9827E+01,0.9724E+01,
    0.9623E+01,0.9527E+01,0.9433E+01,0.9342E+01,0.9170E+01,0.9008E+01,0.8854E+01,
    0.8707E+01,0.8568E+01,0.8434E+01,0.8306E+01,0.8184E+01,0.8066E+01,0.7952E+01,
    0.7843E+01,0.7737E+01,0.7635E+01,0.7536E+01,0.7441E+01,0.7348E+01,0.7259E+01,
    0.7172E+01,0.7087E+01,0.6620E+01,0.6281E+01,0.5980E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1390E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1489E+07,0.1495E+07,0.1502E+07,0.1509E+07,
    0.1515E+07,0.1521E+07,0.1527E+07,0.1533E+07,0.1545E+07,0.1557E+07,0.1568E+07,
    0.1579E+07,0.1590E+07,0.1601E+07,0.1612E+07,0.1622E+07,0.1633E+07,0.1643E+07,
    0.1654E+07,0.1664E+07,0.1674E+07,0.1684E+07,0.1694E+07,0.1704E+07,0.1714E+07,
    0.1724E+07,0.1734E+07,0.1794E+07,0.1845E+07,0.1895E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1390E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1076E+02,0.1063E+02,0.1051E+02,0.1040E+02,
    0.1029E+02,0.1018E+02,0.1008E+02,0.9976E+01,0.9787E+01,0.9609E+01,0.9441E+01,
    0.9281E+01,0.9128E+01,0.8983E+01,0.8844E+01,0.8711E+01,0.8583E+01,0.8460E+01,
    0.8342E+01,0.8228E+01,0.8118E+01,0.8012E+01,0.7909E+01,0.7810E+01,0.7713E+01,
    0.7619E+01,0.7529E+01,0.7028E+01,0.6666E+01,0.6343E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1471E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1489E+07,0.1496E+07,0.1503E+07,
    0.1509E+07,0.1516E+07,0.1522E+07,0.1529E+07,0.1541E+07,0.1553E+07,0.1564E+07,
    0.1575E+07,0.1587E+07,0.1598E+07,0.1608E+07,0.1619E+07,0.1630E+07,0.1640E+07,
    0.1651E+07,0.1661E+07,0.1671E+07,0.1682E+07,0.1692E+07,0.1702E+07,0.1712E+07,
    0.1722E+07,0.1732E+07,0.1793E+07,0.1843E+07,0.1894E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1471E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1138E+02,0.1125E+02,0.1112E+02,
    0.1100E+02,0.1088E+02,0.1076E+02,0.1065E+02,0.1044E+02,0.1025E+02,0.1006E+02,
    0.9888E+01,0.9722E+01,0.9563E+01,0.9412E+01,0.9268E+01,0.9130E+01,0.8997E+01,
    0.8869E+01,0.8746E+01,0.8627E+01,0.8512E+01,0.8402E+01,0.8294E+01,0.8191E+01,
    0.8090E+01,0.7993E+01,0.7456E+01,0.7069E+01,0.6725E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1555E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1490E+07,0.1497E+07,
    0.1504E+07,0.1510E+07,0.1517E+07,0.1523E+07,0.1536E+07,0.1548E+07,0.1560E+07,
    0.1571E+07,0.1583E+07,0.1594E+07,0.1605E+07,0.1616E+07,0.1627E+07,0.1637E+07,
    0.1648E+07,0.1658E+07,0.1669E+07,0.1679E+07,0.1689E+07,0.1699E+07,0.1710E+07,
    0.1720E+07,0.1730E+07,0.1791E+07,0.1841E+07,0.1892E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1555E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1203E+02,0.1189E+02,
    0.1175E+02,0.1162E+02,0.1149E+02,0.1137E+02,0.1114E+02,0.1092E+02,0.1072E+02,
    0.1053E+02,0.1035E+02,0.1018E+02,0.1001E+02,0.9856E+01,0.9706E+01,0.9562E+01,
    0.9424E+01,0.9291E+01,0.9163E+01,0.9039E+01,0.8920E+01,0.8804E+01,0.8693E+01,
    0.8585E+01,0.8480E+01,0.7905E+01,0.7491E+01,0.7124E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1644E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1490E+07,
    0.1497E+07,0.1504E+07,0.1511E+07,0.1518E+07,0.1531E+07,0.1543E+07,0.1555E+07,
    0.1567E+07,0.1579E+07,0.1590E+07,0.1601E+07,0.1612E+07,0.1623E+07,0.1634E+07,
    0.1645E+07,0.1655E+07,0.1666E+07,0.1676E+07,0.1686E+07,0.1697E+07,0.1707E+07,
    0.1717E+07,0.1727E+07,0.1789E+07,0.1840E+07,0.1891E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1644E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1272E+02,
    0.1256E+02,0.1242E+02,0.1227E+02,0.1214E+02,0.1188E+02,0.1165E+02,0.1142E+02,
    0.1121E+02,0.1101E+02,0.1083E+02,0.1065E+02,0.1048E+02,0.1031E+02,0.1016E+02,
    0.1001E+02,0.9865E+01,0.9726E+01,0.9593E+01,0.9465E+01,0.9341E+01,0.9221E+01,
    0.9104E+01,0.8992E+01,0.8376E+01,0.7933E+01,0.7542E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1735E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1491E+07,0.1498E+07,0.1505E+07,0.1512E+07,0.1525E+07,0.1538E+07,0.1550E+07,
    0.1562E+07,0.1574E+07,0.1586E+07,0.1597E+07,0.1608E+07,0.1619E+07,0.1630E+07,
    0.1641E+07,0.1652E+07,0.1663E+07,0.1673E+07,0.1684E+07,0.1694E+07,0.1704E+07,
    0.1715E+07,0.1725E+07,0.1787E+07,0.1838E+07,0.1889E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1735E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1343E+02,0.1327E+02,0.1311E+02,0.1296E+02,0.1267E+02,0.1241E+02,0.1217E+02,
    0.1194E+02,0.1172E+02,0.1151E+02,0.1132E+02,0.1113E+02,0.1096E+02,0.1079E+02,
    0.1062E+02,0.1047E+02,0.1032E+02,0.1018E+02,0.1004E+02,0.9904E+01,0.9775E+01,
    0.9650E+01,0.9529E+01,0.8869E+01,0.8397E+01,0.7979E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1831E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1491E+07,0.1498E+07,0.1505E+07,0.1519E+07,0.1532E+07,0.1545E+07,
    0.1557E+07,0.1569E+07,0.1581E+07,0.1593E+07,0.1604E+07,0.1616E+07,0.1627E+07,
    0.1638E+07,0.1649E+07,0.1659E+07,0.1670E+07,0.1681E+07,0.1691E+07,0.1702E+07,
    0.1712E+07,0.1722E+07,0.1784E+07,0.1836E+07,0.1887E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1831E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1418E+02,0.1400E+02,0.1383E+02,0.1352E+02,0.1323E+02,0.1296E+02,
    0.1270E+02,0.1247E+02,0.1224E+02,0.1203E+02,0.1183E+02,0.1163E+02,0.1145E+02,
    0.1127E+02,0.1111E+02,0.1094E+02,0.1079E+02,0.1064E+02,0.1050E+02,0.1036E+02,
    0.1022E+02,0.1009E+02,0.9387E+01,0.8881E+01,0.8436E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1491E+07,0.1498E+07,0.1513E+07,0.1526E+07,0.1539E+07,
    0.1552E+07,0.1565E+07,0.1577E+07,0.1588E+07,0.1600E+07,0.1612E+07,0.1623E+07,
    0.1634E+07,0.1645E+07,0.1656E+07,0.1667E+07,0.1677E+07,0.1688E+07,0.1699E+07,
    0.1709E+07,0.1720E+07,0.1782E+07,0.1834E+07,0.1886E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1497E+02,0.1477E+02,0.1442E+02,0.1410E+02,0.1380E+02,
    0.1352E+02,0.1326E+02,0.1301E+02,0.1278E+02,0.1256E+02,0.1235E+02,0.1215E+02,
    0.1196E+02,0.1178E+02,0.1160E+02,0.1144E+02,0.1127E+02,0.1112E+02,0.1097E+02,
    0.1083E+02,0.1069E+02,0.9928E+01,0.9389E+01,0.8914E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2034E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1491E+07,0.1506E+07,0.1520E+07,0.1533E+07,
    0.1547E+07,0.1559E+07,0.1572E+07,0.1584E+07,0.1596E+07,0.1607E+07,0.1619E+07,
    0.1630E+07,0.1641E+07,0.1652E+07,0.1663E+07,0.1674E+07,0.1685E+07,0.1696E+07,
    0.1706E+07,0.1717E+07,0.1780E+07,0.1832E+07,0.1884E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2034E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1579E+02,0.1539E+02,0.1503E+02,0.1470E+02,
    0.1439E+02,0.1410E+02,0.1383E+02,0.1357E+02,0.1333E+02,0.1310E+02,0.1289E+02,
    0.1268E+02,0.1248E+02,0.1230E+02,0.1211E+02,0.1194E+02,0.1177E+02,0.1161E+02,
    0.1146E+02,0.1131E+02,0.1050E+02,0.9919E+01,0.9414E+01;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2250E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1491E+07,0.1506E+07,0.1521E+07,
    0.1534E+07,0.1548E+07,0.1561E+07,0.1574E+07,0.1586E+07,0.1598E+07,0.1610E+07,
    0.1622E+07,0.1633E+07,0.1645E+07,0.1656E+07,0.1667E+07,0.1678E+07,0.1689E+07,
    0.1700E+07,0.1711E+07,0.1775E+07,0.1828E+07,0.1880E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2250E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1752E+02,0.1706E+02,0.1665E+02,
    0.1627E+02,0.1591E+02,0.1559E+02,0.1528E+02,0.1499E+02,0.1472E+02,0.1447E+02,
    0.1422E+02,0.1399E+02,0.1377E+02,0.1356E+02,0.1336E+02,0.1316E+02,0.1298E+02,
    0.1280E+02,0.1262E+02,0.1169E+02,0.1104E+02,0.1046E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2483E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1490E+07,0.1506E+07,
    0.1521E+07,0.1535E+07,0.1549E+07,0.1562E+07,0.1575E+07,0.1588E+07,0.1601E+07,
    0.1613E+07,0.1625E+07,0.1636E+07,0.1648E+07,0.1659E+07,0.1671E+07,0.1682E+07,
    0.1693E+07,0.1704E+07,0.1769E+07,0.1823E+07,0.1876E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2483E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1941E+02,0.1888E+02,
    0.1841E+02,0.1797E+02,0.1757E+02,0.1720E+02,0.1686E+02,0.1653E+02,0.1623E+02,
    0.1594E+02,0.1566E+02,0.1540E+02,0.1516E+02,0.1492E+02,0.1470E+02,0.1448E+02,
    0.1427E+02,0.1407E+02,0.1300E+02,0.1226E+02,0.1161E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2734E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1489E+07,
    0.1505E+07,0.1521E+07,0.1535E+07,0.1550E+07,0.1563E+07,0.1577E+07,0.1590E+07,
    0.1603E+07,0.1615E+07,0.1627E+07,0.1639E+07,0.1651E+07,0.1663E+07,0.1674E+07,
    0.1686E+07,0.1697E+07,0.1763E+07,0.1818E+07,0.1871E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2734E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.2147E+02,
    0.2087E+02,0.2032E+02,0.1983E+02,0.1937E+02,0.1895E+02,0.1856E+02,0.1819E+02,
    0.1785E+02,0.1753E+02,0.1722E+02,0.1693E+02,0.1665E+02,0.1639E+02,0.1614E+02,
    0.1590E+02,0.1567E+02,0.1444E+02,0.1359E+02,0.1285E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3003E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1487E+07,0.1504E+07,0.1520E+07,0.1535E+07,0.1550E+07,0.1564E+07,0.1578E+07,
    0.1591E+07,0.1604E+07,0.1617E+07,0.1629E+07,0.1642E+07,0.1654E+07,0.1666E+07,
    0.1677E+07,0.1689E+07,0.1757E+07,0.1812E+07,0.1866E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3003E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.2374E+02,0.2304E+02,0.2241E+02,0.2184E+02,0.2132E+02,0.2085E+02,0.2040E+02,
    0.1999E+02,0.1960E+02,0.1924E+02,0.1890E+02,0.1857E+02,0.1826E+02,0.1797E+02,
    0.1769E+02,0.1742E+02,0.1601E+02,0.1504E+02,0.1421E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1484E+07,0.1502E+07,0.1519E+07,0.1535E+07,0.1550E+07,0.1564E+07,
    0.1579E+07,0.1592E+07,0.1606E+07,0.1619E+07,0.1631E+07,0.1644E+07,0.1656E+07,
    0.1668E+07,0.1680E+07,0.1750E+07,0.1806E+07,0.1861E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3292E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.2622E+02,0.2541E+02,0.2468E+02,0.2403E+02,0.2344E+02,0.2290E+02,
    0.2240E+02,0.2193E+02,0.2150E+02,0.2109E+02,0.2070E+02,0.2034E+02,0.1999E+02,
    0.1967E+02,0.1935E+02,0.1772E+02,0.1662E+02,0.1568E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3600E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1481E+07,0.1500E+07,0.1517E+07,0.1534E+07,0.1549E+07,
    0.1564E+07,0.1579E+07,0.1593E+07,0.1607E+07,0.1620E+07,0.1633E+07,0.1646E+07,
    0.1658E+07,0.1671E+07,0.1742E+07,0.1800E+07,0.1855E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3600E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.2894E+02,0.2799E+02,0.2716E+02,0.2641E+02,0.2574E+02,
    0.2512E+02,0.2455E+02,0.2402E+02,0.2353E+02,0.2308E+02,0.2264E+02,0.2224E+02,
    0.2185E+02,0.2149E+02,0.1960E+02,0.1834E+02,0.1727E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1477E+07,0.1497E+07,0.1515E+07,0.1532E+07,
    0.1548E+07,0.1564E+07,0.1579E+07,0.1593E+07,0.1607E+07,0.1621E+07,0.1634E+07,
    0.1647E+07,0.1660E+07,0.1734E+07,0.1792E+07,0.1849E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.3930E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.3192E+02,0.3082E+02,0.2985E+02,0.2899E+02,
    0.2822E+02,0.2752E+02,0.2688E+02,0.2628E+02,0.2573E+02,0.2522E+02,0.2473E+02,
    0.2428E+02,0.2385E+02,0.2166E+02,0.2021E+02,0.1900E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4282E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1472E+07,0.1493E+07,0.1512E+07,
    0.1530E+07,0.1547E+07,0.1563E+07,0.1578E+07,0.1593E+07,0.1608E+07,0.1622E+07,
    0.1635E+07,0.1649E+07,0.1725E+07,0.1785E+07,0.1843E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4282E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3521E+02,0.3391E+02,0.3279E+02,
    0.3180E+02,0.3092E+02,0.3012E+02,0.2939E+02,0.2872E+02,0.2810E+02,0.2752E+02,
    0.2698E+02,0.2647E+02,0.2391E+02,0.2226E+02,0.2088E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4657E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1467E+07,0.1489E+07,
    0.1509E+07,0.1527E+07,0.1545E+07,0.1561E+07,0.1577E+07,0.1593E+07,0.1608E+07,
    0.1622E+07,0.1636E+07,0.1715E+07,0.1776E+07,0.1835E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.4657E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.3884E+02,0.3731E+02,
    0.3600E+02,0.3486E+02,0.3385E+02,0.3294E+02,0.3211E+02,0.3135E+02,0.3065E+02,
    0.3000E+02,0.2939E+02,0.2639E+02,0.2449E+02,0.2292E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5056E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1460E+07,
    0.1483E+07,0.1505E+07,0.1524E+07,0.1542E+07,0.1560E+07,0.1576E+07,0.1592E+07,
    0.1607E+07,0.1622E+07,0.1704E+07,0.1767E+07,0.1828E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5056E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.4286E+02,
    0.4104E+02,0.3951E+02,0.3819E+02,0.3702E+02,0.3598E+02,0.3504E+02,0.3418E+02,
    0.3339E+02,0.3266E+02,0.2912E+02,0.2692E+02,0.2514E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5481E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1453E+07,0.1477E+07,0.1500E+07,0.1520E+07,0.1539E+07,0.1557E+07,0.1574E+07,
    0.1590E+07,0.1606E+07,0.1693E+07,0.1758E+07,0.1819E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5481E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.4734E+02,0.4516E+02,0.4336E+02,0.4182E+02,0.4047E+02,0.3928E+02,0.3821E+02,
    0.3724E+02,0.3635E+02,0.3213E+02,0.2958E+02,0.2755E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5932E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1444E+07,0.1470E+07,0.1494E+07,0.1516E+07,0.1535E+07,0.1554E+07,
    0.1572E+07,0.1589E+07,0.1680E+07,0.1747E+07,0.1811E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.5932E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.5234E+02,0.4971E+02,0.4758E+02,0.4578E+02,0.4423E+02,0.4286E+02,
    0.4164E+02,0.4053E+02,0.3547E+02,0.3250E+02,0.3017E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6410E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1433E+07,0.1462E+07,0.1487E+07,0.1510E+07,0.1531E+07,
    0.1551E+07,0.1569E+07,0.1666E+07,0.1736E+07,0.1801E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6410E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.5799E+02,0.5477E+02,0.5222E+02,0.5011E+02,0.4831E+02,
    0.4674E+02,0.4534E+02,0.3918E+02,0.3571E+02,0.3303E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6918E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.1421E+07,0.1453E+07,0.1480E+07,0.1504E+07,
    0.1526E+07,0.1546E+07,0.1650E+07,0.1723E+07,0.1790E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.6918E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.6440E+02,0.6041E+02,0.5735E+02,0.5486E+02,
    0.5276E+02,0.5095E+02,0.4334E+02,0.3924E+02,0.3615E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7456E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1407E+07,0.1442E+07,0.1471E+07,
    0.1497E+07,0.1520E+07,0.1633E+07,0.1710E+07,0.1779E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.7456E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.7178E+02,0.6674E+02,0.6303E+02,
    0.6007E+02,0.5763E+02,0.4801E+02,0.4314E+02,0.3956E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8027E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1390E+07,0.1430E+07,
    0.1462E+07,0.1489E+07,0.1614E+07,0.1695E+07,0.1767E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8027E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.8041E+02,0.7390E+02,
    0.6934E+02,0.6582E+02,0.5333E+02,0.4748E+02,0.4330E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8632E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.1369E+07,
    0.1415E+07,0.1451E+07,0.1593E+07,0.1679E+07,0.1754E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.8632E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.9072E+02,
    0.8205E+02,0.7639E+02,0.5943E+02,0.5231E+02,0.4741E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9273E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1343E+07,0.1399E+07,0.1568E+07,0.1661E+07,0.1739E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9273E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.1035E+03,0.9144E+02,0.6653E+02,0.5775E+02,0.5196E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9954E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1310E+07,0.1541E+07,0.1641E+07,0.1724E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.9954E+07,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.1203E+03,0.7497E+02,0.6392E+02,0.5701E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1395E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1274E+07,0.1502E+07,0.1622E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1395E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1789E+03,0.1125E+03,0.9260E+02;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1795E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.1038E+07,0.1309E+07,0.1501E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.1795E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3388E+03,0.2032E+03,0.1429E+03;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2195E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.9916E+06,0.1170E+07,0.1373E+07;

  FluidProperties:Superheated,
    NH3,                     !- Fluid Name
    Density,                 !- Fluid Property Type
    NH3SuperHeatTemperatures,!- Temperature Values Name
    0.2195E+08,              !- Pressure {Pa}
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,0.0000E+00,
    0.0000E+00,0.0000E+00,0.3812E+03,0.2957E+03,0.2101E+03;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

  ZoneAirContaminantBalance,
    Yes,                     !- Carbon Dioxide Concentration
    Outside CO2 Schedule,    !- Outdoor Carbon Dioxide Schedule Name
    Yes,                     !- Generic Contaminant Concentration
    Outside GC Schedule;     !- Outdoor Generic Contaminant Schedule Name

  Schedule:Compact,
    Outside CO2 Schedule,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,400.;       !- Field 3

  Schedule:Compact,
    Outside GC Schedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.;        !- Field 3

!====   Report  ====

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Air CO2 Concentration,hourly;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Unit Heater Heating Rate,hourly;

  Output:Variable,*,Zone Unit Heater Fan Electricity Rate,hourly;

  Output:Variable,*,Zone Mixing Volume,hourly;

  Output:Variable,*,Zone Mixing Mass,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Latent Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Latent Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Total Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Total Heat Gain Energy,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Sensible Heat Ratio,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Frost Accumulation Mass,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Total Cooling Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Latent Cooling Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Sensible Cooling Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Zone Sensible Cooling Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Zone Heating Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Total Electricity Rate,detailed;

  Output:Variable,*,Refrigeration Zone Air Chiller Fan Electricity Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Heater Electricity Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Defrost Electricity Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Total Cooling Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Coil Water Removed Mass Flow Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Sensible Cooling Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Latent Cooling Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Heating Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Sensible Heat Transfer Rate,hourly;

  Output:Variable,*,Refrigeration Zone Air Chiller Heating Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Compressor Electricity Rate,detailed;

  Output:Variable,*,Refrigeration Air Chiller System Compressor Heat Transfer Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Compressor Runtime Fraction,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condenser Fan Electricity Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condenser Heat Transfer Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Total Compressor Electricity Rate,detailed;

  Output:Variable,*,Refrigeration Air Chiller System Total Compressor Heat Transfer Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Total Air Chiller Heat Transfer Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Net Rejected Heat Transfer Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Average Compressor COP,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condensing Temperature,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Evaporating Temperature,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Estimated Refrigerant Mass Flow Rate,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Suction Temperature,hourly;

  Output:Variable,*,Refrigeration Air Chiller System Condenser Total Recovered Heat Transfer Rate,hourly;

  Output:Meter,DistrictCooling:Facility,monthly;

  Output:Meter,DistrictCooling:Facility,runperiod;

  Output:Meter,DistrictHeatingWater:Facility,monthly;

  Output:Meter,DistrictHeatingWater:Facility,runperiod;

  Output:VariableDictionary,Regular;

  Output:Surfaces:Drawing,dxf;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    None;                    !- Unit Conversion

  Output:Table:TimeBins,
    *,                       !- Key Value
    DistrictCooling:Facility,!- Variable Name
    15000000,                !- Interval Start
    1000000,                 !- Interval Size
    10;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    DistrictHeatingWater:Facility,  !- Variable Name
    15000000,                !- Interval Start
    1000000,                 !- Interval Size
    10;                      !- Interval Count

  Output:Table:TimeBins,
    *,                       !- Key Value
    Surface Outside Face Temperature,  !- Variable Name
    -10,                     !- Interval Start
    5,                       !- Interval Size
    12;                      !- Interval Count

  Output:Table:Monthly,
    Zone Cooling Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Zone Heating Summary,    !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Zone Electric Summary,   !- Name
    ,                        !- Digits After Decimal
    Zone Lights Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electricity Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electricity Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Space Gains,             !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Other Equipment Total Heating Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Peak Space Gains,        !- Name
    ,                        !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Zone Other Equipment Total Heating Energy,  !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 8 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 8
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 9 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Space Gain Components at Cooling Peak,  !- Name
    ,                        !- Digits After Decimal
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Zone People Total Heating Energy,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Zone Lights Total Heating Energy,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Gas Equipment Total Heating Energy,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Zone Hot Water Equipment Total Heating Energy,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Zone Steam Equipment Total Heating Energy,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Zone Other Equipment Total Heating Energy,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Energy Consumption - Electricity Generated & Propane,  !- Name
    ,                        !- Digits After Decimal
    ElectricityProduced:Facility,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityProduced:Facility,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Propane:Facility,        !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Propane:Facility,        !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Energy Consumption - Diesel & Fuel Oil,  !- Name
    ,                        !- Digits After Decimal
    Diesel:Facility,         !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Diesel:Facility,         !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    FuelOilNo1:Facility,     !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    FuelOilNo1:Facility,     !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    FuelOilNo2:Facility,     !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    FuelOilNo2:Facility,     !- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Energy Consumption  - Purchased Heating & Cooling,  !- Name
    ,                        !- Digits After Decimal
    DistrictCooling:Facility,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    DistrictCooling:Facility,!- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    DistrictHeatingWater:Facility,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    DistrictHeatingWater:Facility,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Energy Consumption - Coal & Gasoline,  !- Name
    ,                        !- Digits After Decimal
    COAL:Facility,           !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    COAL:Facility,           !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    GASOLINE:Facility,       !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    GASOLINE:Facility,       !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    End-Use Energy Consumption - Electricity,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Cooling:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    HeatRejection:Electricity,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Humidifier:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    HeatRecovery:Electricity,!- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    WaterSystems:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    Cogeneration:Electricity,!- Variable or Meter 13 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    End-Use Energy Consumption - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    End-Use Energy Consumption - Diesel,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Diesel,!- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,          !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Diesel,          !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:Diesel,     !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:Diesel,     !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    End-Use Energy Consumption - Fuel Oil,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:FuelOilNo1,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo1,      !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:FuelOilNo1,      !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:FuelOilNo1, !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:FuelOilNo1, !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    ExteriorEquipment:FuelOilNo2,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling:FuelOilNo2,      !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:FuelOilNo2,      !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    WaterSystems:FuelOilNo2, !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Cogeneration:FuelOilNo2, !- Variable or Meter 10 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    End-Use Energy Consumption - Coal,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Coal,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Coal,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    WaterSystems:Coal,       !- Variable or Meter 3 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    End-Use Energy Consumption - Propane,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Propane,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Propane,         !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Propane,         !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:Propane,    !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:Propane,    !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    End-Use Energy Consumption - Gasoline,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Gasoline,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,        !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gasoline,        !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    WaterSystems:Gasoline,   !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cogeneration:Gasoline,   !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    ,                        !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    ExteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    ExteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Pumps:Electricity,       !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Heating:Electricity,     !- Variable or Meter 7 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 2,  !- Name
    ,                        !- Digits After Decimal
    Cooling:Electricity,     !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    HeatRejection:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Humidifier:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    HeatRecovery:Electricity,!- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    WaterSystems:Electricity,!- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cogeneration:Electricity,!- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Electric Components of Peak Demand,  !- Name
    ,                        !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    InteriorLights:Electricity,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    InteriorEquipment:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    ExteriorLights:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Peak Energy End-Use - Natural Gas,  !- Name
    ,                        !- Digits After Decimal
    InteriorEquipment:NaturalGas,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:NaturalGas,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:NaturalGas,      !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Cooling:NaturalGas,      !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    WaterSystems:NaturalGas, !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cogeneration:NaturalGas, !- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Peak Energy End-Use - Diesel,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Diesel,!- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:Diesel,          !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:Diesel,          !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:Diesel,     !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:Diesel,     !- Variable or Meter 5 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Peak Energy End-Use - Fuel Oil,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:FuelOilNo1,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:FuelOilNo1,      !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:FuelOilNo1,      !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:FuelOilNo1, !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:FuelOilNo1, !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    ExteriorEquipment:FuelOilNo2,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Cooling:FuelOilNo2,      !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:FuelOilNo2,      !- Variable or Meter 8 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 8
    WaterSystems:FuelOilNo2, !- Variable or Meter 9 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 9
    Cogeneration:FuelOilNo2, !- Variable or Meter 10 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Peak Energy End-Use - Coal,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Coal,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Heating:Coal,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    WaterSystems:Coal,       !- Variable or Meter 3 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 3

  Output:Table:Monthly,
    Peak Energy End-Use - Propane,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Propane,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:Propane,         !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:Propane,         !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:Propane,    !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:Propane,    !- Variable or Meter 5 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Peak Energy End-Use - Gasoline,  !- Name
    ,                        !- Digits After Decimal
    ExteriorEquipment:Gasoline,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Cooling:Gasoline,        !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Heating:Gasoline,        !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    WaterSystems:Gasoline,   !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cogeneration:Gasoline,   !- Variable or Meter 5 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Unglazed Transpired Solar Collector Summary,  !- Name
    5,                       !- Digits After Decimal
    Solar Collector System Efficiency,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Solar Collector System Efficiency,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Solar Collector Outside Face Suction Velocity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Solar Collector Sensible Heating Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Manual Occupant Comfort Data Summary,  !- Name
    5,                       !- Digits After Decimal
    People Occupant Count,   !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    People Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    People Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort Fanger Model PPD,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Chiller Report,          !- Name
    ,                        !- Digits After Decimal
    Chiller Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Chiller Electricity Rate,!- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Chiller Electricity Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Chiller Evaporator Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Chiller Condenser Heat Transfer Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Chiller COP,             !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Chiller COP,             !- Variable or Meter 7 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 7
    Chiller COP,             !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Tower Report,            !- Name
    ,                        !- Digits After Decimal
    Cooling Tower Fan Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Tower Fan Electricity Energy,  !- Variable or Meter 2 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 2
    Cooling Tower Fan Electricity Rate,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Cooling Tower Heat Transfer Rate,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Cooling Tower Inlet Temperature,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cooling Tower Outlet Temperature,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling Tower Mass Flow Rate,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Boiler Report,           !- Name
    ,                        !- Digits After Decimal
    Boiler Heating Energy,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Boiler NaturalGas Energy,!- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Boiler Heating Energy,   !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Boiler Heating Rate,     !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    Boiler NaturalGas Rate,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Boiler Inlet Temperature,!- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Boiler Outlet Temperature,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Boiler Mass Flow Rate,   !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Boiler Ancillary Electricity Rate,  !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    DX Report,               !- Name
    ,                        !- Digits After Decimal
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Cooling Coil Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling Coil Latent Cooling Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cooling Coil Crankcase Heater Electricity Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Cooling Coil Runtime Fraction,  !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Cooling Coil Runtime Fraction,  !- Variable or Meter 8 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 8
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 9 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 9
    Cooling Coil Sensible Cooling Rate,  !- Variable or Meter 10 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 10
    Cooling Coil Latent Cooling Rate,  !- Variable or Meter 11 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 11
    Cooling Coil Electricity Rate,  !- Variable or Meter 12 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 12
    Cooling Coil Crankcase Heater Electricity Rate,  !- Variable or Meter 13 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 13

  Output:Table:Monthly,
    Window Report,           !- Name
    ,                        !- Digits After Decimal
    Surface Window Transmitted Solar Radiation Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Surface Window Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Surface Window Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Surface Window Heat Gain Rate,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Surface Window Heat Loss Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Surface Window Inside Face Glazing Condensation Status,  !- Variable or Meter 6 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 6
    Surface Shading Device Is On Time Fraction,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Surface Storm Window On Off Status,  !- Variable or Meter 8 Name
    HoursNonZero;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Window Energy Report,    !- Name
    ,                        !- Digits After Decimal
    Surface Window Transmitted Solar Radiation Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Surface Window Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Surface Window Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Surface Window Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Surface Window Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5

  Output:Table:Monthly,
    Window Zone Summary,     !- Name
    ,                        !- Digits After Decimal
    Zone Windows Total Heat Gain Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Windows Total Heat Loss Rate,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Enclosure Windows Total Transmitted Solar Radiation Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Rate,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Rate,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Window Energy Zone Summary,  !- Name
    ,                        !- Digits After Decimal
    Zone Windows Total Heat Gain Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Windows Total Heat Loss Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Enclosure Windows Total Transmitted Solar Radiation Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Enclosure Exterior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Enclosure Exterior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Enclosure Interior Windows Total Transmitted Diffuse Solar Radiation Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Enclosure Interior Windows Total Transmitted Beam Solar Radiation Energy,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Average Outdoor Conditions,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Raining,                 !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8

  Output:Table:Monthly,
    Outdoor Conditions Maximum Drybulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Minimum Drybulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    Minimum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Maximum Wetbulb,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Conditions Maximum Dew Point,  !- Name
    ,                        !- Digits After Decimal
    Site Outdoor Air Dewpoint Temperature,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Wind Speed,         !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Site Sky Temperature,    !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Site Diffuse Solar Radiation Rate per Area,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Site Direct Solar Radiation Rate per Area,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Outdoor Ground Conditions,  !- Name
    ,                        !- Digits After Decimal
    Site Ground Temperature, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Surface Ground Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Site Deep Ground Temperature,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Site Mains Water Temperature,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Site Ground Reflected Solar Radiation Rate per Area,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Snow On Ground,          !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Window AC Report,        !- Name
    ,                        !- Digits After Decimal
    Zone Window Air Conditioner Total Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Window Air Conditioner Electricity Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Window Air Conditioner Total Cooling Energy,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Window Air Conditioner Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Window Air Conditioner Latent Cooling Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Window Air Conditioner Total Cooling Rate,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Zone Window Air Conditioner Sensible Cooling Rate,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Zone Window Air Conditioner Latent Cooling Rate,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Zone Window Air Conditioner Electricity Rate,  !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Water Heater Report,     !- Name
    ,                        !- Digits After Decimal
    Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Water Heater Use Side Heat Transfer Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Water Heater Burner Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Water Heater NaturalGas Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Water Heater Total Demand Heat Transfer Energy,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Water Heater Loss Demand Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Water Heater Heat Loss Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Water Heater Tank Temperature,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Water Heater Heat Recovery Supply Energy,  !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    Water Heater Source Side Heat Transfer Energy,  !- Variable or Meter 10 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 10

  Output:Table:Monthly,
    Generator Report,        !- Name
    ,                        !- Digits After Decimal
    Generator Produced AC Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Generator Diesel Energy, !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Generator NaturalGas Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Generator Produced AC Electricity Energy,  !- Variable or Meter 4 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 4
    Generator Total Heat Recovery,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Generator Jacket Heat Recovery Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Generator Lube Heat Recovery Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Generator Exhaust Heat Recovery Energy,  !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Generator Exhaust Air Temperature,  !- Variable or Meter 9 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 9

  Output:Table:Monthly,
    Daylighting Report,      !- Name
    ,                        !- Digits After Decimal
    Site Exterior Beam Normal Illuminance,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Daylighting Lighting Power Multiplier,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Daylighting Lighting Power Multiplier,  !- Variable or Meter 3 Name
    MinimumDuringHoursShown, !- Aggregation Type for Variable or Meter 3
    Daylighting Reference Point 1 Illuminance,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Daylighting Reference Point 1 Glare Index,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Daylighting Reference Point 2 Illuminance,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Daylighting Reference Point 2 Glare Index,  !- Variable or Meter 7 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Coil Report,             !- Name
    ,                        !- Digits After Decimal
    Heating Coil Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating Coil Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Cooling Coil Total Cooling Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling Coil Sensible Cooling Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Cooling Coil Total Cooling Rate,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Cooling Coil Sensible Cooling Rate,  !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling Coil Wetted Area Fraction,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Plant Loop Demand Report,!- Name
    ,                        !- Digits After Decimal
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Fan Report,              !- Name
    ,                        !- Digits After Decimal
    Fan Electricity Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Fan Rise in Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Fan Electricity Rate,    !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Fan Rise in Air Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 4

  Output:Table:Monthly,
    Pump Report,             !- Name
    ,                        !- Digits After Decimal
    Pump Electricity Energy, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Pump Fluid Heat Gain Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Pump Electricity Rate,   !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    Pump Shaft Power,        !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Pump Fluid Heat Gain Rate,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Pump Outlet Temperature, !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Pump Mass Flow Rate,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 7

  Output:Table:Monthly,
    Cond Loop Demand Report, !- Name
    ,                        !- Digits After Decimal
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Plant Supply Side Cooling Demand Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Plant Supply Side Inlet Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Plant Supply Side Outlet Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Plant Supply Side Heating Demand Rate,  !- Variable or Meter 6 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 6

  Output:Table:Monthly,
    Zone Temperature Oscillation Report,  !- Name
    ,                        !- Digits After Decimal
    Zone Oscillating Temperatures Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 2

  OutputControl:ReportingTolerances,
    .21,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    .21;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Diagnostics,
    DisplayUnusedSchedules,  !- Key 1
    DisplayZoneAirHeatBalanceOffBalance,  !- Key 2
    DisplayAdvancedReportVariables;  !- Key 3

  Output:SQLite,
    Simple;                  !- Option Type

