    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_7_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_7_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_7_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_7_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_7_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_7_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_7_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_7_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_7_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_7_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_8_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_8_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_8_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_8_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_8_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_8_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_8_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_8_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_8_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_8_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_9_Core,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_9_East Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_9_North Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_9_South Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

  Sizing:Zone,
    blocks-3645_office_9_West Perimeter,  !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    blocks-3645_office_9_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    AirLoop air_handlers-2963,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    Boiler plant plant_loops-1904,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    Chiller plant plant_loops-1903,  !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6,                     !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    Condenser Plant plant_loops-1902,  !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4,                    !- Design Loop Exit Temperature {C}
    5.54,                    !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    blocks-3644_office_1_Core Thermostat,  !- Name
    blocks-3644_office_1_Core,  !- Zone or ZoneList Name
    blocks-3644_office_1_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 5;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_1_East Perimeter Thermostat,  !- Name
    blocks-3644_office_1_East Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 3;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_1_North Perimeter Thermostat,  !- Name
    blocks-3644_office_1_North Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 2;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_1_South Perimeter Thermostat,  !- Name
    blocks-3644_office_1_South Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 4;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_1_West Perimeter Thermostat,  !- Name
    blocks-3644_office_1_West Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_1_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 1;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_2_Core Thermostat,  !- Name
    blocks-3644_office_2_Core,  !- Zone or ZoneList Name
    blocks-3644_office_2_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 10;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_2_East Perimeter Thermostat,  !- Name
    blocks-3644_office_2_East Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 8;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_2_North Perimeter Thermostat,  !- Name
    blocks-3644_office_2_North Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 7;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_2_South Perimeter Thermostat,  !- Name
    blocks-3644_office_2_South Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 9;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3644_office_2_West Perimeter Thermostat,  !- Name
    blocks-3644_office_2_West Perimeter,  !- Zone or ZoneList Name
    blocks-3644_office_2_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 6;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_1_Core Thermostat,  !- Name
    blocks-3645_office_1_Core,  !- Zone or ZoneList Name
    blocks-3645_office_1_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 15;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_1_East Perimeter Thermostat,  !- Name
    blocks-3645_office_1_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 13;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_1_North Perimeter Thermostat,  !- Name
    blocks-3645_office_1_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 12;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_1_South Perimeter Thermostat,  !- Name
    blocks-3645_office_1_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 14;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_1_West Perimeter Thermostat,  !- Name
    blocks-3645_office_1_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_1_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 11;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_2_Core Thermostat,  !- Name
    blocks-3645_office_2_Core,  !- Zone or ZoneList Name
    blocks-3645_office_2_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 20;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_2_East Perimeter Thermostat,  !- Name
    blocks-3645_office_2_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 18;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_2_North Perimeter Thermostat,  !- Name
    blocks-3645_office_2_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 17;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_2_South Perimeter Thermostat,  !- Name
    blocks-3645_office_2_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 19;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_2_West Perimeter Thermostat,  !- Name
    blocks-3645_office_2_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_2_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 16;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_3_Core Thermostat,  !- Name
    blocks-3645_office_3_Core,  !- Zone or ZoneList Name
    blocks-3645_office_3_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 25;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_3_East Perimeter Thermostat,  !- Name
    blocks-3645_office_3_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_3_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 23;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_3_North Perimeter Thermostat,  !- Name
    blocks-3645_office_3_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_3_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 22;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_3_South Perimeter Thermostat,  !- Name
    blocks-3645_office_3_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_3_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 24;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_3_West Perimeter Thermostat,  !- Name
    blocks-3645_office_3_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_3_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 21;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_4_Core Thermostat,  !- Name
    blocks-3645_office_4_Core,  !- Zone or ZoneList Name
    blocks-3645_office_4_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 30;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_4_East Perimeter Thermostat,  !- Name
    blocks-3645_office_4_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_4_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 28;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_4_North Perimeter Thermostat,  !- Name
    blocks-3645_office_4_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_4_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 27;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_4_South Perimeter Thermostat,  !- Name
    blocks-3645_office_4_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_4_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 29;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_4_West Perimeter Thermostat,  !- Name
    blocks-3645_office_4_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_4_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 26;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_5_Core Thermostat,  !- Name
    blocks-3645_office_5_Core,  !- Zone or ZoneList Name
    blocks-3645_office_5_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 35;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_5_East Perimeter Thermostat,  !- Name
    blocks-3645_office_5_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_5_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 33;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_5_North Perimeter Thermostat,  !- Name
    blocks-3645_office_5_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_5_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 32;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_5_South Perimeter Thermostat,  !- Name
    blocks-3645_office_5_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_5_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 34;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_5_West Perimeter Thermostat,  !- Name
    blocks-3645_office_5_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_5_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 31;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_6_Core Thermostat,  !- Name
    blocks-3645_office_6_Core,  !- Zone or ZoneList Name
    blocks-3645_office_6_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 40;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_6_East Perimeter Thermostat,  !- Name
    blocks-3645_office_6_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_6_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 38;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_6_North Perimeter Thermostat,  !- Name
    blocks-3645_office_6_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_6_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 37;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_6_South Perimeter Thermostat,  !- Name
    blocks-3645_office_6_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_6_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 39;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_6_West Perimeter Thermostat,  !- Name
    blocks-3645_office_6_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_6_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 36;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_7_Core Thermostat,  !- Name
    blocks-3645_office_7_Core,  !- Zone or ZoneList Name
    blocks-3645_office_7_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 45;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_7_East Perimeter Thermostat,  !- Name
    blocks-3645_office_7_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_7_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 43;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_7_North Perimeter Thermostat,  !- Name
    blocks-3645_office_7_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_7_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 42;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_7_South Perimeter Thermostat,  !- Name
    blocks-3645_office_7_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_7_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 44;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_7_West Perimeter Thermostat,  !- Name
    blocks-3645_office_7_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_7_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 41;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_8_Core Thermostat,  !- Name
    blocks-3645_office_8_Core,  !- Zone or ZoneList Name
    blocks-3645_office_8_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 50;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_8_East Perimeter Thermostat,  !- Name
    blocks-3645_office_8_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_8_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 48;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_8_North Perimeter Thermostat,  !- Name
    blocks-3645_office_8_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_8_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 47;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_8_South Perimeter Thermostat,  !- Name
    blocks-3645_office_8_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_8_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 49;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_8_West Perimeter Thermostat,  !- Name
    blocks-3645_office_8_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_8_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 46;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_9_Core Thermostat,  !- Name
    blocks-3645_office_9_Core,  !- Zone or ZoneList Name
    blocks-3645_office_9_Core Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 55;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_9_East Perimeter Thermostat,  !- Name
    blocks-3645_office_9_East Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_East Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 53;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_9_North Perimeter Thermostat,  !- Name
    blocks-3645_office_9_North Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_North Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 52;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_9_South Perimeter Thermostat,  !- Name
    blocks-3645_office_9_South Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_South Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 54;  !- Control 1 Name

  ZoneControl:Thermostat,
    blocks-3645_office_9_West Perimeter Thermostat,  !- Name
    blocks-3645_office_9_West Perimeter,  !- Zone or ZoneList Name
    blocks-3645_office_9_West Perimeter Thermostat Schedule,  !- Control Type Schedule Name
    ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Thermostat Setpoint Dual Setpoint 51;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 5,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 3,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 2,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 4,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 1,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 10,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 8,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 7,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 9,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 6,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 15,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 13,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 12,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 14,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 11,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 20,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 18,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 17,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 19,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 16,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 25,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 23,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 22,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 24,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 21,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 30,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 28,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 27,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 29,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 26,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 35,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 33,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 32,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 34,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 31,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 40,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 38,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 37,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 39,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 36,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 45,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 43,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 42,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 44,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 41,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 50,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 48,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 47,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 49,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 46,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 55,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 53,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 52,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 54,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Thermostat Setpoint Dual Setpoint 51,  !- Name
    Office_Heating_Schedule, !- Heating Setpoint Temperature Schedule Name
    Office_Cooling_Schedule; !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 5,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 130,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 6,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 128,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 3,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 120,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 4,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 118,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 2,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 115,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 3,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 113,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 4,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 125,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 5,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 123,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 1,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 110,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 2,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 99,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 10,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 155,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 11,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 153,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 8,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 145,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 9,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 143,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 7,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 140,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 8,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 138,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 9,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 150,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 10,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 148,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 6,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 135,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 7,    !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 133,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 15,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 182,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 16,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 180,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 13,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 172,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 14,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 170,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 12,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 167,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 13,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 165,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 14,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 177,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 15,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 175,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 11,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 162,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 12,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 160,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 20,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 207,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 21,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 205,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 18,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 197,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 19,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 195,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 17,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 192,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 18,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 190,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 19,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 202,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 20,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 200,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 16,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 187,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 17,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 185,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 25,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 25 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 232,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 26,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 230,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 23,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 23 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 222,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 24,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 220,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 22,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 22 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 217,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 23,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 215,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 24,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 24 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 227,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 25,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 225,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 21,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 21 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 212,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 22,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 210,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 30,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 30 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 257,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 31,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 255,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 28,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 28 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 247,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 29,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 245,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 27,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 27 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 242,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 28,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 240,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 29,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 29 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 252,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 30,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 250,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 26,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 26 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 237,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 27,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 235,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 35,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 35 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 282,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 36,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 280,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 33,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 33 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 272,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 34,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 270,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 32,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 32 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 267,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 33,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 265,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 34,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 34 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 277,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 35,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 275,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 31,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 31 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 262,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 32,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 260,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 40,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 40 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 307,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 41,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 305,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 38,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 38 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 297,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 39,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 295,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 37,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 37 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 292,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 38,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 290,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 39,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 39 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 302,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 40,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 300,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 36,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 36 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 287,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 37,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 285,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 45,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 45 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 332,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 46,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 330,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 43,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 43 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 322,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 44,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 320,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 42,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 42 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 317,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 43,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 315,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 44,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 44 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 327,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 45,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 325,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 41,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 41 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 312,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 42,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 310,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 50,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 50 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 357,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 51,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 355,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 48,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 48 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 347,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 49,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 345,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 47,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 47 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 342,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 48,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 340,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 49,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 49 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 352,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 50,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 350,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 46,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 46 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 337,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 47,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 335,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 55,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 55 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 382,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 56,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 380,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 53,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 53 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 372,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 54,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 370,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 52,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 52 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 367,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 53,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 365,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 54,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 54 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 377,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 55,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 375,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Air Terminal Single Duct VAV Reheat 51,  !- Name
    Always_On,               !- Availability Schedule Name
    Air Terminal Single Duct VAV Reheat 51 Damper Outlet,  !- Damper Air Outlet Node Name
    Node 362,                !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    0,                       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Coil Heating Water 52,   !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 360,                !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Name
    Node 128,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Name
    Node 118,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Name
    Node 113,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Name
    Node 123,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Name
    Node 99,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 10,  !- Name
    Node 153,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 10;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 8,  !- Name
    Node 143,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 7,  !- Name
    Node 138,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 9,  !- Name
    Node 148,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 6,  !- Name
    Node 133,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 15,  !- Name
    Node 180,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 15;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 13,  !- Name
    Node 170,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 13;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 12,  !- Name
    Node 165,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 12;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 14,  !- Name
    Node 175,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 14;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 11,  !- Name
    Node 160,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 11;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 20,  !- Name
    Node 205,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 20;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 18,  !- Name
    Node 195,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 18;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 17,  !- Name
    Node 190,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 17;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 19,  !- Name
    Node 200,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 19;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 16,  !- Name
    Node 185,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 16;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 25,  !- Name
    Node 230,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 25;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 23,  !- Name
    Node 220,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 23;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 22,  !- Name
    Node 215,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 22;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 24,  !- Name
    Node 225,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 24;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 21,  !- Name
    Node 210,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 21;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 30,  !- Name
    Node 255,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 30;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 28,  !- Name
    Node 245,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 28;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 27,  !- Name
    Node 240,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 27;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 29,  !- Name
    Node 250,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 29;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 26,  !- Name
    Node 235,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 26;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 35,  !- Name
    Node 280,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 35;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 33,  !- Name
    Node 270,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 33;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 32,  !- Name
    Node 265,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 32;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 34,  !- Name
    Node 275,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 34;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 31,  !- Name
    Node 260,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 31;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 40,  !- Name
    Node 305,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 40;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 38,  !- Name
    Node 295,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 38;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 37,  !- Name
    Node 290,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 37;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 39,  !- Name
    Node 300,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 39;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 36,  !- Name
    Node 285,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 36;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 45,  !- Name
    Node 330,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 45;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 43,  !- Name
    Node 320,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 43;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 42,  !- Name
    Node 315,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 42;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 44,  !- Name
    Node 325,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 44;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 41,  !- Name
    Node 310,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 41;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 50,  !- Name
    Node 355,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 50;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 48,  !- Name
    Node 345,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 48;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 47,  !- Name
    Node 340,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 47;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 49,  !- Name
    Node 350,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 49;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 46,  !- Name
    Node 335,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 46;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 55,  !- Name
    Node 380,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 55;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 53,  !- Name
    Node 370,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 53;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 52,  !- Name
    Node 365,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 52;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 54,  !- Name
    Node 375,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 54;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    ADU Air Terminal Single Duct VAV Reheat 51,  !- Name
    Node 360,                !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Air Terminal Single Duct VAV Reheat 51;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 5,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 3,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 2,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 4,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_1_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 1,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 10,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 8,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 7,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 9,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3644_office_2_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 6,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 15,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 13,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 12,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 14,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_1_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 11,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 20,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 18,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 17,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 19,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_2_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 16,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_3_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 25,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_3_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 23,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_3_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 22,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_3_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 24,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_3_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 21,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_4_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 30,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_4_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 28,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_4_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 27,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_4_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 29,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_4_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 26,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_5_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 35,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_5_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 33,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_5_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 32,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_5_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 34,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_5_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 31,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_6_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 40,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_6_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 38,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_6_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 37,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_6_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 39,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_6_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 36,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_7_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 45,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_7_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 43,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_7_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 42,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_7_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 44,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_7_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 41,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_8_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 50,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_8_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 48,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_8_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 47,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_8_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 49,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_8_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 46,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_Core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 55,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_East Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 53,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_North Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 52,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_South Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 54,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  ZoneHVAC:EquipmentList,
    blocks-3645_office_9_West Perimeter Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU Air Terminal Single Duct VAV Reheat 51,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_Core,  !- Zone Name
    blocks-3644_office_1_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 5,                  !- Zone Air Node Name
    blocks-3644_office_1_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_East Perimeter,  !- Zone Name
    blocks-3644_office_1_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    blocks-3644_office_1_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_North Perimeter,  !- Zone Name
    blocks-3644_office_1_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    blocks-3644_office_1_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_South Perimeter,  !- Zone Name
    blocks-3644_office_1_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    blocks-3644_office_1_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_1_West Perimeter,  !- Zone Name
    blocks-3644_office_1_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_1_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    blocks-3644_office_1_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_Core,  !- Zone Name
    blocks-3644_office_2_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 10,                 !- Zone Air Node Name
    blocks-3644_office_2_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_East Perimeter,  !- Zone Name
    blocks-3644_office_2_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 8,                  !- Zone Air Node Name
    blocks-3644_office_2_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_North Perimeter,  !- Zone Name
    blocks-3644_office_2_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 7,                  !- Zone Air Node Name
    blocks-3644_office_2_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_South Perimeter,  !- Zone Name
    blocks-3644_office_2_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 9,                  !- Zone Air Node Name
    blocks-3644_office_2_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3644_office_2_West Perimeter,  !- Zone Name
    blocks-3644_office_2_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3644_office_2_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 6,                  !- Zone Air Node Name
    blocks-3644_office_2_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_Core,  !- Zone Name
    blocks-3645_office_1_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 15,                 !- Zone Air Node Name
    blocks-3645_office_1_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_East Perimeter,  !- Zone Name
    blocks-3645_office_1_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 13,                 !- Zone Air Node Name
    blocks-3645_office_1_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_North Perimeter,  !- Zone Name
    blocks-3645_office_1_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 12,                 !- Zone Air Node Name
    blocks-3645_office_1_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_South Perimeter,  !- Zone Name
    blocks-3645_office_1_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 14,                 !- Zone Air Node Name
    blocks-3645_office_1_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_1_West Perimeter,  !- Zone Name
    blocks-3645_office_1_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_1_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 11,                 !- Zone Air Node Name
    blocks-3645_office_1_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_Core,  !- Zone Name
    blocks-3645_office_2_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 20,                 !- Zone Air Node Name
    blocks-3645_office_2_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_East Perimeter,  !- Zone Name
    blocks-3645_office_2_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 18,                 !- Zone Air Node Name
    blocks-3645_office_2_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_North Perimeter,  !- Zone Name
    blocks-3645_office_2_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 17,                 !- Zone Air Node Name
    blocks-3645_office_2_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_South Perimeter,  !- Zone Name
    blocks-3645_office_2_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 19,                 !- Zone Air Node Name
    blocks-3645_office_2_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_2_West Perimeter,  !- Zone Name
    blocks-3645_office_2_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_2_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 16,                 !- Zone Air Node Name
    blocks-3645_office_2_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_3_Core,  !- Zone Name
    blocks-3645_office_3_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_3_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 25,                 !- Zone Air Node Name
    blocks-3645_office_3_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_3_East Perimeter,  !- Zone Name
    blocks-3645_office_3_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_3_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 23,                 !- Zone Air Node Name
    blocks-3645_office_3_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_3_North Perimeter,  !- Zone Name
    blocks-3645_office_3_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_3_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 22,                 !- Zone Air Node Name
    blocks-3645_office_3_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_3_South Perimeter,  !- Zone Name
    blocks-3645_office_3_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_3_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 24,                 !- Zone Air Node Name
    blocks-3645_office_3_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_3_West Perimeter,  !- Zone Name
    blocks-3645_office_3_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_3_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 21,                 !- Zone Air Node Name
    blocks-3645_office_3_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_4_Core,  !- Zone Name
    blocks-3645_office_4_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_4_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 30,                 !- Zone Air Node Name
    blocks-3645_office_4_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_4_East Perimeter,  !- Zone Name
    blocks-3645_office_4_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_4_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 28,                 !- Zone Air Node Name
    blocks-3645_office_4_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_4_North Perimeter,  !- Zone Name
    blocks-3645_office_4_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_4_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 27,                 !- Zone Air Node Name
    blocks-3645_office_4_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_4_South Perimeter,  !- Zone Name
    blocks-3645_office_4_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_4_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 29,                 !- Zone Air Node Name
    blocks-3645_office_4_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_4_West Perimeter,  !- Zone Name
    blocks-3645_office_4_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_4_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 26,                 !- Zone Air Node Name
    blocks-3645_office_4_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_5_Core,  !- Zone Name
    blocks-3645_office_5_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_5_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 35,                 !- Zone Air Node Name
    blocks-3645_office_5_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_5_East Perimeter,  !- Zone Name
    blocks-3645_office_5_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_5_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 33,                 !- Zone Air Node Name
    blocks-3645_office_5_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_5_North Perimeter,  !- Zone Name
    blocks-3645_office_5_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_5_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 32,                 !- Zone Air Node Name
    blocks-3645_office_5_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_5_South Perimeter,  !- Zone Name
    blocks-3645_office_5_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_5_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 34,                 !- Zone Air Node Name
    blocks-3645_office_5_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_5_West Perimeter,  !- Zone Name
    blocks-3645_office_5_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_5_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 31,                 !- Zone Air Node Name
    blocks-3645_office_5_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_6_Core,  !- Zone Name
    blocks-3645_office_6_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_6_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 40,                 !- Zone Air Node Name
    blocks-3645_office_6_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_6_East Perimeter,  !- Zone Name
    blocks-3645_office_6_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_6_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 38,                 !- Zone Air Node Name
    blocks-3645_office_6_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_6_North Perimeter,  !- Zone Name
    blocks-3645_office_6_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_6_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 37,                 !- Zone Air Node Name
    blocks-3645_office_6_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_6_South Perimeter,  !- Zone Name
    blocks-3645_office_6_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_6_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 39,                 !- Zone Air Node Name
    blocks-3645_office_6_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_6_West Perimeter,  !- Zone Name
    blocks-3645_office_6_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_6_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 36,                 !- Zone Air Node Name
    blocks-3645_office_6_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_7_Core,  !- Zone Name
    blocks-3645_office_7_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_7_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 45,                 !- Zone Air Node Name
    blocks-3645_office_7_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_7_East Perimeter,  !- Zone Name
    blocks-3645_office_7_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_7_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 43,                 !- Zone Air Node Name
    blocks-3645_office_7_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_7_North Perimeter,  !- Zone Name
    blocks-3645_office_7_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_7_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 42,                 !- Zone Air Node Name
    blocks-3645_office_7_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_7_South Perimeter,  !- Zone Name
    blocks-3645_office_7_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_7_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 44,                 !- Zone Air Node Name
    blocks-3645_office_7_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_7_West Perimeter,  !- Zone Name
    blocks-3645_office_7_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_7_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 41,                 !- Zone Air Node Name
    blocks-3645_office_7_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_8_Core,  !- Zone Name
    blocks-3645_office_8_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_8_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 50,                 !- Zone Air Node Name
    blocks-3645_office_8_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_8_East Perimeter,  !- Zone Name
    blocks-3645_office_8_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_8_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 48,                 !- Zone Air Node Name
    blocks-3645_office_8_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_8_North Perimeter,  !- Zone Name
    blocks-3645_office_8_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_8_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 47,                 !- Zone Air Node Name
    blocks-3645_office_8_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_8_South Perimeter,  !- Zone Name
    blocks-3645_office_8_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_8_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 49,                 !- Zone Air Node Name
    blocks-3645_office_8_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_8_West Perimeter,  !- Zone Name
    blocks-3645_office_8_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_8_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 46,                 !- Zone Air Node Name
    blocks-3645_office_8_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_Core,  !- Zone Name
    blocks-3645_office_9_Core Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_Core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 55,                 !- Zone Air Node Name
    blocks-3645_office_9_Core Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_East Perimeter,  !- Zone Name
    blocks-3645_office_9_East Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_East Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 53,                 !- Zone Air Node Name
    blocks-3645_office_9_East Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_North Perimeter,  !- Zone Name
    blocks-3645_office_9_North Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_North Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 52,                 !- Zone Air Node Name
    blocks-3645_office_9_North Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_South Perimeter,  !- Zone Name
    blocks-3645_office_9_South Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_South Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 54,                 !- Zone Air Node Name
    blocks-3645_office_9_South Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    blocks-3645_office_9_West Perimeter,  !- Zone Name
    blocks-3645_office_9_West Perimeter Equipment List,  !- Zone Conditioning Equipment List Name
    blocks-3645_office_9_West Perimeter Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 51,                 !- Zone Air Node Name
    blocks-3645_office_9_West Perimeter Return Node List;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    AirLoop air_handlers-2963_Fan_103484382.9cfm,  !- Name
    AirLoop air_handlers-2963_Sched_Ruleset,  !- Availability Schedule Name
    0.55575,                 !- Fan Total Efficiency
    1338.67381570485,        !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.855,                   !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 104,                !- Air Inlet Node Name
    Node 96,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

  Coil:Cooling:Water,
    Coil Cooling Water 1,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    Autosize,                !- Design Inlet Water Temperature {C}
    Autosize,                !- Design Inlet Air Temperature {C}
    Autosize,                !- Design Outlet Air Temperature {C}
    Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
    Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
    Node 75,                 !- Water Inlet Node Name
    Node 105,                !- Water Outlet Node Name
    Node 102,                !- Air Inlet Node Name
    Node 106,                !- Air Outlet Node Name
    SimpleAnalysis,          !- Type of Analysis
    CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    Coil Heating Water 6,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 126,                !- Water Inlet Node Name
    Node 127,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 5 Damper Outlet,  !- Air Inlet Node Name
    Node 128,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 4,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 116,                !- Water Inlet Node Name
    Node 117,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 3 Damper Outlet,  !- Air Inlet Node Name
    Node 118,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 3,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 111,                !- Water Inlet Node Name
    Node 112,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 2 Damper Outlet,  !- Air Inlet Node Name
    Node 113,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 5,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 121,                !- Water Inlet Node Name
    Node 122,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 4 Damper Outlet,  !- Air Inlet Node Name
    Node 123,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 2,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 107,                !- Water Inlet Node Name
    Node 108,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 1 Damper Outlet,  !- Air Inlet Node Name
    Node 99,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 11,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 151,                !- Water Inlet Node Name
    Node 152,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 10 Damper Outlet,  !- Air Inlet Node Name
    Node 153,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 9,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 141,                !- Water Inlet Node Name
    Node 142,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 8 Damper Outlet,  !- Air Inlet Node Name
    Node 143,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 8,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 136,                !- Water Inlet Node Name
    Node 137,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 7 Damper Outlet,  !- Air Inlet Node Name
    Node 138,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 10,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 146,                !- Water Inlet Node Name
    Node 147,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 9 Damper Outlet,  !- Air Inlet Node Name
    Node 148,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 7,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 131,                !- Water Inlet Node Name
    Node 132,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 6 Damper Outlet,  !- Air Inlet Node Name
    Node 133,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 16,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 178,                !- Water Inlet Node Name
    Node 179,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 15 Damper Outlet,  !- Air Inlet Node Name
    Node 180,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 14,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 168,                !- Water Inlet Node Name
    Node 169,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 13 Damper Outlet,  !- Air Inlet Node Name
    Node 170,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 13,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 163,                !- Water Inlet Node Name
    Node 164,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 12 Damper Outlet,  !- Air Inlet Node Name
    Node 165,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 15,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 173,                !- Water Inlet Node Name
    Node 174,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 14 Damper Outlet,  !- Air Inlet Node Name
    Node 175,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 12,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 158,                !- Water Inlet Node Name
    Node 159,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 11 Damper Outlet,  !- Air Inlet Node Name
    Node 160,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 21,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 203,                !- Water Inlet Node Name
    Node 204,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 20 Damper Outlet,  !- Air Inlet Node Name
    Node 205,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 19,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 193,                !- Water Inlet Node Name
    Node 194,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 18 Damper Outlet,  !- Air Inlet Node Name
    Node 195,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 18,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 188,                !- Water Inlet Node Name
    Node 189,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 17 Damper Outlet,  !- Air Inlet Node Name
    Node 190,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 20,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 198,                !- Water Inlet Node Name
    Node 199,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 19 Damper Outlet,  !- Air Inlet Node Name
    Node 200,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 17,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 183,                !- Water Inlet Node Name
    Node 184,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 16 Damper Outlet,  !- Air Inlet Node Name
    Node 185,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 26,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 228,                !- Water Inlet Node Name
    Node 229,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 25 Damper Outlet,  !- Air Inlet Node Name
    Node 230,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 24,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 218,                !- Water Inlet Node Name
    Node 219,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 23 Damper Outlet,  !- Air Inlet Node Name
    Node 220,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 23,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 213,                !- Water Inlet Node Name
    Node 214,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 22 Damper Outlet,  !- Air Inlet Node Name
    Node 215,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 25,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 223,                !- Water Inlet Node Name
    Node 224,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 24 Damper Outlet,  !- Air Inlet Node Name
    Node 225,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 22,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 208,                !- Water Inlet Node Name
    Node 209,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 21 Damper Outlet,  !- Air Inlet Node Name
    Node 210,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 31,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 253,                !- Water Inlet Node Name
    Node 254,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 30 Damper Outlet,  !- Air Inlet Node Name
    Node 255,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 29,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 243,                !- Water Inlet Node Name
    Node 244,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 28 Damper Outlet,  !- Air Inlet Node Name
    Node 245,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 28,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 238,                !- Water Inlet Node Name
    Node 239,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 27 Damper Outlet,  !- Air Inlet Node Name
    Node 240,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 30,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 248,                !- Water Inlet Node Name
    Node 249,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 29 Damper Outlet,  !- Air Inlet Node Name
    Node 250,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 27,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 233,                !- Water Inlet Node Name
    Node 234,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 26 Damper Outlet,  !- Air Inlet Node Name
    Node 235,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 36,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 278,                !- Water Inlet Node Name
    Node 279,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 35 Damper Outlet,  !- Air Inlet Node Name
    Node 280,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 34,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 268,                !- Water Inlet Node Name
    Node 269,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 33 Damper Outlet,  !- Air Inlet Node Name
    Node 270,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 33,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 263,                !- Water Inlet Node Name
    Node 264,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 32 Damper Outlet,  !- Air Inlet Node Name
    Node 265,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 35,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 273,                !- Water Inlet Node Name
    Node 274,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 34 Damper Outlet,  !- Air Inlet Node Name
    Node 275,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 32,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 258,                !- Water Inlet Node Name
    Node 259,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 31 Damper Outlet,  !- Air Inlet Node Name
    Node 260,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 41,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 303,                !- Water Inlet Node Name
    Node 304,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 40 Damper Outlet,  !- Air Inlet Node Name
    Node 305,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 39,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 293,                !- Water Inlet Node Name
    Node 294,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 38 Damper Outlet,  !- Air Inlet Node Name
    Node 295,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 38,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 288,                !- Water Inlet Node Name
    Node 289,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 37 Damper Outlet,  !- Air Inlet Node Name
    Node 290,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 40,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 298,                !- Water Inlet Node Name
    Node 299,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 39 Damper Outlet,  !- Air Inlet Node Name
    Node 300,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 37,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 283,                !- Water Inlet Node Name
    Node 284,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 36 Damper Outlet,  !- Air Inlet Node Name
    Node 285,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 46,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 328,                !- Water Inlet Node Name
    Node 329,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 45 Damper Outlet,  !- Air Inlet Node Name
    Node 330,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 44,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 318,                !- Water Inlet Node Name
    Node 319,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 43 Damper Outlet,  !- Air Inlet Node Name
    Node 320,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 43,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 313,                !- Water Inlet Node Name
    Node 314,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 42 Damper Outlet,  !- Air Inlet Node Name
    Node 315,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 45,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 323,                !- Water Inlet Node Name
    Node 324,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 44 Damper Outlet,  !- Air Inlet Node Name
    Node 325,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 42,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 308,                !- Water Inlet Node Name
    Node 309,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 41 Damper Outlet,  !- Air Inlet Node Name
    Node 310,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 51,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 353,                !- Water Inlet Node Name
    Node 354,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 50 Damper Outlet,  !- Air Inlet Node Name
    Node 355,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 49,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 343,                !- Water Inlet Node Name
    Node 344,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 48 Damper Outlet,  !- Air Inlet Node Name
    Node 345,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 48,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 338,                !- Water Inlet Node Name
    Node 339,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 47 Damper Outlet,  !- Air Inlet Node Name
    Node 340,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 50,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 348,                !- Water Inlet Node Name
    Node 349,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 49 Damper Outlet,  !- Air Inlet Node Name
    Node 350,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 47,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 333,                !- Water Inlet Node Name
    Node 334,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 46 Damper Outlet,  !- Air Inlet Node Name
    Node 335,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 56,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 378,                !- Water Inlet Node Name
    Node 379,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 55 Damper Outlet,  !- Air Inlet Node Name
    Node 380,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 54,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 368,                !- Water Inlet Node Name
    Node 369,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 53 Damper Outlet,  !- Air Inlet Node Name
    Node 370,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 53,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 363,                !- Water Inlet Node Name
    Node 364,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 52 Damper Outlet,  !- Air Inlet Node Name
    Node 365,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 55,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 373,                !- Water Inlet Node Name
    Node 374,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 54 Damper Outlet,  !- Air Inlet Node Name
    Node 375,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 52,   !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 358,                !- Water Inlet Node Name
    Node 359,                !- Water Outlet Node Name
    Air Terminal Single Duct VAV Reheat 51 Damper Outlet,  !- Air Inlet Node Name
    Node 360,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Coil Heating Water 1,    !- Name
    Always_On,               !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 89,                 !- Water Inlet Node Name
    Node 103,                !- Water Outlet Node Name
    Node 106,                !- Air Inlet Node Name
    Node 104,                !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    Controller Water Coil 2, !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    Node 106,                !- Sensor Node Name
    Node 75,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 104,                !- Sensor Node Name
    Node 89,                 !- Actuator Node Name
    Autosize,                !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    Controller_OA-AirLoop air_handlers-2963,  !- Name
    Node 101,                !- Relief Air Outlet Node Name
    Node 95,                 !- Return Air Node Name
    Node 102,                !- Mixed Air Node Name
    Node 100,                !- Actuator Node Name
    0,                       !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,      !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Office_Occupancy_Schedule,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    Economizer Efficiency Schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller_MV-AirLoop air_handlers-2963,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

  Controller:MechanicalVentilation,
    Controller_MV-AirLoop air_handlers-2963,  !- Name
    Office_Occupancy_Schedule,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    blocks-3644_office_1_Core,  !- Zone or ZoneList 1 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 1
    blocks-3644_office_1_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 1
    blocks-3644_office_1_East Perimeter,  !- Zone or ZoneList 2 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 2
    blocks-3644_office_1_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 2
    blocks-3644_office_1_North Perimeter,  !- Zone or ZoneList 3 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 3
    blocks-3644_office_1_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 3
    blocks-3644_office_1_South Perimeter,  !- Zone or ZoneList 4 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 4
    blocks-3644_office_1_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 4
    blocks-3644_office_1_West Perimeter,  !- Zone or ZoneList 5 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 5
    blocks-3644_office_1_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 5
    blocks-3644_office_2_Core,  !- Zone or ZoneList 6 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 6
    blocks-3644_office_2_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 6
    blocks-3644_office_2_East Perimeter,  !- Zone or ZoneList 7 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 7
    blocks-3644_office_2_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 7
    blocks-3644_office_2_North Perimeter,  !- Zone or ZoneList 8 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 8
    blocks-3644_office_2_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 8
    blocks-3644_office_2_South Perimeter,  !- Zone or ZoneList 9 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 9
    blocks-3644_office_2_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 9
    blocks-3644_office_2_West Perimeter,  !- Zone or ZoneList 10 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 10
    blocks-3644_office_2_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 10
    blocks-3645_office_1_Core,  !- Zone or ZoneList 11 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 11
    blocks-3645_office_1_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 11
    blocks-3645_office_1_East Perimeter,  !- Zone or ZoneList 12 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 12
    blocks-3645_office_1_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 12
    blocks-3645_office_1_North Perimeter,  !- Zone or ZoneList 13 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 13
    blocks-3645_office_1_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 13
    blocks-3645_office_1_South Perimeter,  !- Zone or ZoneList 14 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 14
    blocks-3645_office_1_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 14
    blocks-3645_office_1_West Perimeter,  !- Zone or ZoneList 15 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 15
    blocks-3645_office_1_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 15
    blocks-3645_office_2_Core,  !- Zone or ZoneList 16 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 16
    blocks-3645_office_2_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 16
    blocks-3645_office_2_East Perimeter,  !- Zone or ZoneList 17 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 17
    blocks-3645_office_2_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 17
    blocks-3645_office_2_North Perimeter,  !- Zone or ZoneList 18 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 18
    blocks-3645_office_2_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 18
    blocks-3645_office_2_South Perimeter,  !- Zone or ZoneList 19 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 19
    blocks-3645_office_2_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 19
    blocks-3645_office_2_West Perimeter,  !- Zone or ZoneList 20 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 20
    blocks-3645_office_2_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 20
    blocks-3645_office_3_Core,  !- Zone or ZoneList 21 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 21
    blocks-3645_office_3_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 21
    blocks-3645_office_3_East Perimeter,  !- Zone or ZoneList 22 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 22
    blocks-3645_office_3_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 22
    blocks-3645_office_3_North Perimeter,  !- Zone or ZoneList 23 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 23
    blocks-3645_office_3_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 23
    blocks-3645_office_3_South Perimeter,  !- Zone or ZoneList 24 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 24
    blocks-3645_office_3_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 24
    blocks-3645_office_3_West Perimeter,  !- Zone or ZoneList 25 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 25
    blocks-3645_office_3_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 25
    blocks-3645_office_4_Core,  !- Zone or ZoneList 26 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 26
    blocks-3645_office_4_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 26
    blocks-3645_office_4_East Perimeter,  !- Zone or ZoneList 27 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 27
    blocks-3645_office_4_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 27
    blocks-3645_office_4_North Perimeter,  !- Zone or ZoneList 28 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 28
    blocks-3645_office_4_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 28
    blocks-3645_office_4_South Perimeter,  !- Zone or ZoneList 29 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 29
    blocks-3645_office_4_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 29
    blocks-3645_office_4_West Perimeter,  !- Zone or ZoneList 30 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 30
    blocks-3645_office_4_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 30
    blocks-3645_office_5_Core,  !- Zone or ZoneList 31 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 31
    blocks-3645_office_5_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 31
    blocks-3645_office_5_East Perimeter,  !- Zone or ZoneList 32 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 32
    blocks-3645_office_5_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 32
    blocks-3645_office_5_North Perimeter,  !- Zone or ZoneList 33 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 33
    blocks-3645_office_5_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 33
    blocks-3645_office_5_South Perimeter,  !- Zone or ZoneList 34 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 34
    blocks-3645_office_5_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 34
    blocks-3645_office_5_West Perimeter,  !- Zone or ZoneList 35 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 35
    blocks-3645_office_5_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 35
    blocks-3645_office_6_Core,  !- Zone or ZoneList 36 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 36
    blocks-3645_office_6_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 36
    blocks-3645_office_6_East Perimeter,  !- Zone or ZoneList 37 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 37
    blocks-3645_office_6_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 37
    blocks-3645_office_6_North Perimeter,  !- Zone or ZoneList 38 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 38
    blocks-3645_office_6_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 38
    blocks-3645_office_6_South Perimeter,  !- Zone or ZoneList 39 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 39
    blocks-3645_office_6_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 39
    blocks-3645_office_6_West Perimeter,  !- Zone or ZoneList 40 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 40
    blocks-3645_office_6_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 40
    blocks-3645_office_7_Core,  !- Zone or ZoneList 41 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 41
    blocks-3645_office_7_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 41
    blocks-3645_office_7_East Perimeter,  !- Zone or ZoneList 42 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 42
    blocks-3645_office_7_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 42
    blocks-3645_office_7_North Perimeter,  !- Zone or ZoneList 43 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 43
    blocks-3645_office_7_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 43
    blocks-3645_office_7_South Perimeter,  !- Zone or ZoneList 44 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 44
    blocks-3645_office_7_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 44
    blocks-3645_office_7_West Perimeter,  !- Zone or ZoneList 45 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 45
    blocks-3645_office_7_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 45
    blocks-3645_office_8_Core,  !- Zone or ZoneList 46 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 46
    blocks-3645_office_8_Core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 46
    blocks-3645_office_8_East Perimeter,  !- Zone or ZoneList 47 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 47
    blocks-3645_office_8_East Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 47
    blocks-3645_office_8_North Perimeter,  !- Zone or ZoneList 48 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 48
    blocks-3645_office_8_North Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 48
    blocks-3645_office_8_South Perimeter,  !- Zone or ZoneList 49 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 49
    blocks-3645_office_8_South Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 49
    blocks-3645_office_8_West Perimeter,  !- Zone or ZoneList 50 Name
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Design Specification Outdoor Air Object Name 50
    blocks-3645_office_8_West Perimeter Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name 50
    blocks-3645_office_9_Core,  !- Extended Field
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_Core Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_East Perimeter,  !- Extended Field
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_East Perimeter Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_North Perimeter,  !- Extended Field
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_North Perimeter Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_South Perimeter,  !- Extended Field
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_South Perimeter Design Spec Zone Air Dist,  !- Extended Field
    blocks-3645_office_9_West Perimeter,  !- Extended Field
    Office_Outdoor_Air_62.2_Multizone_Adjusted,  !- Extended Field
    blocks-3645_office_9_West Perimeter Design Spec Zone Air Dist;  !- Extended Field

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    AirLoop air_handlers-2963 Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 2, !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    Controller Water Coil 1; !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    OA_System-AirLoop air_handlers-2963 Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    Controller_OA-AirLoop air_handlers-2963;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    AirLoop air_handlers-2963,  !- Name
    AirLoop air_handlers-2963 Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    AirLoop air_handlers-2963 Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 95,                 !- Supply Side Inlet Node Name
    Node 98,                 !- Demand Side Outlet Node Name
    AirLoop air_handlers-2963 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    AirLoop air_handlers-2963 Supply Outlet Nodes;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA_System-AirLoop air_handlers-2963 Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA_System-AirLoop air_handlers-2963 Outdoor Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    OA_System-AirLoop air_handlers-2963,  !- Name
    OA_System-AirLoop air_handlers-2963 Controller List,  !- Controller List Name
    OA_System-AirLoop air_handlers-2963 Equipment List;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    OA_System-AirLoop air_handlers-2963 Outdoor Air Mixer,  !- Name
    Node 102,                !- Mixed Air Node Name
    Node 100,                !- Outdoor Air Stream Node Name
    Node 101,                !- Relief Air Stream Node Name
    Node 95;                 !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 97,                 !- Inlet Node Name
    Node 110,                !- Outlet 1 Node Name
    Node 115,                !- Outlet 2 Node Name
    Node 120,                !- Outlet 3 Node Name
    Node 125,                !- Outlet 4 Node Name
    Node 130,                !- Outlet 5 Node Name
    Node 135,                !- Outlet 6 Node Name
    Node 140,                !- Outlet 7 Node Name
    Node 145,                !- Outlet 8 Node Name
    Node 150,                !- Outlet 9 Node Name
    Node 155,                !- Outlet 10 Node Name
    Node 162,                !- Outlet 11 Node Name
    Node 167,                !- Outlet 12 Node Name
    Node 172,                !- Outlet 13 Node Name
    Node 177,                !- Outlet 14 Node Name
    Node 182,                !- Outlet 15 Node Name
    Node 187,                !- Outlet 16 Node Name
    Node 192,                !- Outlet 17 Node Name
    Node 197,                !- Outlet 18 Node Name
    Node 202,                !- Outlet 19 Node Name
    Node 207,                !- Outlet 20 Node Name
    Node 212,                !- Outlet 21 Node Name
    Node 217,                !- Outlet 22 Node Name
    Node 222,                !- Outlet 23 Node Name
    Node 227,                !- Outlet 24 Node Name
    Node 232,                !- Outlet 25 Node Name
    Node 237,                !- Outlet 26 Node Name
    Node 242,                !- Outlet 27 Node Name
    Node 247,                !- Outlet 28 Node Name
    Node 252,                !- Outlet 29 Node Name
    Node 257,                !- Outlet 30 Node Name
    Node 262,                !- Outlet 31 Node Name
    Node 267,                !- Outlet 32 Node Name
    Node 272,                !- Outlet 33 Node Name
    Node 277,                !- Outlet 34 Node Name
    Node 282,                !- Outlet 35 Node Name
    Node 287,                !- Outlet 36 Node Name
    Node 292,                !- Outlet 37 Node Name
    Node 297,                !- Outlet 38 Node Name
    Node 302,                !- Outlet 39 Node Name
    Node 307,                !- Outlet 40 Node Name
    Node 312,                !- Outlet 41 Node Name
    Node 317,                !- Outlet 42 Node Name
    Node 322,                !- Outlet 43 Node Name
    Node 327,                !- Outlet 44 Node Name
    Node 332,                !- Outlet 45 Node Name
    Node 337,                !- Outlet 46 Node Name
    Node 342,                !- Outlet 47 Node Name
    Node 347,                !- Outlet 48 Node Name
    Node 352,                !- Outlet 49 Node Name
    Node 357,                !- Outlet 50 Node Name
    Node 362,                !- Outlet 51 Node Name
    Node 367,                !- Outlet 52 Node Name
    Node 372,                !- Outlet 53 Node Name
    Node 377,                !- Outlet 54 Node Name
    Node 382;                !- Outlet 55 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    AirLoop air_handlers-2963 Node 97 Supply Path,  !- Name
    Node 97,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 98,                 !- Outlet Node Name
    Node 109,                !- Inlet 1 Node Name
    Node 114,                !- Inlet 2 Node Name
    Node 119,                !- Inlet 3 Node Name
    Node 124,                !- Inlet 4 Node Name
    Node 129,                !- Inlet 5 Node Name
    Node 134,                !- Inlet 6 Node Name
    Node 139,                !- Inlet 7 Node Name
    Node 144,                !- Inlet 8 Node Name
    Node 149,                !- Inlet 9 Node Name
    Node 154,                !- Inlet 10 Node Name
    Node 161,                !- Inlet 11 Node Name
    Node 166,                !- Inlet 12 Node Name
    Node 171,                !- Inlet 13 Node Name
    Node 176,                !- Inlet 14 Node Name
    Node 181,                !- Inlet 15 Node Name
    Node 186,                !- Inlet 16 Node Name
    Node 191,                !- Inlet 17 Node Name
    Node 196,                !- Inlet 18 Node Name
    Node 201,                !- Inlet 19 Node Name
    Node 206,                !- Inlet 20 Node Name
    Node 211,                !- Inlet 21 Node Name
    Node 216,                !- Inlet 22 Node Name
    Node 221,                !- Inlet 23 Node Name
    Node 226,                !- Inlet 24 Node Name
    Node 231,                !- Inlet 25 Node Name
    Node 236,                !- Inlet 26 Node Name
    Node 241,                !- Inlet 27 Node Name
    Node 246,                !- Inlet 28 Node Name
    Node 251,                !- Inlet 29 Node Name
    Node 256,                !- Inlet 30 Node Name
    Node 261,                !- Inlet 31 Node Name
    Node 266,                !- Inlet 32 Node Name
    Node 271,                !- Inlet 33 Node Name
    Node 276,                !- Inlet 34 Node Name
    Node 281,                !- Inlet 35 Node Name
    Node 286,                !- Inlet 36 Node Name
    Node 291,                !- Inlet 37 Node Name
    Node 296,                !- Inlet 38 Node Name
    Node 301,                !- Inlet 39 Node Name
    Node 306,                !- Inlet 40 Node Name
    Node 311,                !- Inlet 41 Node Name
    Node 316,                !- Inlet 42 Node Name
    Node 321,                !- Inlet 43 Node Name
    Node 326,                !- Inlet 44 Node Name
    Node 331,                !- Inlet 45 Node Name
    Node 336,                !- Inlet 46 Node Name
    Node 341,                !- Inlet 47 Node Name
    Node 346,                !- Inlet 48 Node Name
    Node 351,                !- Inlet 49 Node Name
    Node 356,                !- Inlet 50 Node Name
    Node 361,                !- Inlet 51 Node Name
    Node 366,                !- Inlet 52 Node Name
    Node 371,                !- Inlet 53 Node Name
    Node 376,                !- Inlet 54 Node Name
    Node 381;                !- Inlet 55 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    AirLoop air_handlers-2963 Return Path,  !- Name
    Node 98,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    AirLoop air_handlers-2963 Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA_System-AirLoop air_handlers-2963,  !- Component 1 Name
    Node 95,                 !- Component 1 Inlet Node Name
    Node 102,                !- Component 1 Outlet Node Name
    Coil:Cooling:Water,      !- Component 2 Object Type
    Coil Cooling Water 1,    !- Component 2 Name
    Node 102,                !- Component 2 Inlet Node Name
    Node 106,                !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    Coil Heating Water 1,    !- Component 3 Name
    Node 106,                !- Component 3 Inlet Node Name
    Node 104,                !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    AirLoop air_handlers-2963_Fan_103484382.9cfm,  !- Component 4 Name
    Node 104,                !- Component 4 Inlet Node Name
    Node 96;                 !- Component 4 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Heating: Pump for Boiler,!- Component 1 Name
    Node 84,                 !- Component 1 Inlet Node Name
    Node 90;                 !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    Boiler for plant plant_loops-1904,  !- Component 1 Name
    Node 86,                 !- Component 1 Inlet Node Name
    Node 91;                 !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 8,        !- Component 1 Name
    Node 92,                 !- Component 1 Inlet Node Name
    Node 93;                 !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 9,        !- Component 1 Name
    Node 94,                 !- Component 1 Inlet Node Name
    Node 85;                 !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler plant plant_loops-1904 Demand Inlet Pipe,  !- Component 1 Name
    Node 87,                 !- Component 1 Inlet Node Name
    Boiler plant plant_loops-1904 Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 1,    !- Component 1 Name
    Node 89,                 !- Component 1 Inlet Node Name
    Node 103;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 2,    !- Component 1 Name
    Node 107,                !- Component 1 Inlet Node Name
    Node 108;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 3,    !- Component 1 Name
    Node 111,                !- Component 1 Inlet Node Name
    Node 112;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 4,    !- Component 1 Name
    Node 116,                !- Component 1 Inlet Node Name
    Node 117;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 5,    !- Component 1 Name
    Node 121,                !- Component 1 Inlet Node Name
    Node 122;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 6,    !- Component 1 Name
    Node 126,                !- Component 1 Inlet Node Name
    Node 127;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 7,    !- Component 1 Name
    Node 131,                !- Component 1 Inlet Node Name
    Node 132;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 8,    !- Component 1 Name
    Node 136,                !- Component 1 Inlet Node Name
    Node 137;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 9,    !- Component 1 Name
    Node 141,                !- Component 1 Inlet Node Name
    Node 142;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 10,   !- Component 1 Name
    Node 146,                !- Component 1 Inlet Node Name
    Node 147;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 11,   !- Component 1 Name
    Node 151,                !- Component 1 Inlet Node Name
    Node 152;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 12,   !- Component 1 Name
    Node 158,                !- Component 1 Inlet Node Name
    Node 159;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 13,   !- Component 1 Name
    Node 163,                !- Component 1 Inlet Node Name
    Node 164;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 14,   !- Component 1 Name
    Node 168,                !- Component 1 Inlet Node Name
    Node 169;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 15,   !- Component 1 Name
    Node 173,                !- Component 1 Inlet Node Name
    Node 174;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 16,   !- Component 1 Name
    Node 178,                !- Component 1 Inlet Node Name
    Node 179;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 17,   !- Component 1 Name
    Node 183,                !- Component 1 Inlet Node Name
    Node 184;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 18,   !- Component 1 Name
    Node 188,                !- Component 1 Inlet Node Name
    Node 189;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 19,   !- Component 1 Name
    Node 193,                !- Component 1 Inlet Node Name
    Node 194;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 20,   !- Component 1 Name
    Node 198,                !- Component 1 Inlet Node Name
    Node 199;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 21,   !- Component 1 Name
    Node 203,                !- Component 1 Inlet Node Name
    Node 204;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 22,   !- Component 1 Name
    Node 208,                !- Component 1 Inlet Node Name
    Node 209;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 23,   !- Component 1 Name
    Node 213,                !- Component 1 Inlet Node Name
    Node 214;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 24,   !- Component 1 Name
    Node 218,                !- Component 1 Inlet Node Name
    Node 219;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 25,   !- Component 1 Name
    Node 223,                !- Component 1 Inlet Node Name
    Node 224;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 26,   !- Component 1 Name
    Node 228,                !- Component 1 Inlet Node Name
    Node 229;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 27,   !- Component 1 Name
    Node 233,                !- Component 1 Inlet Node Name
    Node 234;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 28,   !- Component 1 Name
    Node 238,                !- Component 1 Inlet Node Name
    Node 239;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 29,   !- Component 1 Name
    Node 243,                !- Component 1 Inlet Node Name
    Node 244;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 30,   !- Component 1 Name
    Node 248,                !- Component 1 Inlet Node Name
    Node 249;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 31,   !- Component 1 Name
    Node 253,                !- Component 1 Inlet Node Name
    Node 254;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 32,   !- Component 1 Name
    Node 258,                !- Component 1 Inlet Node Name
    Node 259;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 33,   !- Component 1 Name
    Node 263,                !- Component 1 Inlet Node Name
    Node 264;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 34,   !- Component 1 Name
    Node 268,                !- Component 1 Inlet Node Name
    Node 269;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 35,   !- Component 1 Name
    Node 273,                !- Component 1 Inlet Node Name
    Node 274;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 36,   !- Component 1 Name
    Node 278,                !- Component 1 Inlet Node Name
    Node 279;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 37,   !- Component 1 Name
    Node 283,                !- Component 1 Inlet Node Name
    Node 284;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 38,   !- Component 1 Name
    Node 288,                !- Component 1 Inlet Node Name
    Node 289;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 39,   !- Component 1 Name
    Node 293,                !- Component 1 Inlet Node Name
    Node 294;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 40,   !- Component 1 Name
    Node 298,                !- Component 1 Inlet Node Name
    Node 299;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 41,   !- Component 1 Name
    Node 303,                !- Component 1 Inlet Node Name
    Node 304;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 42,   !- Component 1 Name
    Node 308,                !- Component 1 Inlet Node Name
    Node 309;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 43,   !- Component 1 Name
    Node 313,                !- Component 1 Inlet Node Name
    Node 314;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 44,   !- Component 1 Name
    Node 318,                !- Component 1 Inlet Node Name
    Node 319;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 45,   !- Component 1 Name
    Node 323,                !- Component 1 Inlet Node Name
    Node 324;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 46,   !- Component 1 Name
    Node 328,                !- Component 1 Inlet Node Name
    Node 329;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 47,   !- Component 1 Name
    Node 333,                !- Component 1 Inlet Node Name
    Node 334;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 48,   !- Component 1 Name
    Node 338,                !- Component 1 Inlet Node Name
    Node 339;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 49,   !- Component 1 Name
    Node 343,                !- Component 1 Inlet Node Name
    Node 344;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 50,   !- Component 1 Name
    Node 348,                !- Component 1 Inlet Node Name
    Node 349;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 51,   !- Component 1 Name
    Node 353,                !- Component 1 Inlet Node Name
    Node 354;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 52,   !- Component 1 Name
    Node 358,                !- Component 1 Inlet Node Name
    Node 359;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 53,   !- Component 1 Name
    Node 363,                !- Component 1 Inlet Node Name
    Node 364;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 54,   !- Component 1 Name
    Node 368,                !- Component 1 Inlet Node Name
    Node 369;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 55,   !- Component 1 Name
    Node 373,                !- Component 1 Inlet Node Name
    Node 374;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Coil Heating Water 56,   !- Component 1 Name
    Node 378,                !- Component 1 Inlet Node Name
    Node 379;                !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler plant plant_loops-1904 Demand Bypass Pipe,  !- Component 1 Name
    Boiler plant plant_loops-1904 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Boiler plant plant_loops-1904 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Boiler plant plant_loops-1904 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Boiler plant plant_loops-1904 Demand Outlet Pipe,  !- Component 1 Name
    Boiler plant plant_loops-1904 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 88;                 !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cooling: Pump for Chiller,  !- Component 1 Name
    Node 70,                 !- Component 1 Inlet Node Name
    Node 76;                 !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    Chiller for plant plant_loops-1903,  !- Component 1 Name
    Node 72,                 !- Component 1 Inlet Node Name
    Node 78;                 !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 81,                 !- Component 1 Inlet Node Name
    Node 82;                 !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 71;                 !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cooling: Demand Inlet Pump,  !- Component 1 Name
    Node 73,                 !- Component 1 Inlet Node Name
    Node 77;                 !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Coil Cooling Water 1,    !- Component 1 Name
    Node 75,                 !- Component 1 Inlet Node Name
    Node 105;                !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller plant plant_loops-1903 Demand Bypass Pipe,  !- Component 1 Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Chiller plant plant_loops-1903 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Chiller plant plant_loops-1903 Demand Outlet Pipe,  !- Component 1 Name
    Chiller plant plant_loops-1903 Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 74;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Cooling: Pump for Condenser,  !- Component 1 Name
    Node 56,                 !- Component 1 Inlet Node Name
    Node 63;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    CoolingTower:VariableSpeed,  !- Component 1 Object Type
    Cooling Tower Variable Speed 1,  !- Component 1 Name
    Node 58,                 !- Component 1 Inlet Node Name
    Node 62;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 64,                 !- Component 1 Inlet Node Name
    Node 65;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 66,                 !- Component 1 Inlet Node Name
    Node 57;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 59,                 !- Component 1 Inlet Node Name
    Node 67;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 61,                 !- Component 1 Inlet Node Name
    Node 68;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
    Chiller for plant plant_loops-1903,  !- Component 1 Name
    Node 79,                 !- Component 1 Inlet Node Name
    Node 80;                 !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Condenser Plant plant_loops-1902 Demand Bypass Pipe,  !- Component 1 Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    Condenser Plant plant_loops-1902 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 69,                 !- Component 1 Inlet Node Name
    Node 60;                 !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    AirLoop air_handlers-2963 Supply Branches,  !- Name
    AirLoop air_handlers-2963 Main Branch;  !- Branch 1 Name

  BranchList,
    Boiler plant plant_loops-1904 Supply Branches,  !- Name
    Boiler plant plant_loops-1904 Supply Inlet Branch,  !- Branch 1 Name
    Boiler plant plant_loops-1904 Supply Branch 1,  !- Branch 2 Name
    Boiler plant plant_loops-1904 Supply Branch 2,  !- Branch 3 Name
    Boiler plant plant_loops-1904 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Boiler plant plant_loops-1904 Demand Branches,  !- Name
    Boiler plant plant_loops-1904 Demand Inlet Branch,  !- Branch 1 Name
    Boiler plant plant_loops-1904 Demand Branch 1,  !- Branch 2 Name
    Boiler plant plant_loops-1904 Demand Branch 2,  !- Branch 3 Name
    Boiler plant plant_loops-1904 Demand Branch 3,  !- Branch 4 Name
    Boiler plant plant_loops-1904 Demand Branch 4,  !- Branch 5 Name
    Boiler plant plant_loops-1904 Demand Branch 5,  !- Branch 6 Name
    Boiler plant plant_loops-1904 Demand Branch 6,  !- Branch 7 Name
    Boiler plant plant_loops-1904 Demand Branch 7,  !- Branch 8 Name
    Boiler plant plant_loops-1904 Demand Branch 8,  !- Branch 9 Name
    Boiler plant plant_loops-1904 Demand Branch 9,  !- Branch 10 Name
    Boiler plant plant_loops-1904 Demand Branch 10,  !- Branch 11 Name
    Boiler plant plant_loops-1904 Demand Branch 11,  !- Branch 12 Name
    Boiler plant plant_loops-1904 Demand Branch 12,  !- Branch 13 Name
    Boiler plant plant_loops-1904 Demand Branch 13,  !- Branch 14 Name
    Boiler plant plant_loops-1904 Demand Branch 14,  !- Branch 15 Name
    Boiler plant plant_loops-1904 Demand Branch 15,  !- Branch 16 Name
    Boiler plant plant_loops-1904 Demand Branch 16,  !- Branch 17 Name
    Boiler plant plant_loops-1904 Demand Branch 17,  !- Branch 18 Name
    Boiler plant plant_loops-1904 Demand Branch 18,  !- Branch 19 Name
    Boiler plant plant_loops-1904 Demand Branch 19,  !- Branch 20 Name
    Boiler plant plant_loops-1904 Demand Branch 20,  !- Branch 21 Name
    Boiler plant plant_loops-1904 Demand Branch 21,  !- Branch 22 Name
    Boiler plant plant_loops-1904 Demand Branch 22,  !- Branch 23 Name
    Boiler plant plant_loops-1904 Demand Branch 23,  !- Branch 24 Name
    Boiler plant plant_loops-1904 Demand Branch 24,  !- Branch 25 Name
    Boiler plant plant_loops-1904 Demand Branch 25,  !- Branch 26 Name
    Boiler plant plant_loops-1904 Demand Branch 26,  !- Branch 27 Name
    Boiler plant plant_loops-1904 Demand Branch 27,  !- Branch 28 Name
    Boiler plant plant_loops-1904 Demand Branch 28,  !- Branch 29 Name
    Boiler plant plant_loops-1904 Demand Branch 29,  !- Branch 30 Name
    Boiler plant plant_loops-1904 Demand Branch 30,  !- Branch 31 Name
    Boiler plant plant_loops-1904 Demand Branch 31,  !- Branch 32 Name
    Boiler plant plant_loops-1904 Demand Branch 32,  !- Branch 33 Name
    Boiler plant plant_loops-1904 Demand Branch 33,  !- Branch 34 Name
    Boiler plant plant_loops-1904 Demand Branch 34,  !- Branch 35 Name
    Boiler plant plant_loops-1904 Demand Branch 35,  !- Branch 36 Name
    Boiler plant plant_loops-1904 Demand Branch 36,  !- Branch 37 Name
    Boiler plant plant_loops-1904 Demand Branch 37,  !- Branch 38 Name
    Boiler plant plant_loops-1904 Demand Branch 38,  !- Branch 39 Name
    Boiler plant plant_loops-1904 Demand Branch 39,  !- Branch 40 Name
    Boiler plant plant_loops-1904 Demand Branch 40,  !- Branch 41 Name
    Boiler plant plant_loops-1904 Demand Branch 41,  !- Branch 42 Name
    Boiler plant plant_loops-1904 Demand Branch 42,  !- Branch 43 Name
    Boiler plant plant_loops-1904 Demand Branch 43,  !- Branch 44 Name
    Boiler plant plant_loops-1904 Demand Branch 44,  !- Branch 45 Name
    Boiler plant plant_loops-1904 Demand Branch 45,  !- Branch 46 Name
    Boiler plant plant_loops-1904 Demand Branch 46,  !- Branch 47 Name
    Boiler plant plant_loops-1904 Demand Branch 47,  !- Branch 48 Name
    Boiler plant plant_loops-1904 Demand Branch 48,  !- Branch 49 Name
    Boiler plant plant_loops-1904 Demand Branch 49,  !- Branch 50 Name
    Boiler plant plant_loops-1904 Demand Branch 50,  !- Branch 51 Name
    Boiler plant plant_loops-1904 Demand Branch 51,  !- Branch 52 Name
    Boiler plant plant_loops-1904 Demand Branch 52,  !- Branch 53 Name
    Boiler plant plant_loops-1904 Demand Branch 53,  !- Branch 54 Name
    Boiler plant plant_loops-1904 Demand Branch 54,  !- Branch 55 Name
    Boiler plant plant_loops-1904 Demand Branch 55,  !- Branch 56 Name
    Boiler plant plant_loops-1904 Demand Branch 56,  !- Branch 57 Name
    Boiler plant plant_loops-1904 Demand Bypass Branch,  !- Branch 58 Name
    Boiler plant plant_loops-1904 Demand Outlet Branch;  !- Branch 59 Name

  BranchList,
    Chiller plant plant_loops-1903 Supply Branches,  !- Name
    Chiller plant plant_loops-1903 Supply Inlet Branch,  !- Branch 1 Name
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Branch 2 Name
    Chiller plant plant_loops-1903 Supply Branch 2,  !- Branch 3 Name
    Chiller plant plant_loops-1903 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Chiller plant plant_loops-1903 Demand Branches,  !- Name
    Chiller plant plant_loops-1903 Demand Inlet Branch,  !- Branch 1 Name
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Branch 2 Name
    Chiller plant plant_loops-1903 Demand Bypass Branch,  !- Branch 3 Name
    Chiller plant plant_loops-1903 Demand Outlet Branch;  !- Branch 4 Name

  BranchList,
    Condenser Plant plant_loops-1902 Supply Branches,  !- Name
    Condenser Plant plant_loops-1902 Supply Inlet Branch,  !- Branch 1 Name
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Branch 2 Name
    Condenser Plant plant_loops-1902 Supply Branch 2,  !- Branch 3 Name
    Condenser Plant plant_loops-1902 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    Condenser Plant plant_loops-1902 Demand Branches,  !- Name
    Condenser Plant plant_loops-1902 Demand Inlet Branch,  !- Branch 1 Name
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Branch 2 Name
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Branch 3 Name
    Condenser Plant plant_loops-1902 Demand Bypass Branch,  !- Branch 4 Name
    Condenser Plant plant_loops-1902 Demand Outlet Branch;  !- Branch 5 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    Boiler plant plant_loops-1904 Supply Splitter,  !- Name
    Boiler plant plant_loops-1904 Supply Inlet Branch,  !- Inlet Branch Name
    Boiler plant plant_loops-1904 Supply Branch 1,  !- Outlet Branch 1 Name
    Boiler plant plant_loops-1904 Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Boiler plant plant_loops-1904 Demand Splitter,  !- Name
    Boiler plant plant_loops-1904 Demand Inlet Branch,  !- Inlet Branch Name
    Boiler plant plant_loops-1904 Demand Branch 1,  !- Outlet Branch 1 Name
    Boiler plant plant_loops-1904 Demand Branch 2,  !- Outlet Branch 2 Name
    Boiler plant plant_loops-1904 Demand Branch 3,  !- Outlet Branch 3 Name
    Boiler plant plant_loops-1904 Demand Branch 4,  !- Outlet Branch 4 Name
    Boiler plant plant_loops-1904 Demand Branch 5,  !- Outlet Branch 5 Name
    Boiler plant plant_loops-1904 Demand Branch 6,  !- Outlet Branch 6 Name
    Boiler plant plant_loops-1904 Demand Branch 7,  !- Outlet Branch 7 Name
    Boiler plant plant_loops-1904 Demand Branch 8,  !- Outlet Branch 8 Name
    Boiler plant plant_loops-1904 Demand Branch 9,  !- Outlet Branch 9 Name
    Boiler plant plant_loops-1904 Demand Branch 10,  !- Outlet Branch 10 Name
    Boiler plant plant_loops-1904 Demand Branch 11,  !- Outlet Branch 11 Name
    Boiler plant plant_loops-1904 Demand Branch 12,  !- Outlet Branch 12 Name
    Boiler plant plant_loops-1904 Demand Branch 13,  !- Outlet Branch 13 Name
    Boiler plant plant_loops-1904 Demand Branch 14,  !- Outlet Branch 14 Name
    Boiler plant plant_loops-1904 Demand Branch 15,  !- Outlet Branch 15 Name
    Boiler plant plant_loops-1904 Demand Branch 16,  !- Outlet Branch 16 Name
    Boiler plant plant_loops-1904 Demand Branch 17,  !- Outlet Branch 17 Name
    Boiler plant plant_loops-1904 Demand Branch 18,  !- Outlet Branch 18 Name
    Boiler plant plant_loops-1904 Demand Branch 19,  !- Outlet Branch 19 Name
    Boiler plant plant_loops-1904 Demand Branch 20,  !- Outlet Branch 20 Name
    Boiler plant plant_loops-1904 Demand Branch 21,  !- Outlet Branch 21 Name
    Boiler plant plant_loops-1904 Demand Branch 22,  !- Outlet Branch 22 Name
    Boiler plant plant_loops-1904 Demand Branch 23,  !- Outlet Branch 23 Name
    Boiler plant plant_loops-1904 Demand Branch 24,  !- Outlet Branch 24 Name
    Boiler plant plant_loops-1904 Demand Branch 25,  !- Outlet Branch 25 Name
    Boiler plant plant_loops-1904 Demand Branch 26,  !- Outlet Branch 26 Name
    Boiler plant plant_loops-1904 Demand Branch 27,  !- Outlet Branch 27 Name
    Boiler plant plant_loops-1904 Demand Branch 28,  !- Outlet Branch 28 Name
    Boiler plant plant_loops-1904 Demand Branch 29,  !- Outlet Branch 29 Name
    Boiler plant plant_loops-1904 Demand Branch 30,  !- Outlet Branch 30 Name
    Boiler plant plant_loops-1904 Demand Branch 31,  !- Outlet Branch 31 Name
    Boiler plant plant_loops-1904 Demand Branch 32,  !- Outlet Branch 32 Name
    Boiler plant plant_loops-1904 Demand Branch 33,  !- Outlet Branch 33 Name
    Boiler plant plant_loops-1904 Demand Branch 34,  !- Outlet Branch 34 Name
    Boiler plant plant_loops-1904 Demand Branch 35,  !- Outlet Branch 35 Name
    Boiler plant plant_loops-1904 Demand Branch 36,  !- Outlet Branch 36 Name
    Boiler plant plant_loops-1904 Demand Branch 37,  !- Outlet Branch 37 Name
    Boiler plant plant_loops-1904 Demand Branch 38,  !- Outlet Branch 38 Name
    Boiler plant plant_loops-1904 Demand Branch 39,  !- Outlet Branch 39 Name
    Boiler plant plant_loops-1904 Demand Branch 40,  !- Outlet Branch 40 Name
    Boiler plant plant_loops-1904 Demand Branch 41,  !- Outlet Branch 41 Name
    Boiler plant plant_loops-1904 Demand Branch 42,  !- Outlet Branch 42 Name
    Boiler plant plant_loops-1904 Demand Branch 43,  !- Outlet Branch 43 Name
    Boiler plant plant_loops-1904 Demand Branch 44,  !- Outlet Branch 44 Name
    Boiler plant plant_loops-1904 Demand Branch 45,  !- Outlet Branch 45 Name
    Boiler plant plant_loops-1904 Demand Branch 46,  !- Outlet Branch 46 Name
    Boiler plant plant_loops-1904 Demand Branch 47,  !- Outlet Branch 47 Name
    Boiler plant plant_loops-1904 Demand Branch 48,  !- Outlet Branch 48 Name
    Boiler plant plant_loops-1904 Demand Branch 49,  !- Outlet Branch 49 Name
    Boiler plant plant_loops-1904 Demand Branch 50,  !- Outlet Branch 50 Name
    Boiler plant plant_loops-1904 Demand Branch 51,  !- Outlet Branch 51 Name
    Boiler plant plant_loops-1904 Demand Branch 52,  !- Outlet Branch 52 Name
    Boiler plant plant_loops-1904 Demand Branch 53,  !- Outlet Branch 53 Name
    Boiler plant plant_loops-1904 Demand Branch 54,  !- Outlet Branch 54 Name
    Boiler plant plant_loops-1904 Demand Branch 55,  !- Outlet Branch 55 Name
    Boiler plant plant_loops-1904 Demand Branch 56,  !- Outlet Branch 56 Name
    Boiler plant plant_loops-1904 Demand Bypass Branch;  !- Outlet Branch 57 Name

  Connector:Splitter,
    Chiller plant plant_loops-1903 Supply Splitter,  !- Name
    Chiller plant plant_loops-1903 Supply Inlet Branch,  !- Inlet Branch Name
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Outlet Branch 1 Name
    Chiller plant plant_loops-1903 Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Chiller plant plant_loops-1903 Demand Splitter,  !- Name
    Chiller plant plant_loops-1903 Demand Inlet Branch,  !- Inlet Branch Name
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Outlet Branch 1 Name
    Chiller plant plant_loops-1903 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Condenser Plant plant_loops-1902 Supply Splitter,  !- Name
    Condenser Plant plant_loops-1902 Supply Inlet Branch,  !- Inlet Branch Name
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Outlet Branch 1 Name
    Condenser Plant plant_loops-1902 Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Splitter,
    Condenser Plant plant_loops-1902 Demand Splitter,  !- Name
    Condenser Plant plant_loops-1902 Demand Inlet Branch,  !- Inlet Branch Name
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Outlet Branch 1 Name
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Outlet Branch 2 Name
    Condenser Plant plant_loops-1902 Demand Bypass Branch;  !- Outlet Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    Boiler plant plant_loops-1904 Supply Mixer,  !- Name
    Boiler plant plant_loops-1904 Supply Outlet Branch,  !- Outlet Branch Name
    Boiler plant plant_loops-1904 Supply Branch 1,  !- Inlet Branch 1 Name
    Boiler plant plant_loops-1904 Supply Branch 2;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Boiler plant plant_loops-1904 Demand Mixer,  !- Name
    Boiler plant plant_loops-1904 Demand Outlet Branch,  !- Outlet Branch Name
    Boiler plant plant_loops-1904 Demand Branch 1,  !- Inlet Branch 1 Name
    Boiler plant plant_loops-1904 Demand Branch 2,  !- Inlet Branch 2 Name
    Boiler plant plant_loops-1904 Demand Branch 3,  !- Inlet Branch 3 Name
    Boiler plant plant_loops-1904 Demand Branch 4,  !- Inlet Branch 4 Name
    Boiler plant plant_loops-1904 Demand Branch 5,  !- Inlet Branch 5 Name
    Boiler plant plant_loops-1904 Demand Branch 6,  !- Inlet Branch 6 Name
    Boiler plant plant_loops-1904 Demand Branch 7,  !- Inlet Branch 7 Name
    Boiler plant plant_loops-1904 Demand Branch 8,  !- Inlet Branch 8 Name
    Boiler plant plant_loops-1904 Demand Branch 9,  !- Inlet Branch 9 Name
    Boiler plant plant_loops-1904 Demand Branch 10,  !- Inlet Branch 10 Name
    Boiler plant plant_loops-1904 Demand Branch 11,  !- Inlet Branch 11 Name
    Boiler plant plant_loops-1904 Demand Branch 12,  !- Inlet Branch 12 Name
    Boiler plant plant_loops-1904 Demand Branch 13,  !- Inlet Branch 13 Name
    Boiler plant plant_loops-1904 Demand Branch 14,  !- Inlet Branch 14 Name
    Boiler plant plant_loops-1904 Demand Branch 15,  !- Inlet Branch 15 Name
    Boiler plant plant_loops-1904 Demand Branch 16,  !- Inlet Branch 16 Name
    Boiler plant plant_loops-1904 Demand Branch 17,  !- Inlet Branch 17 Name
    Boiler plant plant_loops-1904 Demand Branch 18,  !- Inlet Branch 18 Name
    Boiler plant plant_loops-1904 Demand Branch 19,  !- Inlet Branch 19 Name
    Boiler plant plant_loops-1904 Demand Branch 20,  !- Inlet Branch 20 Name
    Boiler plant plant_loops-1904 Demand Branch 21,  !- Inlet Branch 21 Name
    Boiler plant plant_loops-1904 Demand Branch 22,  !- Inlet Branch 22 Name
    Boiler plant plant_loops-1904 Demand Branch 23,  !- Inlet Branch 23 Name
    Boiler plant plant_loops-1904 Demand Branch 24,  !- Inlet Branch 24 Name
    Boiler plant plant_loops-1904 Demand Branch 25,  !- Inlet Branch 25 Name
    Boiler plant plant_loops-1904 Demand Branch 26,  !- Inlet Branch 26 Name
    Boiler plant plant_loops-1904 Demand Branch 27,  !- Inlet Branch 27 Name
    Boiler plant plant_loops-1904 Demand Branch 28,  !- Inlet Branch 28 Name
    Boiler plant plant_loops-1904 Demand Branch 29,  !- Inlet Branch 29 Name
    Boiler plant plant_loops-1904 Demand Branch 30,  !- Inlet Branch 30 Name
    Boiler plant plant_loops-1904 Demand Branch 31,  !- Inlet Branch 31 Name
    Boiler plant plant_loops-1904 Demand Branch 32,  !- Inlet Branch 32 Name
    Boiler plant plant_loops-1904 Demand Branch 33,  !- Inlet Branch 33 Name
    Boiler plant plant_loops-1904 Demand Branch 34,  !- Inlet Branch 34 Name
    Boiler plant plant_loops-1904 Demand Branch 35,  !- Inlet Branch 35 Name
    Boiler plant plant_loops-1904 Demand Branch 36,  !- Inlet Branch 36 Name
    Boiler plant plant_loops-1904 Demand Branch 37,  !- Inlet Branch 37 Name
    Boiler plant plant_loops-1904 Demand Branch 38,  !- Inlet Branch 38 Name
    Boiler plant plant_loops-1904 Demand Branch 39,  !- Inlet Branch 39 Name
    Boiler plant plant_loops-1904 Demand Branch 40,  !- Inlet Branch 40 Name
    Boiler plant plant_loops-1904 Demand Branch 41,  !- Inlet Branch 41 Name
    Boiler plant plant_loops-1904 Demand Branch 42,  !- Inlet Branch 42 Name
    Boiler plant plant_loops-1904 Demand Branch 43,  !- Inlet Branch 43 Name
    Boiler plant plant_loops-1904 Demand Branch 44,  !- Inlet Branch 44 Name
    Boiler plant plant_loops-1904 Demand Branch 45,  !- Inlet Branch 45 Name
    Boiler plant plant_loops-1904 Demand Branch 46,  !- Inlet Branch 46 Name
    Boiler plant plant_loops-1904 Demand Branch 47,  !- Inlet Branch 47 Name
    Boiler plant plant_loops-1904 Demand Branch 48,  !- Inlet Branch 48 Name
    Boiler plant plant_loops-1904 Demand Branch 49,  !- Inlet Branch 49 Name
    Boiler plant plant_loops-1904 Demand Branch 50,  !- Inlet Branch 50 Name
    Boiler plant plant_loops-1904 Demand Branch 51,  !- Inlet Branch 51 Name
    Boiler plant plant_loops-1904 Demand Branch 52,  !- Inlet Branch 52 Name
    Boiler plant plant_loops-1904 Demand Branch 53,  !- Inlet Branch 53 Name
    Boiler plant plant_loops-1904 Demand Branch 54,  !- Inlet Branch 54 Name
    Boiler plant plant_loops-1904 Demand Branch 55,  !- Inlet Branch 55 Name
    Boiler plant plant_loops-1904 Demand Branch 56,  !- Inlet Branch 56 Name
    Boiler plant plant_loops-1904 Demand Bypass Branch;  !- Inlet Branch 57 Name

  Connector:Mixer,
    Chiller plant plant_loops-1903 Supply Mixer,  !- Name
    Chiller plant plant_loops-1903 Supply Outlet Branch,  !- Outlet Branch Name
    Chiller plant plant_loops-1903 Supply Branch 1,  !- Inlet Branch 1 Name
    Chiller plant plant_loops-1903 Supply Branch 2;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Chiller plant plant_loops-1903 Demand Mixer,  !- Name
    Chiller plant plant_loops-1903 Demand Outlet Branch,  !- Outlet Branch Name
    Chiller plant plant_loops-1903 Demand Branch 1,  !- Inlet Branch 1 Name
    Chiller plant plant_loops-1903 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Condenser Plant plant_loops-1902 Supply Mixer,  !- Name
    Condenser Plant plant_loops-1902 Supply Outlet Branch,  !- Outlet Branch Name
    Condenser Plant plant_loops-1902 Supply Branch 1,  !- Inlet Branch 1 Name
    Condenser Plant plant_loops-1902 Supply Branch 2;  !- Inlet Branch 2 Name

  Connector:Mixer,
    Condenser Plant plant_loops-1902 Demand Mixer,  !- Name
    Condenser Plant plant_loops-1902 Demand Outlet Branch,  !- Outlet Branch Name
    Condenser Plant plant_loops-1902 Demand Branch 1,  !- Inlet Branch 1 Name
    Condenser Plant plant_loops-1902 Demand Branch 2,  !- Inlet Branch 2 Name
    Condenser Plant plant_loops-1902 Demand Bypass Branch;  !- Inlet Branch 3 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    Boiler plant plant_loops-1904 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Boiler plant plant_loops-1904 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Boiler plant plant_loops-1904 Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Boiler plant plant_loops-1904 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Boiler plant plant_loops-1904 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Boiler plant plant_loops-1904 Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Chiller plant plant_loops-1903 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller plant plant_loops-1903 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller plant plant_loops-1903 Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Chiller plant plant_loops-1903 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Chiller plant plant_loops-1903 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Chiller plant plant_loops-1903 Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    Condenser Plant plant_loops-1902 Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Plant plant_loops-1902 Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Plant plant_loops-1902 Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    Condenser Plant plant_loops-1902 Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Condenser Plant plant_loops-1902 Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Condenser Plant plant_loops-1902 Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    blocks-3644_office_1_Core Inlet Node List,  !- Name
    Node 128;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_Core Return Node List,  !- Name
    Node 129;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_East Perimeter Inlet Node List,  !- Name
    Node 118;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_East Perimeter Return Node List,  !- Name
    Node 119;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_North Perimeter Inlet Node List,  !- Name
    Node 113;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_North Perimeter Return Node List,  !- Name
    Node 114;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_South Perimeter Inlet Node List,  !- Name
    Node 123;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_South Perimeter Return Node List,  !- Name
    Node 124;                !- Node 1 Name

  NodeList,
    blocks-3644_office_1_West Perimeter Inlet Node List,  !- Name
    Node 99;                 !- Node 1 Name

  NodeList,
    blocks-3644_office_1_West Perimeter Return Node List,  !- Name
    Node 109;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_Core Inlet Node List,  !- Name
    Node 153;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_Core Return Node List,  !- Name
    Node 154;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_East Perimeter Inlet Node List,  !- Name
    Node 143;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_East Perimeter Return Node List,  !- Name
    Node 144;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_North Perimeter Inlet Node List,  !- Name
    Node 138;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_North Perimeter Return Node List,  !- Name
    Node 139;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_South Perimeter Inlet Node List,  !- Name
    Node 148;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_South Perimeter Return Node List,  !- Name
    Node 149;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_West Perimeter Inlet Node List,  !- Name
    Node 133;                !- Node 1 Name

  NodeList,
    blocks-3644_office_2_West Perimeter Return Node List,  !- Name
    Node 134;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_Core Inlet Node List,  !- Name
    Node 180;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_Core Return Node List,  !- Name
    Node 181;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_East Perimeter Inlet Node List,  !- Name
    Node 170;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_East Perimeter Return Node List,  !- Name
    Node 171;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_North Perimeter Inlet Node List,  !- Name
    Node 165;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_North Perimeter Return Node List,  !- Name
    Node 166;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_South Perimeter Inlet Node List,  !- Name
    Node 175;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_South Perimeter Return Node List,  !- Name
    Node 176;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_West Perimeter Inlet Node List,  !- Name
    Node 160;                !- Node 1 Name

  NodeList,
    blocks-3645_office_1_West Perimeter Return Node List,  !- Name
    Node 161;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_Core Inlet Node List,  !- Name
    Node 205;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_Core Return Node List,  !- Name
    Node 206;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_East Perimeter Inlet Node List,  !- Name
    Node 195;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_East Perimeter Return Node List,  !- Name
    Node 196;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_North Perimeter Inlet Node List,  !- Name
    Node 190;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_North Perimeter Return Node List,  !- Name
    Node 191;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_South Perimeter Inlet Node List,  !- Name
    Node 200;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_South Perimeter Return Node List,  !- Name
    Node 201;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_West Perimeter Inlet Node List,  !- Name
    Node 185;                !- Node 1 Name

  NodeList,
    blocks-3645_office_2_West Perimeter Return Node List,  !- Name
    Node 186;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_Core Inlet Node List,  !- Name
    Node 230;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_Core Return Node List,  !- Name
    Node 231;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_East Perimeter Inlet Node List,  !- Name
    Node 220;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_East Perimeter Return Node List,  !- Name
    Node 221;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_North Perimeter Inlet Node List,  !- Name
    Node 215;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_North Perimeter Return Node List,  !- Name
    Node 216;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_South Perimeter Inlet Node List,  !- Name
    Node 225;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_South Perimeter Return Node List,  !- Name
    Node 226;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_West Perimeter Inlet Node List,  !- Name
    Node 210;                !- Node 1 Name

  NodeList,
    blocks-3645_office_3_West Perimeter Return Node List,  !- Name
    Node 211;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_Core Inlet Node List,  !- Name
    Node 255;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_Core Return Node List,  !- Name
    Node 256;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_East Perimeter Inlet Node List,  !- Name
    Node 245;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_East Perimeter Return Node List,  !- Name
    Node 246;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_North Perimeter Inlet Node List,  !- Name
    Node 240;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_North Perimeter Return Node List,  !- Name
    Node 241;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_South Perimeter Inlet Node List,  !- Name
    Node 250;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_South Perimeter Return Node List,  !- Name
    Node 251;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_West Perimeter Inlet Node List,  !- Name
    Node 235;                !- Node 1 Name

  NodeList,
    blocks-3645_office_4_West Perimeter Return Node List,  !- Name
    Node 236;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_Core Inlet Node List,  !- Name
    Node 280;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_Core Return Node List,  !- Name
    Node 281;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_East Perimeter Inlet Node List,  !- Name
    Node 270;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_East Perimeter Return Node List,  !- Name
    Node 271;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_North Perimeter Inlet Node List,  !- Name
    Node 265;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_North Perimeter Return Node List,  !- Name
    Node 266;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_South Perimeter Inlet Node List,  !- Name
    Node 275;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_South Perimeter Return Node List,  !- Name
    Node 276;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_West Perimeter Inlet Node List,  !- Name
    Node 260;                !- Node 1 Name

  NodeList,
    blocks-3645_office_5_West Perimeter Return Node List,  !- Name
    Node 261;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_Core Inlet Node List,  !- Name
    Node 305;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_Core Return Node List,  !- Name
    Node 306;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_East Perimeter Inlet Node List,  !- Name
    Node 295;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_East Perimeter Return Node List,  !- Name
    Node 296;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_North Perimeter Inlet Node List,  !- Name
    Node 290;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_North Perimeter Return Node List,  !- Name
    Node 291;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_South Perimeter Inlet Node List,  !- Name
    Node 300;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_South Perimeter Return Node List,  !- Name
    Node 301;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_West Perimeter Inlet Node List,  !- Name
    Node 285;                !- Node 1 Name

  NodeList,
    blocks-3645_office_6_West Perimeter Return Node List,  !- Name
    Node 286;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_Core Inlet Node List,  !- Name
    Node 330;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_Core Return Node List,  !- Name
    Node 331;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_East Perimeter Inlet Node List,  !- Name
    Node 320;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_East Perimeter Return Node List,  !- Name
    Node 321;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_North Perimeter Inlet Node List,  !- Name
    Node 315;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_North Perimeter Return Node List,  !- Name
    Node 316;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_South Perimeter Inlet Node List,  !- Name
    Node 325;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_South Perimeter Return Node List,  !- Name
    Node 326;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_West Perimeter Inlet Node List,  !- Name
    Node 310;                !- Node 1 Name

  NodeList,
    blocks-3645_office_7_West Perimeter Return Node List,  !- Name
    Node 311;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_Core Inlet Node List,  !- Name
    Node 355;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_Core Return Node List,  !- Name
    Node 356;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_East Perimeter Inlet Node List,  !- Name
    Node 345;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_East Perimeter Return Node List,  !- Name
    Node 346;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_North Perimeter Inlet Node List,  !- Name
    Node 340;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_North Perimeter Return Node List,  !- Name
    Node 341;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_South Perimeter Inlet Node List,  !- Name
    Node 350;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_South Perimeter Return Node List,  !- Name
    Node 351;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_West Perimeter Inlet Node List,  !- Name
    Node 335;                !- Node 1 Name

  NodeList,
    blocks-3645_office_8_West Perimeter Return Node List,  !- Name
    Node 336;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_Core Inlet Node List,  !- Name
    Node 380;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_Core Return Node List,  !- Name
    Node 381;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_East Perimeter Inlet Node List,  !- Name
    Node 370;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_East Perimeter Return Node List,  !- Name
    Node 371;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_North Perimeter Inlet Node List,  !- Name
    Node 365;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_North Perimeter Return Node List,  !- Name
    Node 366;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_South Perimeter Inlet Node List,  !- Name
    Node 375;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_South Perimeter Return Node List,  !- Name
    Node 376;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_West Perimeter Inlet Node List,  !- Name
    Node 360;                !- Node 1 Name

  NodeList,
    blocks-3645_office_9_West Perimeter Return Node List,  !- Name
    Node 361;                !- Node 1 Name

  NodeList,
    AirLoop air_handlers-2963 Supply Outlet Nodes,  !- Name
    Node 96;                 !- Node 1 Name

  NodeList,
    AirLoop air_handlers-2963 Demand Inlet Nodes,  !- Name
    Node 97;                 !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    Node 100;                !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    Pipe Adiabatic 8,        !- Name
    Node 92,                 !- Inlet Node Name
    Node 93;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 9,        !- Name
    Node 94,                 !- Inlet Node Name
    Node 85;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Boiler plant plant_loops-1904 Demand Inlet Pipe,  !- Name
    Node 87,                 !- Inlet Node Name
    Boiler plant plant_loops-1904 Demand Inlet Pipe Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Boiler plant plant_loops-1904 Demand Bypass Pipe,  !- Name
    Boiler plant plant_loops-1904 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Boiler plant plant_loops-1904 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Boiler plant plant_loops-1904 Demand Outlet Pipe,  !- Name
    Boiler plant plant_loops-1904 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 88;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 81,                 !- Inlet Node Name
    Node 82;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 83,                 !- Inlet Node Name
    Node 71;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller plant plant_loops-1903 Demand Bypass Pipe,  !- Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Chiller plant plant_loops-1903 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Chiller plant plant_loops-1903 Demand Outlet Pipe,  !- Name
    Chiller plant plant_loops-1903 Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 74;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 64,                 !- Inlet Node Name
    Node 65;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 66,                 !- Inlet Node Name
    Node 57;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 59,                 !- Inlet Node Name
    Node 67;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 61,                 !- Inlet Node Name
    Node 68;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Condenser Plant plant_loops-1902 Demand Bypass Pipe,  !- Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    Condenser Plant plant_loops-1902 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 69,                 !- Inlet Node Name
    Node 60;                 !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    Heating: Pump for Boiler,!- Name
    Node 84,                 !- Inlet Node Name
    Node 90,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    178218.301187775,        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Pump:VariableSpeed,
    Cooling: Pump for Chiller,  !- Name
    Node 70,                 !- Inlet Node Name
    Node 76,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    44554.5752969437,        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    3.2485,                  !- Coefficient 2 of the Part Load Performance Curve
    -4.7443,                 !- Coefficient 3 of the Part Load Performance Curve
    2.5294,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Pump:VariableSpeed,
    Cooling: Demand Inlet Pump,  !- Name
    Node 73,                 !- Inlet Node Name
    Node 77,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    133663.725890831,        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.5726,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.301,                  !- Coefficient 3 of the Part Load Performance Curve
    0.7347,                  !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Pump:VariableSpeed,
    Cooling: Pump for Condenser,  !- Name
    Node 56,                 !- Inlet Node Name
    Node 63,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    179332.165570198,        !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    0.5726,                  !- Coefficient 2 of the Part Load Performance Curve
    -0.301,                  !- Coefficient 3 of the Part Load Performance Curve
    0.7347,                  !- Coefficient 4 of the Part Load Performance Curve
    autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0.2,                     !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

  Boiler:HotWater,
    Boiler for plant plant_loops-1904,  !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    ,                        !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 86,                 !- Boiler Water Inlet Node Name
    Node 91,                 !- Boiler Water Outlet Node Name
    99,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow,            !- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: Chiller:Electric:ReformulatedEIR ===========

  Curve:Linear,
    Y=F(X),                  !- Name
    0,                       !- Coefficient1 Constant
    1,                       !- Coefficient2 x
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Schedule:Constant,CondenserdT,,10;

  Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,     !- Name
    0.9061171,               !- Coefficient1 Constant
    0.0292267,               !- Coefficient2 x
    -0.0003665,              !- Coefficient3 x**2
    -0.0009698,              !- Coefficient4 y
    -0.0000907,              !- Coefficient5 y**2
    0.0002535,               !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,     !- Name
    0.3617782,               !- Coefficient1 Constant
    -0.0230016,              !- Coefficient2 x
    0.0009672,               !- Coefficient3 x**2
    0.0131801,               !- Coefficient4 y
    0.0003761,               !- Coefficient5 y**2
    -0.0007121,              !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    17.78,                   !- Minimum Value of y
    46.11;                   !- Maximum Value of y

  Curve:Bicubic,
    WC_PD_150TO300_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

  Chiller:Electric:ReformulatedEIR,
    Chiller for plant plant_loops-1903,  !- Name
    Autosize,                !- Reference Capacity {W}
    4.885,                   !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    34.94,                   !- Reference Leaving Condenser Water Temperature {C}
    Autosize,                !- Reference Chilled Water Flow Rate {m3/s}
    Autosize,                !- Reference Condenser Water Flow Rate {m3/s}
    WC_PD_2010_PB_CAPFT,     !- Cooling Capacity Function of Temperature Curve Name
    WC_PD_2010_PB_EIRFT,     !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    LeavingCondenserWaterTemperature,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
    WC_PD_150to300_2010_PB_EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.1,                     !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    0.2,                     !- Minimum Unloading Ratio
    Node 72,                 !- Chilled Water Inlet Node Name
    Node 78,                 !- Chilled Water Outlet Node Name
    Node 79,                 !- Condenser Inlet Node Name
    Node 80,                 !- Condenser Outlet Node Name
    1,                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
    2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode Type
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1,                       !- Sizing Factor
    ,                        !- Condenser Heat Recovery Relative Capacity Fraction
    ,                        !- Heat Recovery Inlet High Temperature Limit Schedule Name
    ,                        !- Heat Recovery Leaving Temperature Setpoint Node Name
    General,                 !- End-Use Subcategory
    ModulatedLoopPLR,        !- Condenser Flow Control
    Y=F(X),                  !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
    CondenserdT,             !- Temperature Difference Across Condenser Schedule Name
    0.35;                    !- Condenser Minimum Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: COOLINGTOWER:VARIABLESPEED ===========

  CoolingTower:VariableSpeed,
    Cooling Tower Variable Speed 1,  !- Name
    Node 58,                 !- Water Inlet Node Name
    Node 62,                 !- Water Outlet Node Name
    YorkCalc,                !- Model Type
    ,                        !- Model Coefficient Name
    20,                      !- Design Inlet Air Wet-Bulb Temperature {C}
    3.8889,                  !- Design Approach Temperature {deltaC}
    5.5556,                  !- Design Range Temperature {deltaC}
    0.0208164076775233,      !- Design Water Flow Rate {m3/s}
    Autosize,                !- Design Air Flow Rate {m3/s}
    6154.53944372216,        !- Design Fan Power {W}
    Cooling Tower Fan Power Ratio Function of Air Flow Rate,  !- Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
    0.25,                    !- Minimum Air Flow Rate Ratio
    0.125,                   !- Fraction of Tower Capacity in Free Convection Regime
    0,                       !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    0.2,                     !- Evaporation Loss Factor {percent/K}
    0.008,                   !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3,                       !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Outdoor Air Inlet Node Name
    2,                       !- Number of Cells
    MaximalCell,             !- Cell Control
    0.5,                     !- Cell Minimum  Water Flow Rate Fraction
    2.5,                     !- Cell Maximum Water Flow Rate Fraction
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    Boiler plant plant_loops-1904,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Boiler plant plant_loops-1904 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 85,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 84,                 !- Plant Side Inlet Node Name
    Node 85,                 !- Plant Side Outlet Node Name
    Boiler plant plant_loops-1904 Supply Branches,  !- Plant Side Branch List Name
    Boiler plant plant_loops-1904 Supply Connector List,  !- Plant Side Connector List Name
    Node 87,                 !- Demand Side Inlet Node Name
    Node 88,                 !- Demand Side Outlet Node Name
    Boiler plant plant_loops-1904 Demand Branches,  !- Demand Side Branch List Name
    Boiler plant plant_loops-1904 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

  PlantLoop,
    Chiller plant plant_loops-1903,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Chiller plant plant_loops-1903 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 71,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 70,                 !- Plant Side Inlet Node Name
    Node 71,                 !- Plant Side Outlet Node Name
    Chiller plant plant_loops-1903 Supply Branches,  !- Plant Side Branch List Name
    Chiller plant plant_loops-1903 Supply Connector List,  !- Plant Side Connector List Name
    Node 73,                 !- Demand Side Inlet Node Name
    Node 74,                 !- Demand Side Outlet Node Name
    Chiller plant plant_loops-1903 Demand Branches,  !- Demand Side Branch List Name
    Chiller plant plant_loops-1903 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    CommonPipe;              !- Common Pipe Simulation

  PlantLoop,
    Condenser Plant plant_loops-1902,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Condenser Plant plant_loops-1902 Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 57,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 56,                 !- Plant Side Inlet Node Name
    Node 57,                 !- Plant Side Outlet Node Name
    Condenser Plant plant_loops-1902 Supply Branches,  !- Plant Side Branch List Name
    Condenser Plant plant_loops-1902 Supply Connector List,  !- Plant Side Connector List Name
    Node 59,                 !- Demand Side Inlet Node Name
    Node 60,                 !- Demand Side Outlet Node Name
    Condenser Plant plant_loops-1902 Demand Branches,  !- Demand Side Branch List Name
    Condenser Plant plant_loops-1902 Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    Boiler plant plant_loops-1904 Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Boiler for plant plant_loops-1904;  !- Equipment 1 Name

  PlantEquipmentList,
    Chiller plant plant_loops-1903 Cooling Equipment List,  !- Name
    Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
    Chiller for plant plant_loops-1903;  !- Equipment 1 Name

  PlantEquipmentList,
    Condenser Plant plant_loops-1902 Cooling Equipment List,  !- Name
    CoolingTower:VariableSpeed,  !- Equipment 1 Object Type
    Cooling Tower Variable Speed 1;  !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    Chiller plant plant_loops-1903 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Chiller plant plant_loops-1903 Cooling Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    Condenser Plant plant_loops-1902 Cooling Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Condenser Plant plant_loops-1902 Cooling Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    Boiler plant plant_loops-1904 Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    Boiler plant plant_loops-1904 Heating Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    Boiler plant plant_loops-1904 Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Boiler plant plant_loops-1904 Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Chiller plant plant_loops-1903 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Chiller plant plant_loops-1903 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    Condenser Plant plant_loops-1902 Operation Schemes,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    Condenser Plant plant_loops-1902 Cooling Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    OA_System-AirLoop air_handlers-2963 Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always_On,               !- Applicability Schedule Name
    AirLoop air_handlers-2963_Sched_Ruleset,  !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    0.2,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    OA_System-AirLoop air_handlers-2963 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    OA_System-AirLoop air_handlers-2963 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 2,  !- Name
    Temperature,             !- Control Variable
    Hot_Water_Temperature,   !- Schedule Name
    Node 85;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    Secondary CHW Temp - 44F,!- Schedule Name
    Node 73;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Cooling Tower Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    Tower-Loop-Temperature-Schedule,  !- Schedule Name
    Node 57;                 !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

  SetpointManager:OutdoorAirReset,
    Setpoint Manager Outdoor Air Reset 1,  !- Name
    Temperature,             !- Control Variable
    12.22,                   !- Setpoint at Outdoor Low Temperature {C}
    15.67,                   !- Outdoor Low Temperature {C}
    6.67,                    !- Setpoint at Outdoor High Temperature {C}
    26.67,                   !- Outdoor High Temperature {C}
    Node 71;                 !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 1,  !- Name
    Temperature,             !- Control Variable
    Node 96,                 !- Reference Setpoint Node Name
    Node 104,                !- Fan Inlet Node Name
    Node 96,                 !- Fan Outlet Node Name
    Node 102;                !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 2,  !- Name
    Temperature,             !- Control Variable
    Node 96,                 !- Reference Setpoint Node Name
    Node 104,                !- Fan Inlet Node Name
    Node 96,                 !- Fan Outlet Node Name
    Node 106;                !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    Setpoint Manager Mixed Air 3,  !- Name
    Temperature,             !- Control Variable
    Node 96,                 !- Reference Setpoint Node Name
    Node 104,                !- Fan Inlet Node Name
    Node 96,                 !- Fan Outlet Node Name
    Node 104;                !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:WARMEST ===========

  SetpointManager:Warmest,
    Setpoint Manager Warmest 1,  !- Name
    Temperature,             !- Control Variable
    AirLoop air_handlers-2963,  !- HVAC Air Loop Name
    12.8,                    !- Minimum Setpoint Temperature {C}
    15.6,                    !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 96;                 !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    Curve Quadratic 1,       !- Name
    0.06369119,              !- Coefficient1 Constant
    0.58488832,              !- Coefficient2 x
    0.35280274,              !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Cooling Tower Fan Power Ratio Function of Air Flow Rate,  !- Name
    0,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    1,                       !- Coefficient4 x**3
    0.05,                    !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  Curve:Cubic,
    Cooling Tower Variable Speed 1 Fan Power Ratio Curve,  !- Name
    -0.0093,                 !- Coefficient1 Constant
    0.0512,                  !- Coefficient2 x
    -0.0838,                 !- Coefficient3 x**2
    1.0419,                  !- Coefficient4 x**3
    0.15,                    !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    Curve Biquadratic 1,     !- Name
    1.0215158,               !- Coefficient1 Constant
    0.037035864,             !- Coefficient2 x
    0.0002332476,            !- Coefficient3 x**2
    -0.003894048,            !- Coefficient4 y
    -6.52536e-005,           !- Coefficient5 y**2
    -0.0002680452,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

  Curve:Biquadratic,
    Curve Biquadratic 2,     !- Name
    0.70176857,              !- Coefficient1 Constant
    -0.00452016,             !- Coefficient2 x
    0.0005331096,            !- Coefficient3 x**2
    -0.005498208,            !- Coefficient4 y
    0.0005445792,            !- Coefficient5 y**2
    -0.0007290324,           !- Coefficient6 x*y
    5,                       !- Minimum Value of x
    10,                      !- Maximum Value of x
    24,                      !- Minimum Value of y
    35;                      !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    EquipmentSummary,        !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    HVACSizingSummary,       !- Report 5 Name
    ZoneComponentLoadSummary,!- Report 6 Name
    FanReportMonthly,        !- Report 7 Name
    LightingSummary,         !- Report 8 Name
    ZoneElectricSummaryMonthly;  !- Report 9 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.5,                     !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.5;                     !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!  Output:Variable,*,Chiller Electricity Energy,Hourly;
!
!  Output:Variable,*,Heating Coil Heating Energy,Hourly;
!
!  Output:Variable,*,Boiler NaturalGas Energy,Hourly;
!
!  Output:Variable,*,Boiler Electricity Energy,Hourly;
!
!  Output:Variable,*,Boiler Propane Rate,hourly;
!
!  Output:Variable,*,Boiler Propane Energy,hourly;
!
!  Output:Variable,*,Boiler FuelOilNo2 Rate,hourly;
!
!  Output:Variable,*,Boiler FuelOilNo2 Energy,hourly;
!
!  Output:Variable,*,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,*,Fan Electricity Energy,Hourly;
!
!  Output:Variable,*,Pump Electricity Energy,Hourly;
!
!  Output:Variable,*,Cooling Tower Fan Electricity Energy,Hourly;
!
!! Calculate zone AFR
!
!  Output:Variable,*,Cooling Coil Electricity Energy,Hourly;
!
!  Output:Variable,*,Heating Coil NaturalGas Energy,Hourly;
!
!  Output:Variable,*,Fan Electricity Energy,Hourly;
!
!  Output:Variable,*,Heating Coil Electricity Energy,Hourly;
!
!  Output:Variable,*,Heating Coil Crankcase Heater Electricity Energy,Hourly;
!
!  Output:Variable,*,Heating Coil Defrost Electricity Energy,Hourly;
!
!  Output:Variable,*,Baseboard Electricity Energy,Hourly;
!
!  Output:Variable,*,Baseboard Total Heating Energy,Hourly;
!
!  Output:Variable,*,Baseboard Hot Water Energy,Hourly;
!
!  Output:Variable,*,Zone VRF Air Terminal Cooling Electricity Energy,Hourly;
!
!  Output:Variable,*,Zone VRF Air Terminal Heating Electricity Energy,Hourly;
!
!  Output:Variable,*,VRF Heat Pump Cooling Electricity Energy,Hourly;
!
!  Output:Variable,*,VRF Heat Pump Heating Electricity Energy,Hourly;
!
!  Output:Variable,*,VRF Heat Pump Crankcase Heater Electricity Energy,hourly;
!
!  Output:Variable,*,VRF Heat Pump Defrost Electricity Energy,hourly;

  Output:Variable,*,Pump Mass Flow Rate,detailed;

  Output:Variable,Node 57,System Node Temperature,detailed;

  Output:Variable,Node 57,System Node Setpoint Temperature,detailed;

  Output:Variable,*,Cooling Tower Inlet Temperature,detailed;

  Output:Variable,*,Cooling Tower Outlet Temperature,detailed;

  Output:Variable,*,Cooling Tower Mass Flow Rate,detailed;

  Output:Variable,*,Cooling Tower Heat Transfer Rate,detailed;

  Output:Variable,*,Cooling Tower Fan Electricity Rate,detailed;

  Output:Variable,*,Cooling Tower Fan Electricity Energy,detailed;

  Output:Variable,*,Cooling Tower Air Flow Rate Ratio,detailed;

  Output:Variable,*,Cooling Tower Fan Part Load Ratio,detailed;

  Output:Variable,*,Cooling Tower Operating Cells Count,detailed;

  Output:Variable,*,Cooling Tower Make Up Water Volume Flow Rate,detailed;

  Output:Variable,*,Cooling Tower Make Up Water Volume,detailed;

  Output:Variable,*,Cooling Tower Make Up Mains Water Volume,detailed;

  Output:Variable,*,Cooling Tower Water Evaporation Volume Flow Rate,detailed;

  Output:Variable,*,Cooling Tower Water Evaporation Volume,detailed;

  Output:Variable,*,Cooling Tower Water Drift Volume Flow Rate,detailed;

  Output:Variable,*,Cooling Tower Water Drift Volume,detailed;

  Output:Variable,*,Cooling Tower Water Blowdown Volume Flow Rate,detailed;

  Output:Variable,*,Cooling Tower Water Blowdown Volume,detailed;

  Output:Variable,*,Cooling Tower Water Blowdown Volume,detailed;

  Output:Variable,*,Cooling Tower Water Blowdown Volume,detailed;

  Output:Variable,*,Chiller Part Load Ratio,detailed;

  Output:Variable,*,Chiller Cycling Ratio,detailed;

  Output:Variable,*,Chiller Electricity Rate,detailed;

  Output:Variable,*,Chiller Electricity Energy,detailed;

  Output:Variable,*,Chiller Evaporator Cooling Rate,detailed;

  Output:Variable,*,Chiller Evaporator Cooling Energy,detailed;

  Output:Variable,*,Chiller False Load Heat Transfer Rate,detailed;

  Output:Variable,*,Chiller False Load Heat Transfer Energy,detailed;

  Output:Variable,*,Chiller Evaporator Inlet Temperature,detailed;

  Output:Variable,*,Chiller Evaporator Outlet Temperature,detailed;

  Output:Variable,*,Chiller Evaporator Mass Flow Rate,detailed;

  Output:Variable,*,Chiller Condenser Heat Transfer Rate,detailed;

  Output:Variable,*,Chiller Condenser Heat Transfer Energy,detailed;

  Output:Variable,*,Chiller COP,detailed;

  Output:Variable,*,Chiller Capacity Temperature Modifier Multiplier,detailed;

  Output:Variable,*,Chiller EIR Temperature Modifier Multiplier,detailed;

  Output:Variable,*,Chiller EIR Part Load Modifier Multiplier,detailed;

  Output:Variable,*,Chiller Condenser Inlet Temperature,detailed;

  Output:Variable,*,Chiller Condenser Outlet Temperature,detailed;

  Output:Variable,*,Chiller Condenser Mass Flow Rate,detailed;

  Output:Variable,*,Plant Supply Side Cooling Demand Rate,detailed;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

