!-Generator IDFEditor 1.54
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    No,                      !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: PERFORMANCEPRECISIONTRADEOFFS ===========

  PerformancePrecisionTradeoffs,
    No,                      !- Use Coil Direct Solutions
    CarrollMRT,              !- Zone Radiant Exchange Algorithm
    ,                        !- Override Mode
    ,                        !- MaxZoneTempDiff
    ,                        !- MaxAllowedDelTemp
    No;                      !- Use Representative Surfaces for Calculations

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    Suburbs,                 !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    200,                     !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    7,                       !- Temperature Capacity Multiplier
    15,                      !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,1;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    0;                       !- Minimum System Timestep {minutes}

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
    39.72,                   !- Latitude {deg}
    -104.75,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1726.00;                 !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -17.9,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237.,                  !- Barometric Pressure {Pa}
    2.5,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.9,                    !- Maximum Dry-Bulb Temperature {C}
    14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    15,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    82237.,                  !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.020;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2007,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2007,                    !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    Mar 12,                  !- Start Date
    Nov 5;                   !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

  Site:GroundTemperature:Shallow,6.71281269969534,4.94206058328811,4.80025240351135,5.64056476180588,9.01395062150227,12.3716218187986,15.2825432986395,17.1265404634639,17.2831981509722,15.7834163910108,12.9467251179508,9.69205359695236;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    Schedule,                !- Calculation Method
    mains temperature schedule;  !- Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    conditioned space Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

  Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.85;                    !- Value Until Time 1

  Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday121,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.7;                     !- Value Until Time 1

  Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 allday305,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.85;                    !- Value Until Time 1

  Schedule:Day:Interval,
    trans schedule winter=0.85 summer=0.7 default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    interior lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.108181818181818,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.0901515151515151,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0991666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.162272727272727,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.270454545454545,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.342575757575758,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.369621212121212,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.351590909090909,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.333560606060606,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.324545454545455,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.315530303030303,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.333560606060606,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.369621212121212,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.450757575757576,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.585984848484848,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.77530303030303,        !- Value Until Time 16
    20:00,                   !- Time 17
    0.955606060606061,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.991666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.71219696969697,        !- Value Until Time 19
    23:00,                   !- Time 20
    0.360606060606061,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.162272727272727;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.100909090909091,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.0840909090909091,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0925,                  !- Value Until Time 3
    06:00,                   !- Time 4
    0.151363636363636,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.252272727272727,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.319545454545455,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.344772727272727,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.327954545454545,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.311136363636364,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.302727272727273,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.294318181818182,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.311136363636364,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.344772727272727,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.420454545454545,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.546590909090909,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.723181818181818,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.891363636363636,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.925,                   !- Value Until Time 18
    22:00,                   !- Time 19
    0.664318181818182,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.336363636363636,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.151363636363636;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0927272727272727,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0772727272727273,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.085,                   !- Value Until Time 3
    06:00,                   !- Time 4
    0.139090909090909,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.231818181818182,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.293636363636364,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.316818181818182,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.301363636363636,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.285909090909091,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.278181818181818,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.270454545454545,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.285909090909091,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.316818181818182,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.386363636363636,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.502272727272727,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.664545454545454,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.819090909090909,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.85,                    !- Value Until Time 18
    22:00,                   !- Time 19
    0.610454545454545,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.309090909090909,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.139090909090909;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0845454545454545,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0704545454545455,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0775,                  !- Value Until Time 3
    06:00,                   !- Time 4
    0.126818181818182,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.211363636363636,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.267727272727273,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.288863636363636,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.274772727272727,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.260681818181818,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.253636363636364,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.246590909090909,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.260681818181818,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.288863636363636,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.352272727272727,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.457954545454545,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.605909090909091,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.746818181818182,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.775,                   !- Value Until Time 18
    22:00,                   !- Time 19
    0.556590909090909,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.281818181818182,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.126818181818182;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0763636363636364,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0636363636363636,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.07,                    !- Value Until Time 3
    06:00,                   !- Time 4
    0.114545454545455,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.190909090909091,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.241818181818182,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.260909090909091,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.248181818181818,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.235454545454545,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.229090909090909,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.222727272727273,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.235454545454545,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.260909090909091,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.318181818181818,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.413636363636364,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.547272727272727,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.674545454545454,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.7,                     !- Value Until Time 18
    22:00,                   !- Time 19
    0.502727272727273,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.254545454545455,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.114545454545455;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0727272727272727,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0606060606060606,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0666666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.109090909090909,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.181818181818182,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.23030303030303,        !- Value Until Time 6
    10:00,                   !- Time 7
    0.248484848484849,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.236363636363636,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.224242424242424,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.218181818181818,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.212121212121212,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.224242424242424,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.248484848484849,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.303030303030303,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.393939393939394,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.521212121212121,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.642424242424242,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.478787878787879,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.242424242424242,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.109090909090909;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0745454545454545,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0621212121212121,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0683333333333333,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.111818181818182,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.186363636363636,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.236060606060606,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.25469696969697,        !- Value Until Time 7
    11:00,                   !- Time 8
    0.242272727272727,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.229848484848485,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.223636363636364,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.217424242424242,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.229848484848485,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.25469696969697,        !- Value Until Time 13
    17:00,                   !- Time 14
    0.310606060606061,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.403787878787879,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.534242424242424,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.658484848484848,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.683333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.490757575757576,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.248484848484848,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.111818181818182;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.08,                    !- Value Until Time 1
    04:00,                   !- Time 2
    0.0666666666666667,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0733333333333333,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.12,                    !- Value Until Time 4
    07:00,                   !- Time 5
    0.2,                     !- Value Until Time 5
    08:00,                   !- Time 6
    0.253333333333333,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.273333333333333,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    12:00,                   !- Time 9
    0.246666666666667,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.24,                    !- Value Until Time 10
    14:00,                   !- Time 11
    0.233333333333333,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.246666666666667,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.273333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.333333333333333,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.433333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.573333333333333,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.706666666666667,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.733333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.526666666666667,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.266666666666667,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.12;                    !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0890909090909091,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0742424242424242,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0816666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.133636363636364,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.222727272727273,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.282121212121212,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.304393939393939,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.289545454545454,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.27469696969697,        !- Value Until Time 9
    13:00,                   !- Time 10
    0.267272727272727,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.259848484848485,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.27469696969697,        !- Value Until Time 12
    16:00,                   !- Time 13
    0.304393939393939,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.371212121212121,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.482575757575758,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.638484848484848,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.786969696969697,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.816666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.586515151515152,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.296969696969697,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.133636363636364;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.0972727272727273,      !- Value Until Time 1
    04:00,                   !- Time 2
    0.0810606060606061,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0891666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.145909090909091,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.243181818181818,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.308030303030303,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.332348484848485,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.316136363636364,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.299924242424242,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.291818181818182,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.283712121212121,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.299924242424242,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.332348484848485,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.40530303030303,        !- Value Until Time 14
    18:00,                   !- Time 15
    0.526893939393939,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.697121212121212,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.859242424242424,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.891666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.640378787878788,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.324242424242424,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.145909090909091;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.105454545454545,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.0878787878787879,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.0966666666666667,      !- Value Until Time 3
    06:00,                   !- Time 4
    0.158181818181818,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.263636363636364,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.333939393939394,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.36030303030303,        !- Value Until Time 7
    11:00,                   !- Time 8
    0.342727272727273,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.325151515151515,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.316363636363636,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.307575757575758,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.325151515151515,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.36030303030303,        !- Value Until Time 13
    17:00,                   !- Time 14
    0.439393939393939,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.571212121212121,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.755757575757576,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.931515151515151,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.966666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.694242424242424,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.351515151515151,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.158181818181818;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.109090909090909,       !- Value Until Time 1
    04:00,                   !- Time 2
    0.0909090909090909,      !- Value Until Time 2
    05:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    06:00,                   !- Time 4
    0.163636363636364,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.272727272727273,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.345454545454545,       !- Value Until Time 6
    10:00,                   !- Time 7
    0.372727272727273,       !- Value Until Time 7
    11:00,                   !- Time 8
    0.354545454545455,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.336363636363636,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.327272727272727,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.318181818181818,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.336363636363636,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.372727272727273,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.454545454545455,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.590909090909091,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.781818181818182,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.963636363636363,       !- Value Until Time 17
    21:00,                   !- Time 18
    1,                       !- Value Until Time 18
    22:00,                   !- Time 19
    0.718181818181818,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.363636363636364,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.163636363636364;       !- Value Until Time 21

  Schedule:Day:Interval,
    interior lighting schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    occupants schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.426829268292683,       !- Value Until Time 1
    06:00,                   !- Time 2
    0.719512195121951,       !- Value Until Time 2
    07:00,                   !- Time 3
    1,                       !- Value Until Time 3
    08:00,                   !- Time 4
    0.670731707317073,       !- Value Until Time 4
    09:00,                   !- Time 5
    0.329268292682927,       !- Value Until Time 5
    14:00,                   !- Time 6
    0.170731707317073,       !- Value Until Time 6
    15:00,                   !- Time 7
    0.231707317073171,       !- Value Until Time 7
    16:00,                   !- Time 8
    0.329268292682927,       !- Value Until Time 8
    17:00,                   !- Time 9
    0.5,                     !- Value Until Time 9
    18:00,                   !- Time 10
    0.670731707317073,       !- Value Until Time 10
    19:00,                   !- Time 11
    0.829268292682927,       !- Value Until Time 11
    21:00,                   !- Time 12
    1,                       !- Value Until Time 12
    22:00,                   !- Time 13
    0.853658536585366,       !- Value Until Time 13
    23:00,                   !- Time 14
    0.646341463414634,       !- Value Until Time 14
    24:00,                   !- Time 15
    0.426829268292683;       !- Value Until Time 15

  Schedule:Day:Interval,
    occupants schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.716049382716049,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    clothes washer schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.104651162790698,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0813953488372093,      !- Value Until Time 2
    04:00,                   !- Time 3
    0.0465116279069768,      !- Value Until Time 3
    05:00,                   !- Time 4
    0.0813953488372093,      !- Value Until Time 4
    06:00,                   !- Time 5
    0.127906976744186,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.255813953488372,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.569767441860465,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.848837209302326,       !- Value Until Time 8
    10:00,                   !- Time 9
    1,                       !- Value Until Time 9
    11:00,                   !- Time 10
    0.976744186046512,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.872093023255814,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.779069767441861,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.697674418604651,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.569767441860465,       !- Value Until Time 14
    16:00,                   !- Time 15
    0.593023255813954,       !- Value Until Time 15
    17:00,                   !- Time 16
    0.581395348837209,       !- Value Until Time 16
    21:00,                   !- Time 17
    0.569767441860465,       !- Value Until Time 17
    22:00,                   !- Time 18
    0.546511627906977,       !- Value Until Time 18
    23:00,                   !- Time 19
    0.372093023255814,       !- Value Until Time 19
    24:00,                   !- Time 20
    0.197674418604651;       !- Value Until Time 20

  Schedule:Day:Interval,
    clothes washer schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooking range schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1
    0.0597014925373134,      !- Value Until Time 1
    06:00,                   !- Time 2
    0.111940298507463,       !- Value Until Time 2
    07:00,                   !- Time 3
    0.171641791044776,       !- Value Until Time 3
    08:00,                   !- Time 4
    0.291044776119403,       !- Value Until Time 4
    11:00,                   !- Time 5
    0.343283582089552,       !- Value Until Time 5
    12:00,                   !- Time 6
    0.402985074626866,       !- Value Until Time 6
    13:00,                   !- Time 7
    0.462686567164179,       !- Value Until Time 7
    14:00,                   !- Time 8
    0.343283582089552,       !- Value Until Time 8
    15:00,                   !- Time 9
    0.291044776119403,       !- Value Until Time 9
    16:00,                   !- Time 10
    0.402985074626866,       !- Value Until Time 10
    17:00,                   !- Time 11
    0.567164179104478,       !- Value Until Time 11
    18:00,                   !- Time 12
    1,                       !- Value Until Time 12
    19:00,                   !- Time 13
    0.850746268656716,       !- Value Until Time 13
    20:00,                   !- Time 14
    0.432835820895522,       !- Value Until Time 14
    21:00,                   !- Time 15
    0.291044776119403,       !- Value Until Time 15
    22:00,                   !- Time 16
    0.23134328358209,        !- Value Until Time 16
    23:00,                   !- Time 17
    0.171641791044776,       !- Value Until Time 17
    24:00,                   !- Time 18
    0.111940298507463;       !- Value Until Time 18

  Schedule:Day:Interval,
    cooking range schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dishwasher schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.135135135135135,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0630630630630631,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.045045045045045,       !- Value Until Time 3
    05:00,                   !- Time 4
    0.027027027027027,       !- Value Until Time 4
    06:00,                   !- Time 5
    0.0900900900900901,      !- Value Until Time 5
    07:00,                   !- Time 6
    0.18018018018018,        !- Value Until Time 6
    08:00,                   !- Time 7
    0.279279279279279,       !- Value Until Time 7
    09:00,                   !- Time 8
    0.522522522522523,       !- Value Until Time 8
    10:00,                   !- Time 9
    0.585585585585586,       !- Value Until Time 9
    11:00,                   !- Time 10
    0.504504504504504,       !- Value Until Time 10
    12:00,                   !- Time 11
    0.432432432432432,       !- Value Until Time 11
    13:00,                   !- Time 12
    0.378378378378378,       !- Value Until Time 12
    14:00,                   !- Time 13
    0.414414414414414,       !- Value Until Time 13
    15:00,                   !- Time 14
    0.324324324324324,       !- Value Until Time 14
    17:00,                   !- Time 15
    0.342342342342342,       !- Value Until Time 15
    18:00,                   !- Time 16
    0.441441441441441,       !- Value Until Time 16
    19:00,                   !- Time 17
    0.783783783783784,       !- Value Until Time 17
    20:00,                   !- Time 18
    1,                       !- Value Until Time 18
    21:00,                   !- Time 19
    0.810810810810811,       !- Value Until Time 19
    22:00,                   !- Time 20
    0.603603603603604,       !- Value Until Time 20
    23:00,                   !- Time 21
    0.396396396396396,       !- Value Until Time 21
    24:00,                   !- Time 22
    0.279279279279279;       !- Value Until Time 22

  Schedule:Day:Interval,
    dishwasher schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    misc plug loads schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1
    0.705882352941177,       !- Value Until Time 1
    07:00,                   !- Time 2
    0.745098039215686,       !- Value Until Time 2
    08:00,                   !- Time 3
    0.803921568627451,       !- Value Until Time 3
    15:00,                   !- Time 4
    0.823529411764706,       !- Value Until Time 4
    16:00,                   !- Time 5
    0.862745098039216,       !- Value Until Time 5
    17:00,                   !- Time 6
    0.92156862745098,        !- Value Until Time 6
    18:00,                   !- Time 7
    0.980392156862745,       !- Value Until Time 7
    19:00,                   !- Time 8
    1,                       !- Value Until Time 8
    20:00,                   !- Time 9
    0.980392156862745,       !- Value Until Time 9
    21:00,                   !- Time 10
    0.941176470588235,       !- Value Until Time 10
    22:00,                   !- Time 11
    0.862745098039216,       !- Value Until Time 11
    23:00,                   !- Time 12
    0.784313725490196,       !- Value Until Time 12
    24:00,                   !- Time 13
    0.725490196078431;       !- Value Until Time 13

  Schedule:Day:Interval,
    misc plug loads schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    misc tv schedule allday1,!- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.106060606060606,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.053030303030303,       !- Value Until Time 2
    03:00,                   !- Time 3
    0.0303030303030303,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0227272727272727,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0303030303030303,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0454545454545455,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.0757575757575758,      !- Value Until Time 7
    08:00,                   !- Time 8
    0.113636363636364,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.151515151515152,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.189393939393939,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.212121212121212,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.234848484848485,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.287878787878788,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.318181818181818,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.348484848484848,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.409090909090909,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.46969696969697,        !- Value Until Time 18
    19:00,                   !- Time 19
    0.606060606060606,       !- Value Until Time 19
    20:00,                   !- Time 20
    0.833333333333333,       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0.946969696969697,       !- Value Until Time 22
    23:00,                   !- Time 23
    0.583333333333333,       !- Value Until Time 23
    24:00,                   !- Time 24
    0.257575757575758;       !- Value Until Time 24

  Schedule:Day:Interval,
    misc tv schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    general water use schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.315068493150685,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.287671232876712,       !- Value Until Time 2
    04:00,                   !- Time 3
    0.342465753424658,       !- Value Until Time 3
    05:00,                   !- Time 4
    0.36986301369863,        !- Value Until Time 4
    06:00,                   !- Time 5
    0.520547945205479,       !- Value Until Time 5
    07:00,                   !- Time 6
    0.602739726027397,       !- Value Until Time 6
    08:00,                   !- Time 7
    0.534246575342466,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.506849315068493,       !- Value Until Time 8
    11:00,                   !- Time 9
    0.465753424657534,       !- Value Until Time 9
    14:00,                   !- Time 10
    0.479452054794521,       !- Value Until Time 10
    15:00,                   !- Time 11
    0.534246575342466,       !- Value Until Time 11
    16:00,                   !- Time 12
    0.589041095890411,       !- Value Until Time 12
    17:00,                   !- Time 13
    0.698630136986301,       !- Value Until Time 13
    18:00,                   !- Time 14
    0.876712328767123,       !- Value Until Time 14
    19:00,                   !- Time 15
    0.89041095890411,        !- Value Until Time 15
    20:00,                   !- Time 16
    0.986301369863014,       !- Value Until Time 16
    21:00,                   !- Time 17
    1,                       !- Value Until Time 17
    22:00,                   !- Time 18
    0.863013698630137,       !- Value Until Time 18
    23:00,                   !- Time 19
    0.616438356164384,       !- Value Until Time 19
    24:00,                   !- Time 20
    0.465753424657534;       !- Value Until Time 20

  Schedule:Day:Interval,
    general water use schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    heating setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    heating setpoint default day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    20;                      !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint allday1,!- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    cooling setpoint default day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25.5555555555556;        !- Value Until Time 1

  Schedule:Day:Interval,
    clothes dryer exhaust 0 schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.123456790123457,       !- Value Until Time 1
    02:00,                   !- Time 2
    0.0740740740740741,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0493827160493827,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0246913580246914,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.0493827160493827,      !- Value Until Time 5
    06:00,                   !- Time 6
    0.0740740740740741,      !- Value Until Time 6
    07:00,                   !- Time 7
    0.197530864197531,       !- Value Until Time 7
    08:00,                   !- Time 8
    0.395061728395062,       !- Value Until Time 8
    09:00,                   !- Time 9
    0.592592592592593,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.839506172839506,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.962962962962963,       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0.91358024691358,        !- Value Until Time 13
    14:00,                   !- Time 14
    0.827160493827161,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.716049382716049,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.753086419753086,       !- Value Until Time 16
    17:00,                   !- Time 17
    0.679012345679012,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.62962962962963,        !- Value Until Time 19
    21:00,                   !- Time 20
    0.641975308641975,       !- Value Until Time 20
    22:00,                   !- Time 21
    0.666666666666667,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.54320987654321,        !- Value Until Time 22
    24:00,                   !- Time 23
    0.296296296296296;       !- Value Until Time 23

  Schedule:Day:Interval,
    clothes dryer exhaust 0 schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    cooling season schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    dhw fixtures schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.13953488372093,        !- Value Until Time 1
    02:00,                   !- Time 2
    0.0697674418604651,      !- Value Until Time 2
    03:00,                   !- Time 3
    0.0465116279069768,      !- Value Until Time 3
    04:00,                   !- Time 4
    0.0581395348837209,      !- Value Until Time 4
    05:00,                   !- Time 5
    0.116279069767442,       !- Value Until Time 5
    06:00,                   !- Time 6
    0.395348837209302,       !- Value Until Time 6
    07:00,                   !- Time 7
    0.906976744186047,       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0.930232558139535,       !- Value Until Time 9
    10:00,                   !- Time 10
    0.779069767441861,       !- Value Until Time 10
    11:00,                   !- Time 11
    0.651162790697674,       !- Value Until Time 11
    12:00,                   !- Time 12
    0.546511627906977,       !- Value Until Time 12
    13:00,                   !- Time 13
    0.465116279069767,       !- Value Until Time 13
    14:00,                   !- Time 14
    0.406976744186047,       !- Value Until Time 14
    15:00,                   !- Time 15
    0.383720930232558,       !- Value Until Time 15
    16:00,                   !- Time 16
    0.36046511627907,        !- Value Until Time 16
    17:00,                   !- Time 17
    0.441860465116279,       !- Value Until Time 17
    18:00,                   !- Time 18
    0.593023255813954,       !- Value Until Time 18
    20:00,                   !- Time 19
    0.697674418604651,       !- Value Until Time 19
    21:00,                   !- Time 20
    0.63953488372093,        !- Value Until Time 20
    22:00,                   !- Time 21
    0.558139534883721,       !- Value Until Time 21
    23:00,                   !- Time 22
    0.441860465116279,       !- Value Until Time 22
    24:00,                   !- Time 23
    0.302325581395349;       !- Value Until Time 23

  Schedule:Day:Interval,
    dhw fixtures schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    exterior lighting schedule allday1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.566666666666667,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.524166666666667,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.495833333333333,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.5525,                  !- Value Until Time 4
    07:00,                   !- Time 5
    0.623333333333333,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.580833333333333,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.439166666666667,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.354166666666667,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.34,                    !- Value Until Time 9
    13:00,                   !- Time 10
    0.354166666666667,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.396666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.425,                   !- Value Until Time 12
    16:00,                   !- Time 13
    0.495833333333333,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.623333333333333,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.793333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.906666666666667,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.963333333333333,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.991666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.920833333333333,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.793333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.665833333333333;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.50952380952381,        !- Value Until Time 1
    03:00,                   !- Time 2
    0.471309523809524,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.445833333333333,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.496785714285714,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.56047619047619,        !- Value Until Time 5
    08:00,                   !- Time 6
    0.522261904761905,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.394880952380952,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.318452380952381,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.305714285714286,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.318452380952381,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.356666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.382142857142857,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.445833333333333,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.56047619047619,        !- Value Until Time 14
    18:00,                   !- Time 15
    0.713333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.815238095238095,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.866190476190476,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.891666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.82797619047619,        !- Value Until Time 19
    23:00,                   !- Time 20
    0.713333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.598690476190476;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.552380952380952,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.510952380952381,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.483333333333333,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.538571428571428,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.607619047619048,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.566190476190476,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.428095238095238,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.345238095238095,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.331428571428571,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.345238095238095,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.386666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.414285714285714,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.483333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.607619047619048,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.773333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.883809523809524,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.939047619047619,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.966666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.897619047619048,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.773333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.649047619047619;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.571428571428571,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.528571428571428,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.5,                     !- Value Until Time 3
    06:00,                   !- Time 4
    0.557142857142857,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.628571428571428,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.585714285714286,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.442857142857143,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.357142857142857,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.342857142857143,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.357142857142857,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.4,                     !- Value Until Time 11
    15:00,                   !- Time 12
    0.428571428571428,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    17:00,                   !- Time 14
    0.628571428571428,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.8,                     !- Value Until Time 15
    19:00,                   !- Time 16
    0.914285714285714,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.971428571428571,       !- Value Until Time 17
    21:00,                   !- Time 18
    1,                       !- Value Until Time 18
    22:00,                   !- Time 19
    0.928571428571428,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.8,                     !- Value Until Time 20
    24:00,                   !- Time 21
    0.671428571428571;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.528571428571429,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.488928571428571,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.4625,                  !- Value Until Time 3
    06:00,                   !- Time 4
    0.515357142857143,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.581428571428571,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.541785714285714,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.409642857142857,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.330357142857143,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.317142857142857,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.330357142857143,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.37,                    !- Value Until Time 11
    15:00,                   !- Time 12
    0.396428571428571,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.4625,                  !- Value Until Time 13
    17:00,                   !- Time 14
    0.581428571428571,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.74,                    !- Value Until Time 15
    19:00,                   !- Time 16
    0.845714285714286,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.898571428571429,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.925,                   !- Value Until Time 18
    22:00,                   !- Time 19
    0.858928571428571,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.74,                    !- Value Until Time 20
    24:00,                   !- Time 21
    0.621071428571429;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.485714285714286,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.449285714285714,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.425,                   !- Value Until Time 3
    06:00,                   !- Time 4
    0.473571428571429,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.534285714285714,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.497857142857143,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.376428571428571,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.303571428571429,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.291428571428571,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.303571428571429,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.34,                    !- Value Until Time 11
    15:00,                   !- Time 12
    0.364285714285714,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.425,                   !- Value Until Time 13
    17:00,                   !- Time 14
    0.534285714285714,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.68,                    !- Value Until Time 15
    19:00,                   !- Time 16
    0.777142857142857,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.825714285714286,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.85,                    !- Value Until Time 18
    22:00,                   !- Time 19
    0.789285714285714,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.68,                    !- Value Until Time 20
    24:00,                   !- Time 21
    0.570714285714286;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.442857142857143,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.409642857142857,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.3875,                  !- Value Until Time 3
    06:00,                   !- Time 4
    0.431785714285714,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.487142857142857,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.453928571428571,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.343214285714286,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.276785714285714,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.265714285714286,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.276785714285714,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.31,                    !- Value Until Time 11
    15:00,                   !- Time 12
    0.332142857142857,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.3875,                  !- Value Until Time 13
    17:00,                   !- Time 14
    0.487142857142857,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.62,                    !- Value Until Time 15
    19:00,                   !- Time 16
    0.708571428571429,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.752857142857143,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.775,                   !- Value Until Time 18
    22:00,                   !- Time 19
    0.719642857142857,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.62,                    !- Value Until Time 20
    24:00,                   !- Time 21
    0.520357142857143;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.4,                     !- Value Until Time 1
    03:00,                   !- Time 2
    0.37,                    !- Value Until Time 2
    05:00,                   !- Time 3
    0.35,                    !- Value Until Time 3
    06:00,                   !- Time 4
    0.39,                    !- Value Until Time 4
    07:00,                   !- Time 5
    0.44,                    !- Value Until Time 5
    08:00,                   !- Time 6
    0.41,                    !- Value Until Time 6
    09:00,                   !- Time 7
    0.31,                    !- Value Until Time 7
    10:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    12:00,                   !- Time 9
    0.24,                    !- Value Until Time 9
    13:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    14:00,                   !- Time 11
    0.28,                    !- Value Until Time 11
    15:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    16:00,                   !- Time 13
    0.35,                    !- Value Until Time 13
    17:00,                   !- Time 14
    0.44,                    !- Value Until Time 14
    18:00,                   !- Time 15
    0.56,                    !- Value Until Time 15
    19:00,                   !- Time 16
    0.64,                    !- Value Until Time 16
    20:00,                   !- Time 17
    0.68,                    !- Value Until Time 17
    21:00,                   !- Time 18
    0.7,                     !- Value Until Time 18
    22:00,                   !- Time 19
    0.65,                    !- Value Until Time 19
    23:00,                   !- Time 20
    0.56,                    !- Value Until Time 20
    24:00,                   !- Time 21
    0.47;                    !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.380952380952381,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.352380952380952,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.333333333333333,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.371428571428571,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.419047619047619,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.39047619047619,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.295238095238095,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.238095238095238,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.228571428571429,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.238095238095238,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.266666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.285714285714286,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.333333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.419047619047619,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.533333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.609523809523809,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.647619047619048,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.666666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.619047619047619,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.533333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.447619047619048;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.39047619047619,        !- Value Until Time 1
    03:00,                   !- Time 2
    0.361190476190476,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.341666666666667,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.380714285714286,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.429523809523809,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.400238095238095,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.302619047619048,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.244047619047619,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.234285714285714,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.244047619047619,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.273333333333333,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.292857142857143,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.341666666666667,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.429523809523809,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.546666666666667,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.624761904761905,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.663809523809524,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.683333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.634523809523809,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.546666666666667,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.458809523809524;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.419047619047619,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.387619047619048,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.366666666666667,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.408571428571429,       !- Value Until Time 4
    07:00,                   !- Time 5
    0.460952380952381,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.42952380952381,        !- Value Until Time 6
    09:00,                   !- Time 7
    0.324761904761905,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.261904761904762,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.251428571428571,       !- Value Until Time 9
    13:00,                   !- Time 10
    0.261904761904762,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.293333333333333,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.314285714285714,       !- Value Until Time 12
    16:00,                   !- Time 13
    0.366666666666667,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.460952380952381,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.586666666666667,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.67047619047619,        !- Value Until Time 16
    20:00,                   !- Time 17
    0.712380952380952,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.733333333333333,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.680952380952381,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.586666666666667,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.492380952380952;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule allday9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.466666666666667,       !- Value Until Time 1
    03:00,                   !- Time 2
    0.431666666666667,       !- Value Until Time 2
    05:00,                   !- Time 3
    0.408333333333333,       !- Value Until Time 3
    06:00,                   !- Time 4
    0.455,                   !- Value Until Time 4
    07:00,                   !- Time 5
    0.513333333333333,       !- Value Until Time 5
    08:00,                   !- Time 6
    0.478333333333333,       !- Value Until Time 6
    09:00,                   !- Time 7
    0.361666666666667,       !- Value Until Time 7
    10:00,                   !- Time 8
    0.291666666666667,       !- Value Until Time 8
    12:00,                   !- Time 9
    0.28,                    !- Value Until Time 9
    13:00,                   !- Time 10
    0.291666666666667,       !- Value Until Time 10
    14:00,                   !- Time 11
    0.326666666666667,       !- Value Until Time 11
    15:00,                   !- Time 12
    0.35,                    !- Value Until Time 12
    16:00,                   !- Time 13
    0.408333333333333,       !- Value Until Time 13
    17:00,                   !- Time 14
    0.513333333333333,       !- Value Until Time 14
    18:00,                   !- Time 15
    0.653333333333333,       !- Value Until Time 15
    19:00,                   !- Time 16
    0.746666666666667,       !- Value Until Time 16
    20:00,                   !- Time 17
    0.793333333333333,       !- Value Until Time 17
    21:00,                   !- Time 18
    0.816666666666667,       !- Value Until Time 18
    22:00,                   !- Time 19
    0.758333333333333,       !- Value Until Time 19
    23:00,                   !- Time 20
    0.653333333333333,       !- Value Until Time 20
    24:00,                   !- Time 21
    0.548333333333333;       !- Value Until Time 21

  Schedule:Day:Interval,
    exterior lighting schedule default day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent schedule avail day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    natural vent schedule default day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

  Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,  !- Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,  !- Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday1,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,  !- Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,  !- Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday121,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,  !- Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Sunday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Monday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Tuesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Wednesday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Thursday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Friday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 allday305,  !- Saturday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- Holiday Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- SummerDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- WinterDesignDay Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day,  !- CustomDay1 Schedule:Day Name
    trans schedule winter=0.85 summer=0.7 default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan1-Jan27,  !- Name
    interior lighting schedule allday1,  !- Sunday Schedule:Day Name
    interior lighting schedule allday1,  !- Monday Schedule:Day Name
    interior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday1,  !- Thursday Schedule:Day Name
    interior lighting schedule allday1,  !- Friday Schedule:Day Name
    interior lighting schedule allday1,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jan28-Feb3,  !- Name
    interior lighting schedule allday1,  !- Sunday Schedule:Day Name
    interior lighting schedule allday1,  !- Monday Schedule:Day Name
    interior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday2,  !- Thursday Schedule:Day Name
    interior lighting schedule allday2,  !- Friday Schedule:Day Name
    interior lighting schedule allday2,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Feb4-Feb24,  !- Name
    interior lighting schedule allday2,  !- Sunday Schedule:Day Name
    interior lighting schedule allday2,  !- Monday Schedule:Day Name
    interior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday2,  !- Thursday Schedule:Day Name
    interior lighting schedule allday2,  !- Friday Schedule:Day Name
    interior lighting schedule allday2,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Feb25-Mar3,  !- Name
    interior lighting schedule allday2,  !- Sunday Schedule:Day Name
    interior lighting schedule allday2,  !- Monday Schedule:Day Name
    interior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday3,  !- Thursday Schedule:Day Name
    interior lighting schedule allday3,  !- Friday Schedule:Day Name
    interior lighting schedule allday3,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Mar4-Mar31,  !- Name
    interior lighting schedule allday3,  !- Sunday Schedule:Day Name
    interior lighting schedule allday3,  !- Monday Schedule:Day Name
    interior lighting schedule allday3,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday3,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday3,  !- Thursday Schedule:Day Name
    interior lighting schedule allday3,  !- Friday Schedule:Day Name
    interior lighting schedule allday3,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Apr1-Apr28,  !- Name
    interior lighting schedule allday4,  !- Sunday Schedule:Day Name
    interior lighting schedule allday4,  !- Monday Schedule:Day Name
    interior lighting schedule allday4,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday4,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday4,  !- Thursday Schedule:Day Name
    interior lighting schedule allday4,  !- Friday Schedule:Day Name
    interior lighting schedule allday4,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Apr29-May5,  !- Name
    interior lighting schedule allday4,  !- Sunday Schedule:Day Name
    interior lighting schedule allday4,  !- Monday Schedule:Day Name
    interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday5,  !- Thursday Schedule:Day Name
    interior lighting schedule allday5,  !- Friday Schedule:Day Name
    interior lighting schedule allday5,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - May6-May26,  !- Name
    interior lighting schedule allday5,  !- Sunday Schedule:Day Name
    interior lighting schedule allday5,  !- Monday Schedule:Day Name
    interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday5,  !- Thursday Schedule:Day Name
    interior lighting schedule allday5,  !- Friday Schedule:Day Name
    interior lighting schedule allday5,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - May27-Jun2,  !- Name
    interior lighting schedule allday5,  !- Sunday Schedule:Day Name
    interior lighting schedule allday5,  !- Monday Schedule:Day Name
    interior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday5,  !- Thursday Schedule:Day Name
    interior lighting schedule allday6,  !- Friday Schedule:Day Name
    interior lighting schedule allday6,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jun3-Jun30,  !- Name
    interior lighting schedule allday6,  !- Sunday Schedule:Day Name
    interior lighting schedule allday6,  !- Monday Schedule:Day Name
    interior lighting schedule allday6,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday6,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday6,  !- Thursday Schedule:Day Name
    interior lighting schedule allday6,  !- Friday Schedule:Day Name
    interior lighting schedule allday6,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jul1-Jul28,  !- Name
    interior lighting schedule allday7,  !- Sunday Schedule:Day Name
    interior lighting schedule allday7,  !- Monday Schedule:Day Name
    interior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday7,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday7,  !- Thursday Schedule:Day Name
    interior lighting schedule allday7,  !- Friday Schedule:Day Name
    interior lighting schedule allday7,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Jul29-Aug4,  !- Name
    interior lighting schedule allday7,  !- Sunday Schedule:Day Name
    interior lighting schedule allday7,  !- Monday Schedule:Day Name
    interior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday8,  !- Thursday Schedule:Day Name
    interior lighting schedule allday8,  !- Friday Schedule:Day Name
    interior lighting schedule allday8,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Aug5-Aug25,  !- Name
    interior lighting schedule allday8,  !- Sunday Schedule:Day Name
    interior lighting schedule allday8,  !- Monday Schedule:Day Name
    interior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday8,  !- Thursday Schedule:Day Name
    interior lighting schedule allday8,  !- Friday Schedule:Day Name
    interior lighting schedule allday8,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Aug26-Sep1,  !- Name
    interior lighting schedule allday8,  !- Sunday Schedule:Day Name
    interior lighting schedule allday8,  !- Monday Schedule:Day Name
    interior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday8,  !- Thursday Schedule:Day Name
    interior lighting schedule allday8,  !- Friday Schedule:Day Name
    interior lighting schedule allday9,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Sep2-Sep29,  !- Name
    interior lighting schedule allday9,  !- Sunday Schedule:Day Name
    interior lighting schedule allday9,  !- Monday Schedule:Day Name
    interior lighting schedule allday9,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday9,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday9,  !- Thursday Schedule:Day Name
    interior lighting schedule allday9,  !- Friday Schedule:Day Name
    interior lighting schedule allday9,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Sep30-Oct6,  !- Name
    interior lighting schedule allday9,  !- Sunday Schedule:Day Name
    interior lighting schedule allday10,  !- Monday Schedule:Day Name
    interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday10,  !- Thursday Schedule:Day Name
    interior lighting schedule allday10,  !- Friday Schedule:Day Name
    interior lighting schedule allday10,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Oct7-Oct27,  !- Name
    interior lighting schedule allday10,  !- Sunday Schedule:Day Name
    interior lighting schedule allday10,  !- Monday Schedule:Day Name
    interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday10,  !- Thursday Schedule:Day Name
    interior lighting schedule allday10,  !- Friday Schedule:Day Name
    interior lighting schedule allday10,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Oct28-Nov3,  !- Name
    interior lighting schedule allday10,  !- Sunday Schedule:Day Name
    interior lighting schedule allday10,  !- Monday Schedule:Day Name
    interior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday11,  !- Thursday Schedule:Day Name
    interior lighting schedule allday11,  !- Friday Schedule:Day Name
    interior lighting schedule allday11,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Nov4-Nov24,  !- Name
    interior lighting schedule allday11,  !- Sunday Schedule:Day Name
    interior lighting schedule allday11,  !- Monday Schedule:Day Name
    interior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday11,  !- Thursday Schedule:Day Name
    interior lighting schedule allday11,  !- Friday Schedule:Day Name
    interior lighting schedule allday11,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Nov25-Dec1,  !- Name
    interior lighting schedule allday11,  !- Sunday Schedule:Day Name
    interior lighting schedule allday11,  !- Monday Schedule:Day Name
    interior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday11,  !- Thursday Schedule:Day Name
    interior lighting schedule allday11,  !- Friday Schedule:Day Name
    interior lighting schedule allday12,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    interior lighting schedule Week Rule - Dec2-Dec31,  !- Name
    interior lighting schedule allday12,  !- Sunday Schedule:Day Name
    interior lighting schedule allday12,  !- Monday Schedule:Day Name
    interior lighting schedule allday12,  !- Tuesday Schedule:Day Name
    interior lighting schedule allday12,  !- Wednesday Schedule:Day Name
    interior lighting schedule allday12,  !- Thursday Schedule:Day Name
    interior lighting schedule allday12,  !- Friday Schedule:Day Name
    interior lighting schedule allday12,  !- Saturday Schedule:Day Name
    interior lighting schedule default day,  !- Holiday Schedule:Day Name
    interior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    interior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    interior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    occupants schedule Week Rule - Jan1-Dec31,  !- Name
    occupants schedule allday1,  !- Sunday Schedule:Day Name
    occupants schedule allday1,  !- Monday Schedule:Day Name
    occupants schedule allday1,  !- Tuesday Schedule:Day Name
    occupants schedule allday1,  !- Wednesday Schedule:Day Name
    occupants schedule allday1,  !- Thursday Schedule:Day Name
    occupants schedule allday1,  !- Friday Schedule:Day Name
    occupants schedule allday1,  !- Saturday Schedule:Day Name
    occupants schedule default day,  !- Holiday Schedule:Day Name
    occupants schedule default day,  !- SummerDesignDay Schedule:Day Name
    occupants schedule default day,  !- WinterDesignDay Schedule:Day Name
    occupants schedule default day,  !- CustomDay1 Schedule:Day Name
    occupants schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer schedule Week Rule - Jan1-Dec31,  !- Name
    clothes dryer schedule allday1,  !- Sunday Schedule:Day Name
    clothes dryer schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer schedule allday1,  !- Tuesday Schedule:Day Name
    clothes dryer schedule allday1,  !- Wednesday Schedule:Day Name
    clothes dryer schedule allday1,  !- Thursday Schedule:Day Name
    clothes dryer schedule allday1,  !- Friday Schedule:Day Name
    clothes dryer schedule allday1,  !- Saturday Schedule:Day Name
    clothes dryer schedule default day,  !- Holiday Schedule:Day Name
    clothes dryer schedule default day,  !- SummerDesignDay Schedule:Day Name
    clothes dryer schedule default day,  !- WinterDesignDay Schedule:Day Name
    clothes dryer schedule default day,  !- CustomDay1 Schedule:Day Name
    clothes dryer schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes washer schedule Week Rule - Jan1-Dec31,  !- Name
    clothes washer schedule allday1,  !- Sunday Schedule:Day Name
    clothes washer schedule allday1,  !- Monday Schedule:Day Name
    clothes washer schedule allday1,  !- Tuesday Schedule:Day Name
    clothes washer schedule allday1,  !- Wednesday Schedule:Day Name
    clothes washer schedule allday1,  !- Thursday Schedule:Day Name
    clothes washer schedule allday1,  !- Friday Schedule:Day Name
    clothes washer schedule allday1,  !- Saturday Schedule:Day Name
    clothes washer schedule default day,  !- Holiday Schedule:Day Name
    clothes washer schedule default day,  !- SummerDesignDay Schedule:Day Name
    clothes washer schedule default day,  !- WinterDesignDay Schedule:Day Name
    clothes washer schedule default day,  !- CustomDay1 Schedule:Day Name
    clothes washer schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooking range schedule Week Rule - Jan1-Dec31,  !- Name
    cooking range schedule allday1,  !- Sunday Schedule:Day Name
    cooking range schedule allday1,  !- Monday Schedule:Day Name
    cooking range schedule allday1,  !- Tuesday Schedule:Day Name
    cooking range schedule allday1,  !- Wednesday Schedule:Day Name
    cooking range schedule allday1,  !- Thursday Schedule:Day Name
    cooking range schedule allday1,  !- Friday Schedule:Day Name
    cooking range schedule allday1,  !- Saturday Schedule:Day Name
    cooking range schedule default day,  !- Holiday Schedule:Day Name
    cooking range schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooking range schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooking range schedule default day,  !- CustomDay1 Schedule:Day Name
    cooking range schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    dishwasher schedule Week Rule - Jan1-Dec31,  !- Name
    dishwasher schedule allday1,  !- Sunday Schedule:Day Name
    dishwasher schedule allday1,  !- Monday Schedule:Day Name
    dishwasher schedule allday1,  !- Tuesday Schedule:Day Name
    dishwasher schedule allday1,  !- Wednesday Schedule:Day Name
    dishwasher schedule allday1,  !- Thursday Schedule:Day Name
    dishwasher schedule allday1,  !- Friday Schedule:Day Name
    dishwasher schedule allday1,  !- Saturday Schedule:Day Name
    dishwasher schedule default day,  !- Holiday Schedule:Day Name
    dishwasher schedule default day,  !- SummerDesignDay Schedule:Day Name
    dishwasher schedule default day,  !- WinterDesignDay Schedule:Day Name
    dishwasher schedule default day,  !- CustomDay1 Schedule:Day Name
    dishwasher schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    misc plug loads schedule Week Rule - Jan1-Dec31,  !- Name
    misc plug loads schedule allday1,  !- Sunday Schedule:Day Name
    misc plug loads schedule allday1,  !- Monday Schedule:Day Name
    misc plug loads schedule allday1,  !- Tuesday Schedule:Day Name
    misc plug loads schedule allday1,  !- Wednesday Schedule:Day Name
    misc plug loads schedule allday1,  !- Thursday Schedule:Day Name
    misc plug loads schedule allday1,  !- Friday Schedule:Day Name
    misc plug loads schedule allday1,  !- Saturday Schedule:Day Name
    misc plug loads schedule default day,  !- Holiday Schedule:Day Name
    misc plug loads schedule default day,  !- SummerDesignDay Schedule:Day Name
    misc plug loads schedule default day,  !- WinterDesignDay Schedule:Day Name
    misc plug loads schedule default day,  !- CustomDay1 Schedule:Day Name
    misc plug loads schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    misc tv schedule Week Rule - Jan1-Dec31,  !- Name
    misc tv schedule allday1,!- Sunday Schedule:Day Name
    misc tv schedule allday1,!- Monday Schedule:Day Name
    misc tv schedule allday1,!- Tuesday Schedule:Day Name
    misc tv schedule allday1,!- Wednesday Schedule:Day Name
    misc tv schedule allday1,!- Thursday Schedule:Day Name
    misc tv schedule allday1,!- Friday Schedule:Day Name
    misc tv schedule allday1,!- Saturday Schedule:Day Name
    misc tv schedule default day,  !- Holiday Schedule:Day Name
    misc tv schedule default day,  !- SummerDesignDay Schedule:Day Name
    misc tv schedule default day,  !- WinterDesignDay Schedule:Day Name
    misc tv schedule default day,  !- CustomDay1 Schedule:Day Name
    misc tv schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    general water use schedule Week Rule - Jan1-Dec31,  !- Name
    general water use schedule allday1,  !- Sunday Schedule:Day Name
    general water use schedule allday1,  !- Monday Schedule:Day Name
    general water use schedule allday1,  !- Tuesday Schedule:Day Name
    general water use schedule allday1,  !- Wednesday Schedule:Day Name
    general water use schedule allday1,  !- Thursday Schedule:Day Name
    general water use schedule allday1,  !- Friday Schedule:Day Name
    general water use schedule allday1,  !- Saturday Schedule:Day Name
    general water use schedule default day,  !- Holiday Schedule:Day Name
    general water use schedule default day,  !- SummerDesignDay Schedule:Day Name
    general water use schedule default day,  !- WinterDesignDay Schedule:Day Name
    general water use schedule default day,  !- CustomDay1 Schedule:Day Name
    general water use schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    heating setpoint Week Rule - Jan1-Dec31,  !- Name
    heating setpoint allday1,!- Sunday Schedule:Day Name
    heating setpoint allday1,!- Monday Schedule:Day Name
    heating setpoint allday1,!- Tuesday Schedule:Day Name
    heating setpoint allday1,!- Wednesday Schedule:Day Name
    heating setpoint allday1,!- Thursday Schedule:Day Name
    heating setpoint allday1,!- Friday Schedule:Day Name
    heating setpoint allday1,!- Saturday Schedule:Day Name
    heating setpoint default day,  !- Holiday Schedule:Day Name
    heating setpoint default day,  !- SummerDesignDay Schedule:Day Name
    heating setpoint default day,  !- WinterDesignDay Schedule:Day Name
    heating setpoint default day,  !- CustomDay1 Schedule:Day Name
    heating setpoint default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling setpoint Week Rule - Jan1-Dec31,  !- Name
    cooling setpoint allday1,!- Sunday Schedule:Day Name
    cooling setpoint allday1,!- Monday Schedule:Day Name
    cooling setpoint allday1,!- Tuesday Schedule:Day Name
    cooling setpoint allday1,!- Wednesday Schedule:Day Name
    cooling setpoint allday1,!- Thursday Schedule:Day Name
    cooling setpoint allday1,!- Friday Schedule:Day Name
    cooling setpoint allday1,!- Saturday Schedule:Day Name
    cooling setpoint default day,  !- Holiday Schedule:Day Name
    cooling setpoint default day,  !- SummerDesignDay Schedule:Day Name
    cooling setpoint default day,  !- WinterDesignDay Schedule:Day Name
    cooling setpoint default day,  !- CustomDay1 Schedule:Day Name
    cooling setpoint default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31,  !- Name
    clothes dryer exhaust 0 schedule allday1,  !- Sunday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Monday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Tuesday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Wednesday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Thursday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Friday Schedule:Day Name
    clothes dryer exhaust 0 schedule allday1,  !- Saturday Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- Holiday Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- SummerDesignDay Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- WinterDesignDay Schedule:Day Name
    clothes dryer exhaust 0 schedule default day,  !- CustomDay1 Schedule:Day Name
    clothes dryer exhaust 0 schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Jan1-Apr28,  !- Name
    cooling season schedule allday1,  !- Sunday Schedule:Day Name
    cooling season schedule allday1,  !- Monday Schedule:Day Name
    cooling season schedule allday1,  !- Tuesday Schedule:Day Name
    cooling season schedule allday1,  !- Wednesday Schedule:Day Name
    cooling season schedule allday1,  !- Thursday Schedule:Day Name
    cooling season schedule allday1,  !- Friday Schedule:Day Name
    cooling season schedule allday1,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Apr29-May5,  !- Name
    cooling season schedule allday1,  !- Sunday Schedule:Day Name
    cooling season schedule allday1,  !- Monday Schedule:Day Name
    cooling season schedule allday5,  !- Tuesday Schedule:Day Name
    cooling season schedule allday5,  !- Wednesday Schedule:Day Name
    cooling season schedule allday5,  !- Thursday Schedule:Day Name
    cooling season schedule allday5,  !- Friday Schedule:Day Name
    cooling season schedule allday5,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - May6-Oct27,  !- Name
    cooling season schedule allday5,  !- Sunday Schedule:Day Name
    cooling season schedule allday5,  !- Monday Schedule:Day Name
    cooling season schedule allday5,  !- Tuesday Schedule:Day Name
    cooling season schedule allday5,  !- Wednesday Schedule:Day Name
    cooling season schedule allday5,  !- Thursday Schedule:Day Name
    cooling season schedule allday5,  !- Friday Schedule:Day Name
    cooling season schedule allday5,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Oct28-Nov3,  !- Name
    cooling season schedule allday5,  !- Sunday Schedule:Day Name
    cooling season schedule allday5,  !- Monday Schedule:Day Name
    cooling season schedule allday5,  !- Tuesday Schedule:Day Name
    cooling season schedule allday5,  !- Wednesday Schedule:Day Name
    cooling season schedule allday11,  !- Thursday Schedule:Day Name
    cooling season schedule allday11,  !- Friday Schedule:Day Name
    cooling season schedule allday11,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    cooling season schedule Week Rule - Nov4-Dec31,  !- Name
    cooling season schedule allday11,  !- Sunday Schedule:Day Name
    cooling season schedule allday11,  !- Monday Schedule:Day Name
    cooling season schedule allday11,  !- Tuesday Schedule:Day Name
    cooling season schedule allday11,  !- Wednesday Schedule:Day Name
    cooling season schedule allday11,  !- Thursday Schedule:Day Name
    cooling season schedule allday11,  !- Friday Schedule:Day Name
    cooling season schedule allday11,  !- Saturday Schedule:Day Name
    cooling season schedule default day,  !- Holiday Schedule:Day Name
    cooling season schedule default day,  !- SummerDesignDay Schedule:Day Name
    cooling season schedule default day,  !- WinterDesignDay Schedule:Day Name
    cooling season schedule default day,  !- CustomDay1 Schedule:Day Name
    cooling season schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    dhw fixtures schedule Week Rule - Jan1-Dec31,  !- Name
    dhw fixtures schedule allday1,  !- Sunday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Monday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Tuesday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Wednesday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Thursday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Friday Schedule:Day Name
    dhw fixtures schedule allday1,  !- Saturday Schedule:Day Name
    dhw fixtures schedule default day,  !- Holiday Schedule:Day Name
    dhw fixtures schedule default day,  !- SummerDesignDay Schedule:Day Name
    dhw fixtures schedule default day,  !- WinterDesignDay Schedule:Day Name
    dhw fixtures schedule default day,  !- CustomDay1 Schedule:Day Name
    dhw fixtures schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan1-Jan27,  !- Name
    exterior lighting schedule allday1,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday1,  !- Monday Schedule:Day Name
    exterior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday1,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday1,  !- Friday Schedule:Day Name
    exterior lighting schedule allday1,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jan28-Feb3,  !- Name
    exterior lighting schedule allday1,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday1,  !- Monday Schedule:Day Name
    exterior lighting schedule allday1,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday1,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday2,  !- Friday Schedule:Day Name
    exterior lighting schedule allday2,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb4-Feb24,  !- Name
    exterior lighting schedule allday2,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday2,  !- Monday Schedule:Day Name
    exterior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday2,  !- Friday Schedule:Day Name
    exterior lighting schedule allday2,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Feb25-Mar3,  !- Name
    exterior lighting schedule allday2,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday2,  !- Monday Schedule:Day Name
    exterior lighting schedule allday2,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday2,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday3,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday3,  !- Friday Schedule:Day Name
    exterior lighting schedule allday3,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Mar4-Mar31,  !- Name
    exterior lighting schedule allday3,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday3,  !- Monday Schedule:Day Name
    exterior lighting schedule allday3,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday3,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday3,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday3,  !- Friday Schedule:Day Name
    exterior lighting schedule allday3,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr1-Apr28,  !- Name
    exterior lighting schedule allday4,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday4,  !- Monday Schedule:Day Name
    exterior lighting schedule allday4,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday4,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday4,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday4,  !- Friday Schedule:Day Name
    exterior lighting schedule allday4,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Apr29-May5,  !- Name
    exterior lighting schedule allday4,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday4,  !- Monday Schedule:Day Name
    exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday5,  !- Friday Schedule:Day Name
    exterior lighting schedule allday5,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May6-May26,  !- Name
    exterior lighting schedule allday5,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday5,  !- Monday Schedule:Day Name
    exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday5,  !- Friday Schedule:Day Name
    exterior lighting schedule allday5,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - May27-Jun2,  !- Name
    exterior lighting schedule allday5,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday5,  !- Monday Schedule:Day Name
    exterior lighting schedule allday5,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday5,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday6,  !- Friday Schedule:Day Name
    exterior lighting schedule allday6,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jun3-Jun30,  !- Name
    exterior lighting schedule allday6,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday6,  !- Monday Schedule:Day Name
    exterior lighting schedule allday6,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday6,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday6,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday6,  !- Friday Schedule:Day Name
    exterior lighting schedule allday6,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jul1-Jul28,  !- Name
    exterior lighting schedule allday7,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday7,  !- Monday Schedule:Day Name
    exterior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday7,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday7,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday7,  !- Friday Schedule:Day Name
    exterior lighting schedule allday7,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Jul29-Aug4,  !- Name
    exterior lighting schedule allday7,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday7,  !- Monday Schedule:Day Name
    exterior lighting schedule allday7,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday8,  !- Friday Schedule:Day Name
    exterior lighting schedule allday8,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Aug5-Aug25,  !- Name
    exterior lighting schedule allday8,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday8,  !- Monday Schedule:Day Name
    exterior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday8,  !- Friday Schedule:Day Name
    exterior lighting schedule allday8,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Aug26-Sep1,  !- Name
    exterior lighting schedule allday8,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday8,  !- Monday Schedule:Day Name
    exterior lighting schedule allday8,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday8,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday8,  !- Friday Schedule:Day Name
    exterior lighting schedule allday9,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep2-Sep29,  !- Name
    exterior lighting schedule allday9,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday9,  !- Monday Schedule:Day Name
    exterior lighting schedule allday9,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday9,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday9,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday9,  !- Friday Schedule:Day Name
    exterior lighting schedule allday9,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Sep30-Oct6,  !- Name
    exterior lighting schedule allday9,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday10,  !- Monday Schedule:Day Name
    exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday10,  !- Friday Schedule:Day Name
    exterior lighting schedule allday10,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct7-Oct27,  !- Name
    exterior lighting schedule allday10,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday10,  !- Monday Schedule:Day Name
    exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday10,  !- Friday Schedule:Day Name
    exterior lighting schedule allday10,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Oct28-Nov3,  !- Name
    exterior lighting schedule allday10,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday10,  !- Monday Schedule:Day Name
    exterior lighting schedule allday10,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday10,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday11,  !- Friday Schedule:Day Name
    exterior lighting schedule allday11,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov4-Nov24,  !- Name
    exterior lighting schedule allday11,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday11,  !- Monday Schedule:Day Name
    exterior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday11,  !- Friday Schedule:Day Name
    exterior lighting schedule allday11,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Nov25-Dec1,  !- Name
    exterior lighting schedule allday11,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday11,  !- Monday Schedule:Day Name
    exterior lighting schedule allday11,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday11,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday11,  !- Friday Schedule:Day Name
    exterior lighting schedule allday12,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    exterior lighting schedule Week Rule - Dec2-Dec31,  !- Name
    exterior lighting schedule allday12,  !- Sunday Schedule:Day Name
    exterior lighting schedule allday12,  !- Monday Schedule:Day Name
    exterior lighting schedule allday12,  !- Tuesday Schedule:Day Name
    exterior lighting schedule allday12,  !- Wednesday Schedule:Day Name
    exterior lighting schedule allday12,  !- Thursday Schedule:Day Name
    exterior lighting schedule allday12,  !- Friday Schedule:Day Name
    exterior lighting schedule allday12,  !- Saturday Schedule:Day Name
    exterior lighting schedule default day,  !- Holiday Schedule:Day Name
    exterior lighting schedule default day,  !- SummerDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- WinterDesignDay Schedule:Day Name
    exterior lighting schedule default day,  !- CustomDay1 Schedule:Day Name
    exterior lighting schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    natural vent schedule Week Rule - Jan1-Jan6,  !- Name
    natural vent schedule avail day,  !- Sunday Schedule:Day Name
    natural vent schedule avail day,  !- Monday Schedule:Day Name
    natural vent schedule default day,  !- Tuesday Schedule:Day Name
    natural vent schedule avail day,  !- Wednesday Schedule:Day Name
    natural vent schedule default day,  !- Thursday Schedule:Day Name
    natural vent schedule avail day,  !- Friday Schedule:Day Name
    natural vent schedule default day,  !- Saturday Schedule:Day Name
    natural vent schedule default day,  !- Holiday Schedule:Day Name
    natural vent schedule default day,  !- SummerDesignDay Schedule:Day Name
    natural vent schedule default day,  !- WinterDesignDay Schedule:Day Name
    natural vent schedule default day,  !- CustomDay1 Schedule:Day Name
    natural vent schedule default day;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    natural vent schedule Week Rule - Jan7-Dec31,  !- Name
    natural vent schedule default day,  !- Sunday Schedule:Day Name
    natural vent schedule avail day,  !- Monday Schedule:Day Name
    natural vent schedule default day,  !- Tuesday Schedule:Day Name
    natural vent schedule avail day,  !- Wednesday Schedule:Day Name
    natural vent schedule default day,  !- Thursday Schedule:Day Name
    natural vent schedule avail day,  !- Friday Schedule:Day Name
    natural vent schedule default day,  !- Saturday Schedule:Day Name
    natural vent schedule default day,  !- Holiday Schedule:Day Name
    natural vent schedule default day,  !- SummerDesignDay Schedule:Day Name
    natural vent schedule default day,  !- WinterDesignDay Schedule:Day Name
    natural vent schedule default day,  !- CustomDay1 Schedule:Day Name
    natural vent schedule default day;  !- CustomDay2 Schedule:Day Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

  Schedule:Year,
    trans schedule winter=0.85 summer=0.7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    trans schedule winter=0.85 summer=0.7 Week Rule - Jan1-Apr28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    28,                      !- End Day 1
    trans schedule winter=0.85 summer=0.7 Week Rule - Apr29-May5,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    29,                      !- Start Day 2
    5,                       !- End Month 2
    5,                       !- End Day 2
    trans schedule winter=0.85 summer=0.7 Week Rule - May6-Oct27,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    6,                       !- Start Day 3
    10,                      !- End Month 3
    27,                      !- End Day 3
    trans schedule winter=0.85 summer=0.7 Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    28,                      !- Start Day 4
    11,                      !- End Month 4
    3,                       !- End Day 4
    trans schedule winter=0.85 summer=0.7 Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Year,
    interior lighting schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    interior lighting schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    interior lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    interior lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    interior lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    interior lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    3,                       !- End Month 5
    31,                      !- End Day 5
    interior lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    1,                       !- Start Day 6
    4,                       !- End Month 6
    28,                      !- End Day 6
    interior lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    29,                      !- Start Day 7
    5,                       !- End Month 7
    5,                       !- End Day 7
    interior lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    6,                       !- Start Day 8
    5,                       !- End Month 8
    26,                      !- End Day 8
    interior lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    27,                      !- Start Day 9
    6,                       !- End Month 9
    2,                       !- End Day 9
    interior lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    3,                       !- Start Day 10
    6,                       !- End Month 10
    30,                      !- End Day 10
    interior lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    1,                       !- Start Day 11
    7,                       !- End Month 11
    28,                      !- End Day 11
    interior lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    29,                      !- Start Day 12
    8,                       !- End Month 12
    4,                       !- End Day 12
    interior lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    5,                       !- Start Day 13
    8,                       !- End Month 13
    25,                      !- End Day 13
    interior lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    26,                      !- Start Day 14
    9,                       !- End Month 14
    1,                       !- End Day 14
    interior lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    2,                       !- Start Day 15
    9,                       !- End Month 15
    29,                      !- End Day 15
    interior lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    30,                      !- Start Day 16
    10,                      !- End Month 16
    6,                       !- End Day 16
    interior lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 17
    10,                      !- Start Month 17
    7,                       !- Start Day 17
    10,                      !- End Month 17
    27,                      !- End Day 17
    interior lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    28,                      !- Start Day 18
    11,                      !- End Month 18
    3,                       !- End Day 18
    interior lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 19
    11,                      !- Start Month 19
    4,                       !- Start Day 19
    11,                      !- End Month 19
    24,                      !- End Day 19
    interior lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    25,                      !- Start Day 20
    12,                      !- End Month 20
    1,                       !- End Day 20
    interior lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 21
    12,                      !- Start Month 21
    2,                       !- Start Day 21
    12,                      !- End Month 21
    31;                      !- End Day 21

  Schedule:Year,
    occupants schedule,      !- Name
    Fractional,              !- Schedule Type Limits Name
    occupants schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    clothes dryer schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    clothes washer schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes washer schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    cooking range schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    cooking range schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    dishwasher schedule,     !- Name
    Fractional,              !- Schedule Type Limits Name
    dishwasher schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    misc plug loads schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    misc plug loads schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    misc tv schedule,        !- Name
    Fractional,              !- Schedule Type Limits Name
    misc tv schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    general water use schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    general water use schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    heating setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    heating setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    cooling setpoint,        !- Name
    Temperature,             !- Schedule Type Limits Name
    cooling setpoint Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    clothes dryer exhaust 0 schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    clothes dryer exhaust 0 schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    cooling season schedule, !- Name
    Fractional,              !- Schedule Type Limits Name
    cooling season schedule Week Rule - Jan1-Apr28,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    28,                      !- End Day 1
    cooling season schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    29,                      !- Start Day 2
    5,                       !- End Month 2
    5,                       !- End Day 2
    cooling season schedule Week Rule - May6-Oct27,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    6,                       !- Start Day 3
    10,                      !- End Month 3
    27,                      !- End Day 3
    cooling season schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 4
    10,                      !- Start Month 4
    28,                      !- Start Day 4
    11,                      !- End Month 4
    3,                       !- End Day 4
    cooling season schedule Week Rule - Nov4-Dec31,  !- Schedule:Week Name 5
    11,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Year,
    dhw fixtures schedule,   !- Name
    Fractional,              !- Schedule Type Limits Name
    dhw fixtures schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    exterior lighting schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    exterior lighting schedule Week Rule - Jan1-Jan27,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    27,                      !- End Day 1
    exterior lighting schedule Week Rule - Jan28-Feb3,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    28,                      !- Start Day 2
    2,                       !- End Month 2
    3,                       !- End Day 2
    exterior lighting schedule Week Rule - Feb4-Feb24,  !- Schedule:Week Name 3
    2,                       !- Start Month 3
    4,                       !- Start Day 3
    2,                       !- End Month 3
    24,                      !- End Day 3
    exterior lighting schedule Week Rule - Feb25-Mar3,  !- Schedule:Week Name 4
    2,                       !- Start Month 4
    25,                      !- Start Day 4
    3,                       !- End Month 4
    3,                       !- End Day 4
    exterior lighting schedule Week Rule - Mar4-Mar31,  !- Schedule:Week Name 5
    3,                       !- Start Month 5
    4,                       !- Start Day 5
    3,                       !- End Month 5
    31,                      !- End Day 5
    exterior lighting schedule Week Rule - Apr1-Apr28,  !- Schedule:Week Name 6
    4,                       !- Start Month 6
    1,                       !- Start Day 6
    4,                       !- End Month 6
    28,                      !- End Day 6
    exterior lighting schedule Week Rule - Apr29-May5,  !- Schedule:Week Name 7
    4,                       !- Start Month 7
    29,                      !- Start Day 7
    5,                       !- End Month 7
    5,                       !- End Day 7
    exterior lighting schedule Week Rule - May6-May26,  !- Schedule:Week Name 8
    5,                       !- Start Month 8
    6,                       !- Start Day 8
    5,                       !- End Month 8
    26,                      !- End Day 8
    exterior lighting schedule Week Rule - May27-Jun2,  !- Schedule:Week Name 9
    5,                       !- Start Month 9
    27,                      !- Start Day 9
    6,                       !- End Month 9
    2,                       !- End Day 9
    exterior lighting schedule Week Rule - Jun3-Jun30,  !- Schedule:Week Name 10
    6,                       !- Start Month 10
    3,                       !- Start Day 10
    6,                       !- End Month 10
    30,                      !- End Day 10
    exterior lighting schedule Week Rule - Jul1-Jul28,  !- Schedule:Week Name 11
    7,                       !- Start Month 11
    1,                       !- Start Day 11
    7,                       !- End Month 11
    28,                      !- End Day 11
    exterior lighting schedule Week Rule - Jul29-Aug4,  !- Schedule:Week Name 12
    7,                       !- Start Month 12
    29,                      !- Start Day 12
    8,                       !- End Month 12
    4,                       !- End Day 12
    exterior lighting schedule Week Rule - Aug5-Aug25,  !- Schedule:Week Name 13
    8,                       !- Start Month 13
    5,                       !- Start Day 13
    8,                       !- End Month 13
    25,                      !- End Day 13
    exterior lighting schedule Week Rule - Aug26-Sep1,  !- Schedule:Week Name 14
    8,                       !- Start Month 14
    26,                      !- Start Day 14
    9,                       !- End Month 14
    1,                       !- End Day 14
    exterior lighting schedule Week Rule - Sep2-Sep29,  !- Schedule:Week Name 15
    9,                       !- Start Month 15
    2,                       !- Start Day 15
    9,                       !- End Month 15
    29,                      !- End Day 15
    exterior lighting schedule Week Rule - Sep30-Oct6,  !- Schedule:Week Name 16
    9,                       !- Start Month 16
    30,                      !- Start Day 16
    10,                      !- End Month 16
    6,                       !- End Day 16
    exterior lighting schedule Week Rule - Oct7-Oct27,  !- Schedule:Week Name 17
    10,                      !- Start Month 17
    7,                       !- Start Day 17
    10,                      !- End Month 17
    27,                      !- End Day 17
    exterior lighting schedule Week Rule - Oct28-Nov3,  !- Schedule:Week Name 18
    10,                      !- Start Month 18
    28,                      !- Start Day 18
    11,                      !- End Month 18
    3,                       !- End Day 18
    exterior lighting schedule Week Rule - Nov4-Nov24,  !- Schedule:Week Name 19
    11,                      !- Start Month 19
    4,                       !- Start Day 19
    11,                      !- End Month 19
    24,                      !- End Day 19
    exterior lighting schedule Week Rule - Nov25-Dec1,  !- Schedule:Week Name 20
    11,                      !- Start Month 20
    25,                      !- Start Day 20
    12,                      !- End Month 20
    1,                       !- End Day 20
    exterior lighting schedule Week Rule - Dec2-Dec31,  !- Schedule:Week Name 21
    12,                      !- Start Month 21
    2,                       !- Start Day 21
    12,                      !- End Month 21
    31;                      !- End Day 21

  Schedule:Year,
    natural vent schedule,   !- Name
    OnOff,                   !- Schedule Type Limits Name
    natural vent schedule Week Rule - Jan1-Jan6,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    6,                       !- End Day 1
    natural vent schedule Week Rule - Jan7-Dec31,  !- Schedule:Week Name 2
    1,                       !- Start Month 2
    7,                       !- Start Day 2
    12,                      !- End Month 2
    31;                      !- End Day 2

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    conditioned space Thermostat Schedule,  !- Name
    conditioned space Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    mains temperature schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 01/01,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10.0422222222222, !- Field 3
    Through: 01/02,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,9.98111111111111, !- Field 7
    Through: 01/03,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,9.92111111111111, !- Field 11
    Through: 01/04,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,9.86222222222222, !- Field 15
    Through: 01/05,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,9.80444444444445, !- Field 19
    Through: 01/06,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,9.74833333333333, !- Field 23
    Through: 01/07,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,9.69333333333333, !- Field 27
    Through: 01/08,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,9.63944444444444, !- Field 31
    Through: 01/09,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,9.58722222222222, !- Field 35
    Through: 01/10,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,9.53666666666667, !- Field 39
    Through: 01/11,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,9.48722222222222, !- Field 43
    Through: 01/12,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,9.43888888888889, !- Field 47
    Through: 01/13,          !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,9.39222222222222, !- Field 51
    Through: 01/14,          !- Field 53
    For: AllDays,            !- Field 54
    Until: 24:00,9.34722222222222, !- Field 55
    Through: 01/15,          !- Field 57
    For: AllDays,            !- Field 58
    Until: 24:00,9.30333333333333, !- Field 59
    Through: 01/16,          !- Field 61
    For: AllDays,            !- Field 62
    Until: 24:00,9.26111111111111, !- Field 63
    Through: 01/17,          !- Field 65
    For: AllDays,            !- Field 66
    Until: 24:00,9.22,       !- Field 67
    Through: 01/18,          !- Field 69
    For: AllDays,            !- Field 70
    Until: 24:00,9.18055555555556, !- Field 71
    Through: 01/19,          !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,9.14277777777778, !- Field 75
    Through: 01/20,          !- Field 77
    For: AllDays,            !- Field 78
    Until: 24:00,9.10611111111111, !- Field 79
    Through: 01/21,          !- Field 81
    For: AllDays,            !- Field 82
    Until: 24:00,9.07111111111111, !- Field 83
    Through: 01/22,          !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,9.03777777777778, !- Field 87
    Through: 01/23,          !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00,9.00611111111111, !- Field 91
    Through: 01/24,          !- Field 93
    For: AllDays,            !- Field 94
    Until: 24:00,8.97555555555556, !- Field 95
    Through: 01/25,          !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,8.94722222222222, !- Field 99
    Through: 01/26,          !- Field 101
    For: AllDays,            !- Field 102
    Until: 24:00,8.92,       !- Field 103
    Through: 01/27,          !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,8.89388888888889, !- Field 107
    Through: 01/28,          !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,8.87,       !- Field 111
    Through: 01/29,          !- Field 113
    For: AllDays,            !- Field 114
    Until: 24:00,8.84777777777778, !- Field 115
    Through: 01/30,          !- Field 117
    For: AllDays,            !- Field 118
    Until: 24:00,8.82666666666667, !- Field 119
    Through: 01/31,          !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,8.80722222222222, !- Field 123
    Through: 02/01,          !- Field 125
    For: AllDays,            !- Field 126
    Until: 24:00,8.78944444444444, !- Field 127
    Through: 02/02,          !- Field 129
    For: AllDays,            !- Field 130
    Until: 24:00,8.77333333333333, !- Field 131
    Through: 02/03,          !- Field 133
    For: AllDays,            !- Field 134
    Until: 24:00,8.75888888888889, !- Field 135
    Through: 02/04,          !- Field 137
    For: AllDays,            !- Field 138
    Until: 24:00,8.74611111111111, !- Field 139
    Through: 02/05,          !- Field 141
    For: AllDays,            !- Field 142
    Until: 24:00,8.735,      !- Field 143
    Through: 02/06,          !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,8.725,      !- Field 147
    Through: 02/07,          !- Field 149
    For: AllDays,            !- Field 150
    Until: 24:00,8.71722222222222, !- <none>
    Through: 02/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.71055555555556, !- <none>
    Through: 02/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.70611111111111, !- <none>
    Through: 02/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.70277777777778, !- <none>
    Through: 02/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.70111111111111, !- <none>
    Through: 02/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.70166666666666, !- <none>
    Through: 02/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.70333333333333, !- <none>
    Through: 02/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.70666666666667, !- <none>
    Through: 02/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.71166666666666, !- <none>
    Through: 02/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.71833333333333, !- <none>
    Through: 02/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.72666666666666, !- <none>
    Through: 02/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.73666666666667, !- <none>
    Through: 02/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.74777777777778, !- <none>
    Through: 02/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.76111111111111, !- <none>
    Through: 02/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.77611111111111, !- <none>
    Through: 02/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.79222222222222, !- <none>
    Through: 02/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.81,       !- <none>
    Through: 02/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.82944444444444, !- <none>
    Through: 02/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.85111111111111, !- <none>
    Through: 02/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.87333333333333, !- <none>
    Through: 02/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.89777777777778, !- <none>
    Through: 02/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.92388888888889, !- <none>
    Through: 03/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.95111111111111, !- <none>
    Through: 03/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,8.98,       !- <none>
    Through: 03/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.01055555555556, !- <none>
    Through: 03/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.04277777777778, !- <none>
    Through: 03/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.07666666666667, !- <none>
    Through: 03/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.11166666666667, !- <none>
    Through: 03/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.14833333333333, !- <none>
    Through: 03/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.18666666666667, !- <none>
    Through: 03/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.22611111111111, !- <none>
    Through: 03/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.26722222222222, !- <none>
    Through: 03/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.31,       !- <none>
    Through: 03/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.35388888888889, !- <none>
    Through: 03/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.39944444444444, !- <none>
    Through: 03/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.44611111111111, !- <none>
    Through: 03/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.49444444444445, !- <none>
    Through: 03/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.54444444444444, !- <none>
    Through: 03/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.595,      !- <none>
    Through: 03/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.64777777777778, !- <none>
    Through: 03/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.70166666666667, !- <none>
    Through: 03/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.75666666666667, !- <none>
    Through: 03/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.81333333333333, !- <none>
    Through: 03/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.87111111111111, !- <none>
    Through: 03/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.93,       !- <none>
    Through: 03/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,9.99,       !- <none>
    Through: 03/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.0516666666667, !- <none>
    Through: 03/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.1144444444444, !- <none>
    Through: 03/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.1783333333333, !- <none>
    Through: 03/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.2438888888889, !- <none>
    Through: 03/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.31,      !- <none>
    Through: 03/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.3777777777778, !- <none>
    Through: 03/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.4461111111111, !- <none>
    Through: 04/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.5161111111111, !- <none>
    Through: 04/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.5866666666667, !- <none>
    Through: 04/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.6588888888889, !- <none>
    Through: 04/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.7316666666667, !- <none>
    Through: 04/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.8055555555556, !- <none>
    Through: 04/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.8811111111111, !- <none>
    Through: 04/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.9566666666667, !- <none>
    Through: 04/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.0338888888889, !- <none>
    Through: 04/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.1116666666667, !- <none>
    Through: 04/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.1905555555556, !- <none>
    Through: 04/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.27,      !- <none>
    Through: 04/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.3511111111111, !- <none>
    Through: 04/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.4322222222222, !- <none>
    Through: 04/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.5144444444444, !- <none>
    Through: 04/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.5977777777778, !- <none>
    Through: 04/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.6816666666667, !- <none>
    Through: 04/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.7661111111111, !- <none>
    Through: 04/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.8511111111111, !- <none>
    Through: 04/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.9372222222222, !- <none>
    Through: 04/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.0238888888889, !- <none>
    Through: 04/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.1111111111111, !- <none>
    Through: 04/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.1994444444444, !- <none>
    Through: 04/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.2877777777778, !- <none>
    Through: 04/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.3766666666667, !- <none>
    Through: 04/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.4666666666667, !- <none>
    Through: 04/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.5566666666667, !- <none>
    Through: 04/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.6472222222222, !- <none>
    Through: 04/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.7383333333333, !- <none>
    Through: 04/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.83,      !- <none>
    Through: 04/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.9222222222222, !- <none>
    Through: 05/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.0144444444444, !- <none>
    Through: 05/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.1072222222222, !- <none>
    Through: 05/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.2,       !- <none>
    Through: 05/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.2933333333333, !- <none>
    Through: 05/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.3872222222222, !- <none>
    Through: 05/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.4805555555556, !- <none>
    Through: 05/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.575,     !- <none>
    Through: 05/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.6688888888889, !- <none>
    Through: 05/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.7633333333333, !- <none>
    Through: 05/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.8577777777778, !- <none>
    Through: 05/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.9527777777778, !- <none>
    Through: 05/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.0472222222222, !- <none>
    Through: 05/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.1422222222222, !- <none>
    Through: 05/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.2366666666667, !- <none>
    Through: 05/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.3316666666667, !- <none>
    Through: 05/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.4266666666667, !- <none>
    Through: 05/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.5211111111111, !- <none>
    Through: 05/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.6155555555556, !- <none>
    Through: 05/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.71,      !- <none>
    Through: 05/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.8044444444444, !- <none>
    Through: 05/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.8983333333333, !- <none>
    Through: 05/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.9922222222222, !- <none>
    Through: 05/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.0861111111111, !- <none>
    Through: 05/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.1794444444444, !- <none>
    Through: 05/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.2727777777778, !- <none>
    Through: 05/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.3655555555556, !- <none>
    Through: 05/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.4577777777778, !- <none>
    Through: 05/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.55,      !- <none>
    Through: 05/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.6416666666667, !- <none>
    Through: 05/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.7333333333333, !- <none>
    Through: 05/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.8238888888889, !- <none>
    Through: 06/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.9144444444444, !- <none>
    Through: 06/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.0044444444444, !- <none>
    Through: 06/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.0933333333333, !- <none>
    Through: 06/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.1822222222222, !- <none>
    Through: 06/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.2705555555556, !- <none>
    Through: 06/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.3583333333333, !- <none>
    Through: 06/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.445,     !- <none>
    Through: 06/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.5311111111111, !- <none>
    Through: 06/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.6166666666667, !- <none>
    Through: 06/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.7016666666667, !- <none>
    Through: 06/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.7861111111111, !- <none>
    Through: 06/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.8694444444444, !- <none>
    Through: 06/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.9516666666667, !- <none>
    Through: 06/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.0338888888889, !- <none>
    Through: 06/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.1144444444444, !- <none>
    Through: 06/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.1944444444444, !- <none>
    Through: 06/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.2738888888889, !- <none>
    Through: 06/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.3522222222222, !- <none>
    Through: 06/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.4294444444444, !- <none>
    Through: 06/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.5061111111111, !- <none>
    Through: 06/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.5811111111111, !- <none>
    Through: 06/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.6555555555556, !- <none>
    Through: 06/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.7288888888889, !- <none>
    Through: 06/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.8016666666667, !- <none>
    Through: 06/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.8727777777778, !- <none>
    Through: 06/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.9427777777778, !- <none>
    Through: 06/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.0122222222222, !- <none>
    Through: 06/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.08,      !- <none>
    Through: 06/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.1466666666667, !- <none>
    Through: 06/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.2127777777778, !- <none>
    Through: 07/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.2772222222222, !- <none>
    Through: 07/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.3405555555556, !- <none>
    Through: 07/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.4022222222222, !- <none>
    Through: 07/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.4633333333333, !- <none>
    Through: 07/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.5227777777778, !- <none>
    Through: 07/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.5811111111111, !- <none>
    Through: 07/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.6377777777778, !- <none>
    Through: 07/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.6938888888889, !- <none>
    Through: 07/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.7477777777778, !- <none>
    Through: 07/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.8011111111111, !- <none>
    Through: 07/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.8527777777778, !- <none>
    Through: 07/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.9027777777778, !- <none>
    Through: 07/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.9516666666667, !- <none>
    Through: 07/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.9994444444444, !- <none>
    Through: 07/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.0455555555556, !- <none>
    Through: 07/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.09,      !- <none>
    Through: 07/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.1333333333333, !- <none>
    Through: 07/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.175,     !- <none>
    Through: 07/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.215,     !- <none>
    Through: 07/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.2538888888889, !- <none>
    Through: 07/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.2911111111111, !- <none>
    Through: 07/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.3266666666667, !- <none>
    Through: 07/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.3611111111111, !- <none>
    Through: 07/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.3938888888889, !- <none>
    Through: 07/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.425,     !- <none>
    Through: 07/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.4544444444444, !- <none>
    Through: 07/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.4827777777778, !- <none>
    Through: 07/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5094444444444, !- <none>
    Through: 07/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5338888888889, !- <none>
    Through: 07/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5577777777778, !- <none>
    Through: 07/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5794444444444, !- <none>
    Through: 08/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5994444444444, !- <none>
    Through: 08/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6183333333333, !- <none>
    Through: 08/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.635,     !- <none>
    Through: 08/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6505555555556, !- <none>
    Through: 08/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6644444444444, !- <none>
    Through: 08/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6766666666667, !- <none>
    Through: 08/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6872222222222, !- <none>
    Through: 08/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6961111111111, !- <none>
    Through: 08/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7033333333333, !- <none>
    Through: 08/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7088888888889, !- <none>
    Through: 08/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7127777777778, !- <none>
    Through: 08/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7155555555556, !- <none>
    Through: 08/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7161111111111, !- <none>
    Through: 08/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.715,     !- <none>
    Through: 08/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7127777777778, !- <none>
    Through: 08/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7088888888889, !- <none>
    Through: 08/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.7027777777778, !- <none>
    Through: 08/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6955555555556, !- <none>
    Through: 08/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6866666666667, !- <none>
    Through: 08/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6761111111111, !- <none>
    Through: 08/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6638888888889, !- <none>
    Through: 08/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.65,      !- <none>
    Through: 08/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6344444444444, !- <none>
    Through: 08/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.6172222222222, !- <none>
    Through: 08/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5988888888889, !- <none>
    Through: 08/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5783333333333, !- <none>
    Through: 08/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5566666666667, !- <none>
    Through: 08/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5333333333333, !- <none>
    Through: 08/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.5083333333333, !- <none>
    Through: 08/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.4816666666667, !- <none>
    Through: 08/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.4533333333333, !- <none>
    Through: 09/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.4238888888889, !- <none>
    Through: 09/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.3922222222222, !- <none>
    Through: 09/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.3594444444444, !- <none>
    Through: 09/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.3255555555556, !- <none>
    Through: 09/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.2894444444444, !- <none>
    Through: 09/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.2522222222222, !- <none>
    Through: 09/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.2133333333333, !- <none>
    Through: 09/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.1733333333333, !- <none>
    Through: 09/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.1316666666667, !- <none>
    Through: 09/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.0883333333333, !- <none>
    Through: 09/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,19.0433333333333, !- <none>
    Through: 09/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.9972222222222, !- <none>
    Through: 09/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.95,      !- <none>
    Through: 09/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.9011111111111, !- <none>
    Through: 09/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.8505555555556, !- <none>
    Through: 09/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.7988888888889, !- <none>
    Through: 09/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.7461111111111, !- <none>
    Through: 09/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.6916666666667, !- <none>
    Through: 09/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.6355555555556, !- <none>
    Through: 09/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.5788888888889, !- <none>
    Through: 09/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.5205555555556, !- <none>
    Through: 09/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.4605555555556, !- <none>
    Through: 09/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.4,       !- <none>
    Through: 09/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.3377777777778, !- <none>
    Through: 09/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.2744444444444, !- <none>
    Through: 09/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.21,      !- <none>
    Through: 09/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.1444444444444, !- <none>
    Through: 09/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.0772222222222, !- <none>
    Through: 09/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,18.0094444444444, !- <none>
    Through: 09/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.94,      !- <none>
    Through: 10/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.87,      !- <none>
    Through: 10/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.7988888888889, !- <none>
    Through: 10/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.7261111111111, !- <none>
    Through: 10/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.6527777777778, !- <none>
    Through: 10/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.5783333333333, !- <none>
    Through: 10/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.5027777777778, !- <none>
    Through: 10/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.4266666666667, !- <none>
    Through: 10/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.3488888888889, !- <none>
    Through: 10/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.2705555555556, !- <none>
    Through: 10/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.1916666666667, !- <none>
    Through: 10/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.1111111111111, !- <none>
    Through: 10/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,17.0305555555556, !- <none>
    Through: 10/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.9483333333333, !- <none>
    Through: 10/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.8661111111111, !- <none>
    Through: 10/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.7827777777778, !- <none>
    Through: 10/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.6983333333333, !- <none>
    Through: 10/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.6133333333333, !- <none>
    Through: 10/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.5277777777778, !- <none>
    Through: 10/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.4416666666667, !- <none>
    Through: 10/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.3544444444444, !- <none>
    Through: 10/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.2672222222222, !- <none>
    Through: 10/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.1788888888889, !- <none>
    Through: 10/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.09,      !- <none>
    Through: 10/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,16.0005555555556, !- <none>
    Through: 10/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.9105555555556, !- <none>
    Through: 10/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.8205555555556, !- <none>
    Through: 10/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.7294444444444, !- <none>
    Through: 10/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.6383333333333, !- <none>
    Through: 10/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.5466666666667, !- <none>
    Through: 10/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.4544444444444, !- <none>
    Through: 10/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.3616666666667, !- <none>
    Through: 11/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.2688888888889, !- <none>
    Through: 11/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.1761111111111, !- <none>
    Through: 11/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,15.0822222222222, !- <none>
    Through: 11/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.9888888888889, !- <none>
    Through: 11/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.895,     !- <none>
    Through: 11/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.8005555555556, !- <none>
    Through: 11/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.7061111111111, !- <none>
    Through: 11/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.6116666666667, !- <none>
    Through: 11/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.5172222222222, !- <none>
    Through: 11/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.4227777777778, !- <none>
    Through: 11/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.3277777777778, !- <none>
    Through: 11/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.2333333333333, !- <none>
    Through: 11/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.1383333333333, !- <none>
    Through: 11/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,14.0433333333333, !- <none>
    Through: 11/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.9488888888889, !- <none>
    Through: 11/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.8544444444444, !- <none>
    Through: 11/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.76,      !- <none>
    Through: 11/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.6655555555556, !- <none>
    Through: 11/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.5711111111111, !- <none>
    Through: 11/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.4772222222222, !- <none>
    Through: 11/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.3833333333333, !- <none>
    Through: 11/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.2894444444444, !- <none>
    Through: 11/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.1961111111111, !- <none>
    Through: 11/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.1033333333333, !- <none>
    Through: 11/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,13.0105555555556, !- <none>
    Through: 11/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.9183333333333, !- <none>
    Through: 11/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.8266666666667, !- <none>
    Through: 11/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.735,     !- <none>
    Through: 11/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.6438888888889, !- <none>
    Through: 11/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.5533333333333, !- <none>
    Through: 12/01,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.4627777777778, !- <none>
    Through: 12/02,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.3733333333333, !- <none>
    Through: 12/03,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.2844444444444, !- <none>
    Through: 12/04,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.1955555555556, !- <none>
    Through: 12/05,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.1077777777778, !- <none>
    Through: 12/06,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,12.0205555555556, !- <none>
    Through: 12/07,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.9338888888889, !- <none>
    Through: 12/08,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.8477777777778, !- <none>
    Through: 12/09,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.7627777777778, !- <none>
    Through: 12/10,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.6783333333333, !- <none>
    Through: 12/11,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.5944444444444, !- <none>
    Through: 12/12,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.5111111111111, !- <none>
    Through: 12/13,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.4288888888889, !- <none>
    Through: 12/14,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.3477777777778, !- <none>
    Through: 12/15,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.2672222222222, !- <none>
    Through: 12/16,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.1872222222222, !- <none>
    Through: 12/17,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.1088888888889, !- <none>
    Through: 12/18,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,11.0305555555556, !- <none>
    Through: 12/19,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.9538888888889, !- <none>
    Through: 12/20,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.8777777777778, !- <none>
    Through: 12/21,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.8027777777778, !- <none>
    Through: 12/22,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.7288888888889, !- <none>
    Through: 12/23,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.6561111111111, !- <none>
    Through: 12/24,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.5838888888889, !- <none>
    Through: 12/25,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.5133333333333, !- <none>
    Through: 12/26,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.4433333333333, !- <none>
    Through: 12/27,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.375,     !- <none>
    Through: 12/28,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.3072222222222, !- <none>
    Through: 12/29,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.2411111111111, !- <none>
    Through: 12/30,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.1761111111111, !- <none>
    Through: 12/31,          !- <none>
    For: AllDays,            !- <none>
    Until: 24:00,10.1122222222222; !- <none>

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,occupants activity schedule,ActivityLevel,117.228428068889;

  Schedule:Constant,fridge schedule,Fractional,0;

  Schedule:Constant,mech vent house fan schedule,Fractional,1;

  Schedule:Constant,mech vent house fan cfis schedule,Fractional,1;

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,boiler hydronic heat supply setpoint,Temperature,82.2222222222222;

  Schedule:Constant,central ac auto fan schedule,OnOff,0;

  Schedule:Constant,dhw temp,Temperature,52.6666666666667;

  Schedule:Constant,mixed water temperature schedule,Temperature,40.5555555555556;

  Schedule:Constant,Sequential Fraction Schedule,Fractional,0;

  Schedule:Constant,Sequential Fraction Schedule 1,Fractional,1;

  Schedule:Constant,Sequential Fraction Schedule 2,Fractional,1;

  Schedule:Constant,Sequential Fraction Schedule 3,Fractional,0;

  Schedule:Constant,water heater setpoint,Temperature,52.6666666666667;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    ceiling stud and cavity, !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    1.05180714082162,        !- Conductivity {W/m-K}
    20.9862,                 !- Density {kg/m3}
    1087.66114503817,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    door material,           !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.0716541300028385,      !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    floor covering,          !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    9.015625,                !- Conductivity {W/m-K}
    54.468,                  !- Density {kg/m3}
    1339.84,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    floor stud and cavity,   !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    2.00347222222222,        !- Conductivity {W/m-K}
    50.32683,                !- Density {kg/m3}
    1063.80987585548,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    furniture material conditioned space 1,  !- Name
    Rough,                   !- Roughness
    0.1524,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    640.8,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    gypsum board,            !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    gypsum board 1,          !- Name
    Rough,                   !- Roughness
    0.00254,                 !- Thickness {m}
    0.1602906,               !- Conductivity {W/m-K}
    801,                     !- Density {kg/m3}
    837.4,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

  Material,
    osb sheathing 0.5 in.,   !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    osb sheathing 0.5 in. 1, !- Name
    Rough,                   !- Roughness
    0.0127,                  !- Thickness {m}
    0.1154577,               !- Conductivity {W/m-K}
    512.64,                  !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wall rigid ins,          !- Name
    Rough,                   !- Roughness
    0.051816,                !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wall rigid ins 1,        !- Name
    Rough,                   !- Roughness
    0.5129784,               !- Thickness {m}
    0.029427,                !- Conductivity {W/m-K}
    32.04,                   !- Density {kg/m3}
    1214.23,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wall stud and cavity,    !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.0823011851264537,      !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wall stud and cavity 1,  !- Name
    Rough,                   !- Roughness
    0.1397,                  !- Thickness {m}
    0.506836069164873,       !- Conductivity {W/m-K}
    139.0536,                !- Density {kg/m3}
    1170.23755760369,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wall stud and cavity 2,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.380278417457636,       !- Conductivity {W/m-K}
    52.34794524,             !- Density {kg/m3}
    1209.88641434781,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wall stud and cavity 3,  !- Name
    Rough,                   !- Roughness
    0.0889,                  !- Thickness {m}
    0.391763531157105,       !- Conductivity {W/m-K}
    83.034082224,            !- Density {kg/m3}
    1211.67419087611,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wood siding,             !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.92,                    !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wood siding 1,           !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    wood siding 2,           !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    0.1024175,               !- Conductivity {W/m-K}
    544.68,                  !- Density {kg/m3}
    1172.36,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    WindowMaterial,          !- Name
    1.87374,                 !- U-Factor {W/m2-K}
    0.45;                    !- Solar Heat Gain Coefficient

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    AdiabaticWallConstruction,  !- Name
    wood siding 1,           !- Outside Layer
    wall rigid ins 1,        !- Layer 2
    wall stud and cavity 2,  !- Layer 3
    gypsum board;            !- Layer 4

  Construction,
    AdiabaticWallConstruction 1,  !- Name
    wood siding 2,           !- Outside Layer
    wall rigid ins 1,        !- Layer 2
    wall stud and cavity 2,  !- Layer 3
    gypsum board;            !- Layer 4

  Construction,
    Door,                    !- Name
    door material;           !- Outside Layer

  Construction,
    Floor1 construction,     !- Name
    floor stud and cavity,   !- Outside Layer
    floor covering;          !- Layer 2

  Construction,
    Floor2 construction,     !- Name
    ceiling stud and cavity, !- Outside Layer
    gypsum board 1;          !- Layer 2

  Construction,
    furniture construction conditioned space 1,  !- Name
    furniture material conditioned space 1;  !- Outside Layer

  Construction,
    PartitionWallConstruction,  !- Name
    gypsum board,            !- Outside Layer
    wall stud and cavity 3,  !- Layer 2
    gypsum board;            !- Layer 3

  Construction,
    Wall1 construction,      !- Name
    wood siding,             !- Outside Layer
    wall rigid ins,          !- Layer 2
    osb sheathing 0.5 in.,   !- Layer 3
    wall stud and cavity,    !- Layer 4
    gypsum board;            !- Layer 5

  Construction,
    Wall2 construction,      !- Name
    osb sheathing 0.5 in. 1, !- Outside Layer
    wall stud and cavity 1,  !- Layer 2
    gypsum board;            !- Layer 3

  Construction,
    WindowConstruction,      !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 1,    !- Name
    WindowMaterial;          !- Outside Layer

  Construction,
    WindowConstruction 2,    !- Name
    WindowMaterial;          !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

  Space,
    conditioned space 1,     !- Name
    conditioned space,       !- Zone Name
    ,                        !- Ceiling Height {m}
    203.8812954624,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ;                        !- Space Type

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    conditioned space,       !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    203.8812954624,          !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    Floor1,                  !- Name
    Floor,                   !- Surface Type
    Floor1 construction,     !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor2,                  !- Name
    Ceiling,                 !- Surface Type
    Floor2 construction,     !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572,-4.572,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 2 {m}
    -4.572,4.572,3.048,  !- X,Y,Z ==> Vertex 3 {m}
    -4.572,-4.572,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface Door1,           !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction 1,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.0056597272463,-10.9204506,3.04715215573205,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0056597272463,-10.9204506,5.08186384426795,  !- X,Y,Z ==> Vertex 2 {m}
    -10.921298444268,-10.9204506,5.08186384426795,  !- X,Y,Z ==> Vertex 3 {m}
    -10.921298444268,-10.9204506,3.04715215573205;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface Window1,         !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.22995126918589,10.9204506,3.04736066918589,  !- X,Y,Z ==> Vertex 1 {m}
    8.22995126918589,10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 2 {m}
    10.9210899308141,10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 3 {m}
    10.9210899308141,10.9204506,3.04736066918589;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface Window2,         !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.38697784070013,-10.9204506,3.04736066918589,  !- X,Y,Z ==> Vertex 1 {m}
    -6.38697784070013,-10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 2 {m}
    -9.07811650232835,-10.9204506,4.26783933081411,  !- X,Y,Z ==> Vertex 3 {m}
    -9.07811650232835,-10.9204506,3.04736066918589;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    surface Window3,         !- Name
    Wall,                    !- Surface Type
    AdiabaticWallConstruction,  !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.9204506,6.88899451219333,3.04752391219333,  !- X,Y,Z ==> Vertex 1 {m}
    -10.9204506,6.88899451219333,4.26767608780667,  !- X,Y,Z ==> Vertex 2 {m}
    -10.9204506,10.9209266878067,4.26767608780667,  !- X,Y,Z ==> Vertex 3 {m}
    -10.9204506,10.9209266878067,3.04752391219333;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall1:0,                 !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    2.1352002,10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    2.1352002,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
    7.3015602,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
    7.3015602,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall1:180,               !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.292226771514241,-10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -0.292226771514241,-10.9204506,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
    -5.45858677151424,-10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
    -5.45858677151424,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall1:270,               !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.9204506,0.794080199999999,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -10.9204506,0.794080199999999,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
    -10.9204506,5.9604402,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
    -10.9204506,5.9604402,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall1:90,                !- Name
    Wall,                    !- Surface Type
    Wall1 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.9204506,-5.7540906,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    10.9204506,-5.7540906,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
    10.9204506,-10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
    10.9204506,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Wall2,                   !- Name
    Wall,                    !- Surface Type
    Wall2 construction,      !- Construction Name
    conditioned space,       !- Zone Name
    conditioned space 1,     !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -9.9914202,10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -9.9914202,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 2 {m}
    1.2061698,10.9204506,5.4864,  !- X,Y,Z ==> Vertex 3 {m}
    1.2061698,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    Door1,                   !- Name
    Door,                    !- Surface Type
    Door,                    !- Construction Name
    surface Door1,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.0065075715142,-10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -10.0065075715142,-10.9204506,5.081016,  !- X,Y,Z ==> Vertex 2 {m}
    -10.9204506,-10.9204506,5.081016,  !- X,Y,Z ==> Vertex 3 {m}
    -10.9204506,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window1,                 !- Name
    Window,                  !- Surface Type
    WindowConstruction,      !- Construction Name
    surface Window1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.2305906,10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    8.2305906,10.9204506,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
    10.9204506,10.9204506,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
    10.9204506,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window2,                 !- Name
    Window,                  !- Surface Type
    WindowConstruction 1,    !- Construction Name
    surface Window2,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -6.38761717151424,-10.9204506,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -6.38761717151424,-10.9204506,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
    -9.07747717151424,-10.9204506,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
    -9.07747717151424,-10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Window3,                 !- Name
    Window,                  !- Surface Type
    WindowConstruction 2,    !- Construction Name
    surface Window3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    -10.9204506,6.8894706,3.048,  !- X,Y,Z ==> Vertex 1 {m}
    -10.9204506,6.8894706,4.2672,  !- X,Y,Z ==> Vertex 2 {m}
    -10.9204506,10.9204506,4.2672,  !- X,Y,Z ==> Vertex 3 {m}
    -10.9204506,10.9204506,3.048;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    furniture mass conditioned space 1,  !- Name
    furniture construction conditioned space 1,  !- Construction Name
    conditioned space,       !- Zone or ZoneList Name
    conditioned space 1,     !- Space or SpaceList Name
    33.4450944;              !- Surface Area {m2}

  InternalMass,
    partition wall mass,     !- Name
    PartitionWallConstruction,  !- Construction Name
    conditioned space,       !- Zone or ZoneList Name
    conditioned space 1,     !- Space or SpaceList Name
    83.612736;               !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:INCIDENTSOLARMULTIPLIER ===========

  SurfaceProperty:IncidentSolarMultiplier,
    Window1,                 !- Surface Name
    1,                       !- Incident Solar Multiplier {dimensionless}
    trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

  SurfaceProperty:IncidentSolarMultiplier,
    Window2,                 !- Surface Name
    1,                       !- Incident Solar Multiplier {dimensionless}
    trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

  SurfaceProperty:IncidentSolarMultiplier,
    Window3,                 !- Surface Name
    1,                       !- Incident Solar Multiplier {dimensionless}
    trans schedule winter=0.85 summer=0.7;  !- Incident Solar Multiplier Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    occupants,               !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    occupants schedule,      !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    3,                       !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.314170909090909,       !- Fraction Radiant
    0.563030303030303,       !- Sensible Heat Fraction
    occupants activity schedule,  !- Activity Level Schedule Name
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged;       !- Mean Radiant Temperature Calculation Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    interior lighting,       !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    interior lighting schedule,  !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    214.762680488708,        !- Lighting Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    interior lighting;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    clothes dryer,           !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    clothes dryer schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    98.3800120427115,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.015,                   !- Fraction Latent
    0.081,                   !- Fraction Radiant
    0.85,                    !- Fraction Lost
    clothes dryer;           !- End-Use Subcategory

  ElectricEquipment,
    clothes washer,          !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    clothes washer schedule, !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    25.2249705337425,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.03,                    !- Fraction Latent
    0.162,                   !- Fraction Radiant
    0.7,                     !- Fraction Lost
    clothes washer;          !- End-Use Subcategory

  ElectricEquipment,
    cooking range,           !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    cooking range schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    164.471232876712,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0799999999999999,      !- Fraction Latent
    0.432,                   !- Fraction Radiant
    0.2,                     !- Fraction Lost
    cooking range;           !- End-Use Subcategory

  ElectricEquipment,
    dishwasher,              !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    dishwasher schedule,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    28.4013402782189,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.3,                     !- Fraction Latent
    0.18,                    !- Fraction Radiant
    0.4,                     !- Fraction Lost
    dishwasher;              !- End-Use Subcategory

  ElectricEquipment,
    fridge,                  !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    fridge schedule,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    74.2009132420091,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    fridge;                  !- End-Use Subcategory

  ElectricEquipment,
    mech vent house fan,     !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    mech vent house fan schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    mech vent;               !- End-Use Subcategory

  ElectricEquipment,
    mech vent house fan cfis,!- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    mech vent house fan cfis schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    mech vent;               !- End-Use Subcategory

  ElectricEquipment,
    misc plug loads,         !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    misc plug loads schedule,!- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    114.435616438356,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.045,                   !- Fraction Latent
    0.513,                   !- Fraction Radiant
    0.1,                     !- Fraction Lost
    misc plug loads;         !- End-Use Subcategory

  ElectricEquipment,
    misc tv,                 !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    misc tv schedule,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    224.219178082192,        !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    misc tv;                 !- End-Use Subcategory

  ElectricEquipment,
    whole house fan,         !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    whole house fan;         !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

  OtherEquipment,
    general water use latent,!- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    general water use schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    53.2715284252048,        !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    general water use latent;!- End-Use Subcategory

  OtherEquipment,
    general water use sensible,  !- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    general water use schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    -52.5013376527922,       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0.6,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    general water use sensible;  !- End-Use Subcategory

  OtherEquipment,
    mech vent house fan latent load equip,  !- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    1,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    mech vent house fan;     !- End-Use Subcategory

  OtherEquipment,
    mech vent house fan sensible load equip,  !- Name
    None,                    !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0,                       !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    0,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    mech vent house fan;     !- End-Use Subcategory

  OtherEquipment,
    water heater energy adjustment1,  !- Name
    Electricity,             !- Fuel Type
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    0.01,                    !- Design Level {W}
    ,                        !- Power per Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    water heater energy adjustment1;  !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    infil flow,              !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    natural vent flow,       !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    whole house fan flow,    !- Name
    conditioned space 1,     !- Zone or ZoneList or Space or SpaceList Name
    Always On Discrete,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    ,                        !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    exterior lighting,       !- Name
    exterior lighting schedule,  !- Schedule Name
    13.9041095890411,        !- Design Level {W}
    ,                        !- Control Option
    exterior lighting;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

  Sizing:System,
    central ac airloop,      !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    Yes,                     !- 100% Outdoor Air in Cooling
    Yes,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-05,           !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-05,           !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff,                   !- Central Cooling Capacity Control Method
    Autosize;                !- Occupant Diversity

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    boiler hydronic heat loop,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2222222222222,        !- Design Loop Exit Temperature {C}
    11.1111111111111,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  Sizing:Plant,
    dhw loop,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    52.6666666666667,        !- Design Loop Exit Temperature {C}
    5.55555555555556,        !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    conditioned space Thermostat,  !- Name
    conditioned space,       !- Zone or ZoneList Name
    conditioned space Thermostat Schedule,  !- Control Type Schedule Name
    0,                       !- Temperature Difference Between Cutout And Setpoint {deltaC}
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    conditioned space temperature setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ;                        !- Control 4 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    conditioned space temperature setpoint,  !- Name
    heating setpoint,        !- Heating Setpoint Temperature Schedule Name
    cooling setpoint;        !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:WATER ===========

  ZoneHVAC:Baseboard:Convective:Water,
    boiler baseboard,        !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 23,                 !- Inlet Node Name
    Node 24,                 !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    2000.84966854304,        !- Heating Design Capacity {W}
    0,                       !- Heating Design Capacity Per Floor Area {W/m2}
    0.8,                     !- Fraction of Autosized Heating Design Capacity
    120.445176135099,        !- U-Factor Times Area Value {W/K}
    8.20630484939178e-05,    !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT ===========

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    central ac terminal,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 8,                  !- Air Inlet Node Name
    Node 6,                  !- Air Outlet Node Name
    0.1420561804032;         !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    ADU central ac terminal, !- Name
    Node 6,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    central ac terminal;     !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    conditioned space Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU central ac terminal, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Sequential Fraction Schedule 1,  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule,  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    boiler baseboard,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2,                       !- Zone Equipment 2 Heating or No-Load Sequence
    Sequential Fraction Schedule 3,  !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
    Sequential Fraction Schedule 2;  !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    conditioned space,       !- Zone Name
    conditioned space Equipment List,  !- Zone Conditioning Equipment List Name
    conditioned space Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    conditioned space Return Node List;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

  Fan:SystemModel,
    central ac supply fan,   !- Name
    Always On Discrete,      !- Availability Schedule Name
    Node 2,                  !- Air Inlet Node Name
    central ac unitary system Fan - Cooling Coil Node,  !- Air Outlet Node Name
    0.1420561804032,         !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    794.580001233493,        !- Design Pressure Rise {Pa}
    1,                       !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    Autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    840,                     !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    1.66667,                 !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.75,                    !- Fan Total Efficiency
    ,                        !- Electric Power Function of Flow Fraction Curve Name
    ,                        !- Night Ventilation Mode Pressure Rise {Pa}
    ,                        !- Night Ventilation Mode Maximum Air Flow Rate
    ,                        !- Night Ventilation Mode Fan Total Efficiency
    ,                        !- Night Ventilation Mode Motor Efficiency
    ,                        !- Night Ventilation Mode Motor In Air Stream Fraction
    ,                        !- Motor Loss Zone Name
    0,                       !- Motor Loss Radiative Fraction
    supply fan,              !- End-Use Subcategory
    1,                       !- Number of Speeds
    1,                       !- Speed 1 Flow Fraction
    1;                       !- Speed 1 Electric Power Fraction

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:SingleSpeed,
    central ac clg coil,     !- Name
    Always On Discrete,      !- Availability Schedule Name
    2716.67395224293,        !- Gross Rated Total Cooling Capacity {W}
    0.730031800184905,       !- Gross Rated Sensible Heat Ratio
    3.62214,                 !- Gross Rated Cooling COP {W/W}
    0.139794820631735,       !- Rated Air Flow Rate {m3/s}
    773.3,                   !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    central ac unitary system Fan - Cooling Coil Node,  !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    Cool-CAP-fT1,            !- Total Cooling Capacity Function of Temperature Curve Name
    Cool-CAP-fFF1,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT1,            !- Energy Input Ratio Function of Temperature Curve Name
    Cool-EIR-fFF1,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR1,          !- Part Load Fraction Correlation Curve Name
    -25,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3,                       !- Maximum Cycling Rate {cycles/hr}
    45,                      !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0.9,                     !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    50,                      !- Crankcase Heater Capacity {W}
    ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    2;                       !- Basin Heater Setpoint Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYSYSTEM ===========

  AirLoopHVAC:UnitarySystem,
    central ac unitary system,  !- Name
    Load,                    !- Control Type
    conditioned space,       !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    Always On Discrete,      !- Availability Schedule Name
    Node 2,                  !- Air Inlet Node Name
    Node 3,                  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    central ac supply fan,   !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    central ac auto fan schedule,  !- Supply Air Fan Operating Mode Schedule Name
    ,                        !- Heating Coil Object Type
    ,                        !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    central ac clg coil,     !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    0.1420561804032,         !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    None,                    !- Heating Supply Air Flow Rate Method
    ,                        !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    0,                       !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    Yes,                     !- No Load Supply Air Flow Rate Control Set To Low Speed
    48.8888888888889,        !- Maximum Supply Air Temperature {C}
    21,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    0,                       !- Ancillary On-Cycle Electric Power {W}
    0;                       !- Ancillary Off-Cycle Electric Power {W}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

  AirLoopHVAC,
    central ac airloop,      !- Name
    ,                        !- Controller List Name
    central ac airloopAvailability Manager List,  !- Availability Manager List Name
    0.1420561804032,         !- Design Supply Air Flow Rate {m3/s}
    central ac airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 2,                  !- Supply Side Inlet Node Name
    Node 5,                  !- Demand Side Outlet Node Name
    central ac airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    central ac airloop Supply Outlet Nodes,  !- Supply Side Outlet Node Names
    1;                       !- Design Return Air Flow Fraction of Supply Air Flow

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    central ac zone splitter,!- Name
    Node 4,                  !- Inlet Node Name
    Node 8;                  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    central ac airloop Node 4 Supply Path,  !- Name
    Node 4,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    central ac zone splitter;!- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    central ac zone mixer,   !- Name
    Node 5,                  !- Outlet Node Name
    Node 7;                  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    central ac airloop Return Path,  !- Name
    Node 5,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    central ac zone mixer;   !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    central ac airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitarySystem,  !- Component 1 Object Type
    central ac unitary system,  !- Component 1 Name
    Node 2,                  !- Component 1 Inlet Node Name
    Node 3;                  !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    boiler hydronic pump,    !- Component 1 Name
    Node 9,                  !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    boiler,                  !- Component 1 Name
    Node 11,                 !- Component 1 Inlet Node Name
    Node 16;                 !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 1,        !- Component 1 Name
    Node 17,                 !- Component 1 Inlet Node Name
    Node 18;                 !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 2,        !- Component 1 Name
    Node 19,                 !- Component 1 Inlet Node Name
    Node 10;                 !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 4,        !- Component 1 Name
    Node 12,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 3,        !- Component 1 Name
    Node 14,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    boiler baseboard,        !- Component 1 Name
    Node 23,                 !- Component 1 Inlet Node Name
    Node 24;                 !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    boiler hydronic heat loop Demand Bypass Pipe,  !- Component 1 Name
    boiler hydronic heat loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    boiler hydronic heat loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    boiler hydronic heat loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 5,        !- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 13;                 !- Component 1 Outlet Node Name

  Branch,
    dhw loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    Pump Variable Speed 1,   !- Component 1 Name
    Node 25,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

  Branch,
    dhw loop Supply Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 6,        !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

  Branch,
    dhw loop Supply Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    water heater,            !- Component 1 Name
    Node 34,                 !- Component 1 Inlet Node Name
    Node 35;                 !- Component 1 Outlet Node Name

  Branch,
    dhw loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    Pipe Adiabatic 7,        !- Component 1 Name
    Node 32,                 !- Component 1 Inlet Node Name
    Node 26;                 !- Component 1 Outlet Node Name

  Branch,
    dhw loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    dhw loop Demand Inlet Pipe,  !- Component 1 Name
    Node 28,                 !- Component 1 Inlet Node Name
    dhw loop Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

  Branch,
    dhw loop Demand Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 30,                 !- Component 1 Inlet Node Name
    Node 36;                 !- Component 1 Outlet Node Name

  Branch,
    dhw loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    dhw loop Demand Bypass Pipe,  !- Component 1 Name
    dhw loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    dhw loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    dhw loop Demand Outlet Pipe,  !- Component 1 Name
    dhw loop Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 29;                 !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    central ac airloop Supply Branches,  !- Name
    central ac airloop Main Branch;  !- Branch 1 Name

  BranchList,
    boiler hydronic heat loop Supply Branches,  !- Name
    boiler hydronic heat loop Supply Inlet Branch,  !- Branch 1 Name
    boiler hydronic heat loop Supply Branch 1,  !- Branch 2 Name
    boiler hydronic heat loop Supply Branch 2,  !- Branch 3 Name
    boiler hydronic heat loop Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    boiler hydronic heat loop Demand Branches,  !- Name
    boiler hydronic heat loop Demand Inlet Branch,  !- Branch 1 Name
    boiler hydronic heat loop Demand Branch 1,  !- Branch 2 Name
    boiler hydronic heat loop Demand Branch 2,  !- Branch 3 Name
    boiler hydronic heat loop Demand Bypass Branch,  !- Branch 4 Name
    boiler hydronic heat loop Demand Outlet Branch;  !- Branch 5 Name

  BranchList,
    dhw loop Supply Branches,!- Name
    dhw loop Supply Inlet Branch,  !- Branch 1 Name
    dhw loop Supply Branch 1,!- Branch 2 Name
    dhw loop Supply Branch 2,!- Branch 3 Name
    dhw loop Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    dhw loop Demand Branches,!- Name
    dhw loop Demand Inlet Branch,  !- Branch 1 Name
    dhw loop Demand Branch 1,!- Branch 2 Name
    dhw loop Demand Bypass Branch,  !- Branch 3 Name
    dhw loop Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    boiler hydronic heat loop Supply Splitter,  !- Name
    boiler hydronic heat loop Supply Inlet Branch,  !- Inlet Branch Name
    boiler hydronic heat loop Supply Branch 1,  !- Outlet Branch 1 Name
    boiler hydronic heat loop Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Splitter,
    boiler hydronic heat loop Demand Splitter,  !- Name
    boiler hydronic heat loop Demand Inlet Branch,  !- Inlet Branch Name
    boiler hydronic heat loop Demand Branch 1,  !- Outlet Branch 1 Name
    boiler hydronic heat loop Demand Branch 2,  !- Outlet Branch 2 Name
    boiler hydronic heat loop Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    dhw loop Supply Splitter,!- Name
    dhw loop Supply Inlet Branch,  !- Inlet Branch Name
    dhw loop Supply Branch 1,!- Outlet Branch 1 Name
    dhw loop Supply Branch 2;!- Outlet Branch 2 Name

  Connector:Splitter,
    dhw loop Demand Splitter,!- Name
    dhw loop Demand Inlet Branch,  !- Inlet Branch Name
    dhw loop Demand Branch 1,!- Outlet Branch 1 Name
    dhw loop Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    boiler hydronic heat loop Supply Mixer,  !- Name
    boiler hydronic heat loop Supply Outlet Branch,  !- Outlet Branch Name
    boiler hydronic heat loop Supply Branch 1,  !- Inlet Branch 1 Name
    boiler hydronic heat loop Supply Branch 2;  !- Inlet Branch 2 Name

  Connector:Mixer,
    boiler hydronic heat loop Demand Mixer,  !- Name
    boiler hydronic heat loop Demand Outlet Branch,  !- Outlet Branch Name
    boiler hydronic heat loop Demand Branch 1,  !- Inlet Branch 1 Name
    boiler hydronic heat loop Demand Branch 2,  !- Inlet Branch 2 Name
    boiler hydronic heat loop Demand Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    dhw loop Supply Mixer,   !- Name
    dhw loop Supply Outlet Branch,  !- Outlet Branch Name
    dhw loop Supply Branch 1,!- Inlet Branch 1 Name
    dhw loop Supply Branch 2;!- Inlet Branch 2 Name

  Connector:Mixer,
    dhw loop Demand Mixer,   !- Name
    dhw loop Demand Outlet Branch,  !- Outlet Branch Name
    dhw loop Demand Branch 1,!- Inlet Branch 1 Name
    dhw loop Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    boiler hydronic heat loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    boiler hydronic heat loop Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    boiler hydronic heat loop Supply Mixer;  !- Connector 2 Name

  ConnectorList,
    boiler hydronic heat loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    boiler hydronic heat loop Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    boiler hydronic heat loop Demand Mixer;  !- Connector 2 Name

  ConnectorList,
    dhw loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    dhw loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    dhw loop Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    dhw loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    dhw loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    dhw loop Demand Mixer;   !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    conditioned space Inlet Node List,  !- Name
    Node 6;                  !- Node 1 Name

  NodeList,
    conditioned space Return Node List,  !- Name
    Node 7;                  !- Node 1 Name

  NodeList,
    central ac airloop Supply Outlet Nodes,  !- Name
    Node 3;                  !- Node 1 Name

  NodeList,
    central ac airloop Demand Inlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    Pipe Adiabatic 1,        !- Name
    Node 17,                 !- Inlet Node Name
    Node 18;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 2,        !- Name
    Node 19,                 !- Inlet Node Name
    Node 10;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 4,        !- Name
    Node 12,                 !- Inlet Node Name
    Node 21;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 3,        !- Name
    Node 14,                 !- Inlet Node Name
    Node 20;                 !- Outlet Node Name

  Pipe:Adiabatic,
    boiler hydronic heat loop Demand Bypass Pipe,  !- Name
    boiler hydronic heat loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    boiler hydronic heat loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 5,        !- Name
    Node 22,                 !- Inlet Node Name
    Node 13;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 6,        !- Name
    Node 27,                 !- Inlet Node Name
    Node 31;                 !- Outlet Node Name

  Pipe:Adiabatic,
    Pipe Adiabatic 7,        !- Name
    Node 32,                 !- Inlet Node Name
    Node 26;                 !- Outlet Node Name

  Pipe:Adiabatic,
    dhw loop Demand Inlet Pipe,  !- Name
    Node 28,                 !- Inlet Node Name
    dhw loop Demand Inlet Pipe Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    dhw loop Demand Bypass Pipe,  !- Name
    dhw loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    dhw loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    dhw loop Demand Outlet Pipe,  !- Name
    dhw loop Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 29;                 !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

  Pump:VariableSpeed,
    boiler hydronic pump,    !- Name
    Node 9,                  !- Inlet Node Name
    Node 15,                 !- Outlet Node Name
    0.00375,                 !- Design Maximum Flow Rate {m3/s}
    20000,                   !- Design Pump Head {Pa}
    100,                     !- Design Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Pump:VariableSpeed,
    Pump Variable Speed 1,   !- Name
    Node 25,                 !- Inlet Node Name
    Node 33,                 !- Outlet Node Name
    0.01,                    !- Design Maximum Flow Rate {m3/s}
    1,                       !- Design Pump Head {Pa}
    0,                       !- Design Power Consumption {W}
    1,                       !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

  Boiler:HotWater,
    boiler,                  !- Name
    NaturalGas,              !- Fuel Type
    2000.84966854304,        !- Nominal Capacity {W}
    0.92,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    NonCondensingBoilerEff,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1,                       !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 11,                 !- Boiler Water Inlet Node Name
    Node 16,                 !- Boiler Water Outlet Node Name
    99.9,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- On Cycle Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General,                 !- End-Use Subcategory
    0;                       !- Off Cycle Parasitic Fuel Load {W}

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    water heater,            !- Name
    0.136274824222915,       !- Tank Volume {m3}
    water heater setpoint,   !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    99,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    5500.06477392209,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    conditioned space,       !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.704227539803499,       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0.704227539803499,       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 34,                 !- Use Side Inlet Node Name
    Node 35,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

  WaterHeater:Sizing,
    water heater,            !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

  PlantLoop,
    boiler hydronic heat loop,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    boiler hydronic heat loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 10,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 9,                  !- Plant Side Inlet Node Name
    Node 10,                 !- Plant Side Outlet Node Name
    boiler hydronic heat loop Supply Branches,  !- Plant Side Branch List Name
    boiler hydronic heat loop Supply Connector List,  !- Plant Side Connector List Name
    Node 12,                 !- Demand Side Inlet Node Name
    Node 13,                 !- Demand Side Outlet Node Name
    boiler hydronic heat loop Demand Branches,  !- Demand Side Branch List Name
    boiler hydronic heat loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

  PlantLoop,
    dhw loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    dhw loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 26,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    0.01,                    !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    0.003,                   !- Plant Loop Volume {m3}
    Node 25,                 !- Plant Side Inlet Node Name
    Node 26,                 !- Plant Side Outlet Node Name
    dhw loop Supply Branches,!- Plant Side Branch List Name
    dhw loop Supply Connector List,  !- Plant Side Connector List Name
    Node 28,                 !- Demand Side Inlet Node Name
    Node 29,                 !- Demand Side Outlet Node Name
    dhw loop Demand Branches,!- Demand Side Branch List Name
    dhw loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    boiler hydronic heat loop Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    boiler;                  !- Equipment 1 Name

  PlantEquipmentList,
    dhw loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    water heater;            !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    boiler hydronic heat loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    boiler hydronic heat loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    dhw loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    dhw loop Heating Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    boiler hydronic heat loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    boiler hydronic heat loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    dhw loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    dhw loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    boiler_baseboard_s,      !- Name
    boiler baseboard,        !- Output:Variable or Output:Meter Index Key Name
    Baseboard Total Heating Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    boiler_hydronic_pump_mfr_s,  !- Name
    boiler hydronic pump,    !- Output:Variable or Output:Meter Index Key Name
    Pump Mass Flow Rate;     !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    boiler_hydronic_pump_s,  !- Name
    boiler hydronic pump,    !- Output:Variable or Output:Meter Index Key Name
    Pump Electricity Energy; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    boiler_plr_s,            !- Name
    boiler,                  !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    central_ac_airloop_Fan_RTF_s,  !- Name
    central ac supply fan,   !- Output:Variable or Output:Meter Index Key Name
    Fan Runtime Fraction;    !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    central_ac_clg_coil_s,   !- Name
    central ac clg coil,     !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Total Cooling Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    central_ac_supply_fan_s, !- Name
    central ac supply fan,   !- Output:Variable or Output:Meter Index Key Name
    Fan Electricity Energy;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    clg_load_cond,           !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Cooling:EnergyTransfer:Zone:CONDITIONED SPACE;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    clg_sp_s,                !- Name
    cooling setpoint,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    clothes_dryer_exhaust_0_sch_s,  !- Name
    clothes dryer exhaust 0 schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    conditioned_space_clg_unmet_s,  !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Cooling Setpoint Not Met Time;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    conditioned_space_htg_unmet_s,  !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Heating Setpoint Not Met Time;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    cool_season,             !- Name
    cooling season schedule, !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    fridge_tin_s,            !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    htg_load_cond,           !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Heating:EnergyTransfer:Zone:CONDITIONED SPACE;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    htg_sp_s,                !- Name
    heating setpoint,        !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    natural_vent_s,          !- Name
    natural vent schedule,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    out_pb_s,                !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    out_wt_s,                !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Humidity Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    site_vw_s,               !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Wind Speed;         !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    tin_s,                   !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    tout_s,                  !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    water_heater_energy,     !- Name
    water heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    water_heater_off_cycle_parasitic,  !- Name
    water heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater Off Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    water_heater_on_cycle_parasitic,  !- Name
    water heater,            !- Output:Variable or Output:Meter Index Key Name
    Water Heater On Cycle Parasitic Electricity Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    win_s,                   !- Name
    conditioned space,       !- Output:Variable or Output:Meter Index Key Name
    Zone Air Humidity Ratio; !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    boiler_hydronic_pump_pressure_rise_act,  !- Name
    boiler hydronic pump,    !- Actuated Component Unique Name
    Pump,                    !- Actuated Component Type
    Pump Pressure Rise;      !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    fridge_schedule_act,     !- Name
    fridge schedule,         !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    infil_flow_act,          !- Name
    infil flow,              !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    mech_vent_house_fan_cfis_act,  !- Name
    mech vent house fan cfis,!- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    mech_vent_house_fan_latent_load_equip_act,  !- Name
    mech vent house fan latent load equip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    mech_vent_house_fan_sensible_load_equip_act,  !- Name
    mech vent house fan sensible load equip,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    natural_vent_flow_act,   !- Name
    natural vent flow,       !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    water_heater_ec_adj_act, !- Name
    water heater energy adjustment1,  !- Actuated Component Unique Name
    OtherEquipment,          !- Actuated Component Type
    Power Level;             !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    whole_house_fan_act,     !- Name
    whole house fan,         !- Actuated Component Unique Name
    ElectricEquipment,       !- Actuated Component Type
    Electricity Rate;        !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    whole_house_fan_flow_act,!- Name
    whole house fan flow,    !- Actuated Component Unique Name
    Zone Infiltration,       !- Actuated Component Type
    Air Exchange Flow Rate;  !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    boiler hydronic pump disaggregate program calling manager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    boiler_hydronic_pump_disaggregate_program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    boiler hydronic pump power program calling manager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    boiler_hydronic_pump_power_program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    central ac supply fan disaggregate program calling manager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    central_ac_supply_fan_disaggregate_program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    fridge schedule program calling manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    fridge_schedule_program; !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    infil_program calling manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    infil_program;           !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    natural_vent_program calling manager,  !- Name
    BeginZoneTimestepAfterInitHeatBalance,  !- EnergyPlus Model Calling Point
    natural_vent_program;    !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    total_airflows_program calling manager,  !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    total_airflows_program;  !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    total_loads_program calling manager,  !- Name
    EndOfZoneTimestepAfterZoneReporting,  !- EnergyPlus Model Calling Point
    total_loads_program;     !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    unmet_hours_program calling manager,  !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    unmet_hours_program;     !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    water heater EC_adj ProgramManager,  !- Name
    EndOfSystemTimestepBeforeHVACReporting,  !- EnergyPlus Model Calling Point
    water_heater_EC_adj;     !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    boiler_hydronic_pump_disaggregate_program,  !- Name
    Set boiler_hydronic_pump_primary_htg = boiler_hydronic_pump_s;  !- Program Line 1

  EnergyManagementSystem:Program,
    boiler_hydronic_pump_power_program,  !- Name
    Set heating_plr = boiler_plr_s,  !- Program Line 1
    Set pump_total_eff = boiler_hydronic_pump_rated_mfr / 1000 * 20000.0 / 100.0,  !- Program Line 2
    Set pump_vfr = boiler_hydronic_pump_mfr_s / 1000,  !- <none>
    If pump_vfr > 0,         !- <none>
    Set boiler_hydronic_pump_pressure_rise_act = 100.0 * heating_plr * pump_total_eff / pump_vfr,  !- <none>
    Else,                    !- <none>
    Set boiler_hydronic_pump_pressure_rise_act = 0,  !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:Program,
    central_ac_supply_fan_disaggregate_program,  !- Name
    Set central_ac_supply_fan_clg = 0,  !- Program Line 1
    If central_ac_clg_coil_s > 0,  !- Program Line 2
    Set central_ac_supply_fan_clg = central_ac_supply_fan_s,  !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:Program,
    fridge_schedule_program, !- Name
    Set Tin = fridge_tin_s*(9.0/5.0)+32.0,  !- Program Line 1
    Set fridge_schedule_act = 0,  !- Program Line 2
    If (Hour == 0),          !- <none>
    Set fridge_schedule_act = (-0.487+0.019*Tin),  !- <none>
    ElseIf (Hour == 1),      !- <none>
    Set fridge_schedule_act = (-0.34+0.016*Tin),  !- <none>
    ElseIf (Hour == 2),      !- <none>
    Set fridge_schedule_act = (-0.37+0.017*Tin),  !- <none>
    ElseIf (Hour == 3),      !- <none>
    Set fridge_schedule_act = (-0.361+0.016*Tin),  !- <none>
    ElseIf (Hour == 4),      !- <none>
    Set fridge_schedule_act = (-0.515+0.018*Tin),  !- <none>
    ElseIf (Hour == 5),      !- <none>
    Set fridge_schedule_act = (-0.684+0.021*Tin),  !- <none>
    ElseIf (Hour == 6),      !- <none>
    Set fridge_schedule_act = (-0.471+0.019*Tin),  !- <none>
    ElseIf (Hour == 7),      !- <none>
    Set fridge_schedule_act = (-0.159+0.015*Tin),  !- <none>
    ElseIf (Hour == 8),      !- <none>
    Set fridge_schedule_act = (-0.079+0.015*Tin),  !- <none>
    ElseIf (Hour == 9),      !- <none>
    Set fridge_schedule_act = (-0.417+0.019*Tin),  !- <none>
    ElseIf (Hour == 10),     !- <none>
    Set fridge_schedule_act = (-0.411+0.018*Tin),  !- <none>
    ElseIf (Hour == 11),     !- <none>
    Set fridge_schedule_act = (-0.386+0.018*Tin),  !- <none>
    ElseIf (Hour == 12),     !- <none>
    Set fridge_schedule_act = (-0.24+0.016*Tin),  !- <none>
    ElseIf (Hour == 13),     !- <none>
    Set fridge_schedule_act = (-0.314+0.017*Tin),  !- <none>
    ElseIf (Hour == 14),     !- <none>
    Set fridge_schedule_act = (-0.16+0.015*Tin),  !- <none>
    ElseIf (Hour == 15),     !- <none>
    Set fridge_schedule_act = (-0.121+0.015*Tin),  !- <none>
    ElseIf (Hour == 16),     !- <none>
    Set fridge_schedule_act = (-0.469+0.02*Tin),  !- <none>
    ElseIf (Hour == 17),     !- <none>
    Set fridge_schedule_act = (-0.412+0.02*Tin),  !- <none>
    ElseIf (Hour == 18),     !- <none>
    Set fridge_schedule_act = (-0.091+0.017*Tin),  !- <none>
    ElseIf (Hour == 19),     !- <none>
    Set fridge_schedule_act = (0.077+0.014*Tin),  !- <none>
    ElseIf (Hour == 20),     !- <none>
    Set fridge_schedule_act = (-0.118+0.016*Tin),  !- <none>
    ElseIf (Hour == 21),     !- <none>
    Set fridge_schedule_act = (-0.247+0.017*Tin),  !- <none>
    ElseIf (Hour == 22),     !- <none>
    Set fridge_schedule_act = (-0.445+0.019*Tin),  !- <none>
    ElseIf (Hour == 23),     !- <none>
    Set fridge_schedule_act = (-0.544+0.02*Tin),  !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:Program,
    infil_program,           !- Name
    Set p_m = 0.14,          !- Program Line 1
    Set p_s = 0.22,          !- Program Line 2
    Set s_m = 270,           !- <none>
    Set s_s = 370,           !- <none>
    Set z_m = 9.99744,       !- <none>
    Set z_s = 5.486400000000001,  !- <none>
    Set f_t = (((s_m/z_m)^p_m)*((z_s/s_s)^p_s)),  !- <none>
    Set Tdiff = tin_s-tout_s,!- <none>
    Set dT = @Abs Tdiff,     !- <none>
    Set c = 0.0145,          !- <none>
    Set Cs = 0.0504,         !- <none>
    Set Cw = 0.1447,         !- <none>
    Set n = 0.65,            !- <none>
    Set sft = (f_t*0.3),     !- <none>
    Set temp1 = ((c*Cw)*((sft*site_vw_s)^(2*n)))^2,  !- <none>
    Set Qinf = (((c*Cs*(dT^n))^2)+temp1)^0.5,  !- <none>
    Set Qinf = (@Max Qinf 0),!- <none>
    Set mech_vent_house_fan_sensible_load_equip_act = 0.0,  !- <none>
    Set mech_vent_house_fan_latent_load_equip_act = 0.0,  !- <none>
    Set OASupInPb = out_pb_s,!- <none>
    Set OASupInTemp = tout_s,!- <none>
    Set OASupInW = out_wt_s, !- <none>
    Set OASupRho = (@RhoAirFnPbTdbW OASupInPb OASupInTemp OASupInW),  !- <none>
    Set OASupCp = (@CpAirFnW OASupInW),  !- <none>
    Set OASupInEnth = (@HFnTdbW OASupInTemp OASupInW),  !- <none>
    Set ZoneTemp = tin_s,    !- <none>
    Set ZoneW = win_s,       !- <none>
    Set ZoneCp = (@CpAirFnW ZoneW),  !- <none>
    Set ZoneAirEnth = (@HFnTdbW ZoneTemp ZoneW),  !- <none>
    Set mech_vent_house_fan_cfis_act = 0.0,  !- <none>
    Set QWHV_cfis_sup = 0.0, !- <none>
    Set QWHV_cfis_suppl_sup = 0.0,  !- <none>
    Set QWHV_cfis_suppl_exh = 0.0,  !- <none>
    Set Qrange = 0,          !- <none>
    Set Qbath = 0,           !- <none>
    Set Qdryer = 0,          !- <none>
    Set Qdryer = Qdryer + 0.00573 * clothes_dryer_exhaust_0_sch_s,  !- <none>
    Set QWHV_sup = 0.0,      !- <none>
    Set QWHV_exh = 0.0,      !- <none>
    Set Qsupply = QWHV_sup + QWHV_cfis_sup + QWHV_cfis_suppl_sup,  !- <none>
    Set Qexhaust = Qrange + Qbath + Qdryer + QWHV_exh + QWHV_cfis_suppl_exh,  !- <none>
    Set Qfan = (@Max Qexhaust Qsupply),  !- <none>
    Set Qducts = 0,          !- <none>
    If Qducts < 0,           !- <none>
    Set Qsupply = Qsupply - Qducts,  !- <none>
    Else,                    !- <none>
    Set Qexhaust = Qexhaust + Qducts,  !- <none>
    EndIf,                   !- <none>
    Set Qfan_with_ducts = (@Max Qexhaust Qsupply),  !- <none>
    Set Qimb = (@Abs (Qsupply - Qexhaust)),  !- <none>
    If Qinf + Qimb > 0,      !- <none>
    Set Qtot = Qfan_with_ducts + (Qinf^2) / (Qinf + Qimb),  !- <none>
    Else,                    !- <none>
    Set Qtot = Qfan_with_ducts,  !- <none>
    EndIf,                   !- <none>
    Set Qinf_adj = Qtot - Qfan,  !- <none>
    Set infil_flow_act = Qinf_adj,  !- <none>
    Set infil_program_Qinf = Qinf_adj,  !- <none>
    Set infil_program_Qfan = Qfan,  !- <none>
    Set Qload = Qfan,        !- <none>
    Set Effectiveness_Sens = 0.0,  !- <none>
    Set Effectiveness_Lat = 0.0,  !- <none>
    Set Fan_MFR = Qload * OASupRho,  !- <none>
    Set ZoneInEnth = OASupInEnth,  !- <none>
    Set ZoneInTemp = OASupInTemp,  !- <none>
    Set FanTotalToCond = Fan_MFR * (ZoneInEnth - ZoneAirEnth),  !- <none>
    Set FanSensToCond = Fan_MFR * ZoneCp * (ZoneInTemp - ZoneTemp),  !- <none>
    Set FanLatToCond = FanTotalToCond - FanSensToCond,  !- <none>
    Set mech_vent_house_fan_sensible_load_equip_act = mech_vent_house_fan_sensible_load_equip_act + FanSensToCond,  !- <none>
    Set mech_vent_house_fan_latent_load_equip_act = mech_vent_house_fan_latent_load_equip_act + FanLatToCond;  !- <none>

  EnergyManagementSystem:Program,
    natural_vent_program,    !- Name
    Set Tin = tin_s,         !- Program Line 1
    Set Tout = tout_s,       !- Program Line 2
    Set Wout = out_wt_s,     !- <none>
    Set Pbar = out_pb_s,     !- <none>
    Set Phiout = (@RhFnTdbWPb Tout Wout Pbar),  !- <none>
    Set MaxHR = 0.0115,      !- <none>
    Set Tnvsp = (htg_sp_s + clg_sp_s) / 2,  !- <none>
    Set NVavail = natural_vent_s,  !- <none>
    Set ClgSsnAvail = cool_season,  !- <none>
    Set Qnv = 0,             !- <none>
    Set Qwhf = 0,            !- <none>
    Set whole_house_fan_act = 0,  !- <none>
    If ((Wout < MaxHR) && (Tin > Tout) && (Tin > Tnvsp) && (ClgSsnAvail > 0)),  !- <none>
    Set WHF_Flow = 0,        !- <none>
    Set Adj = (Tin-Tnvsp)/(Tin-Tout),  !- <none>
    Set Adj = (@Min Adj 1),  !- <none>
    Set Adj = (@Max Adj 0),  !- <none>
    If (WHF_Flow > 0),       !- <none>
    Set Qwhf = WHF_Flow*Adj, !- <none>
    Set WHF_W = 0,           !- <none>
    Set whole_house_fan_act = WHF_W*Adj,  !- <none>
    ElseIf (NVavail > 0),    !- <none>
    Set NVArea = 4612.357226880001,  !- <none>
    Set Cs = 8.968567957270247e-05,  !- <none>
    Set Cw = 2.2169590796800036e-05,  !- <none>
    Set Tdiff = Tin-Tout,    !- <none>
    Set dT = (@Abs Tdiff),   !- <none>
    Set Vwind = site_vw_s,   !- <none>
    Set SGNV = NVArea*Adj*((((Cs*dT)+(Cw*(Vwind^2)))^0.5)/1000),  !- <none>
    Set MaxNV = 1.1326738636800002,  !- <none>
    Set Qnv = (@Min SGNV MaxNV),  !- <none>
    EndIf,                   !- <none>
    EndIf,                   !- <none>
    Set natural_vent_flow_act = Qnv,  !- <none>
    Set whole_house_fan_flow_act = Qwhf,  !- <none>
    Set natural_vent_program_Qnv = Qnv,  !- <none>
    Set natural_vent_program_Qwhf = Qwhf;  !- <none>

  EnergyManagementSystem:Program,
    total_airflows_program,  !- Name
    Set total_infil_flow_rate = 0,  !- Program Line 1
    Set total_mechvent_flow_rate = 0,  !- Program Line 2
    Set total_natvent_flow_rate = 0,  !- <none>
    Set total_whf_flow_rate = 0,  !- <none>
    Set total_infil_flow_rate = total_infil_flow_rate + (infil_program_Qinf * 1),  !- <none>
    Set total_mechvent_flow_rate = total_mechvent_flow_rate + (infil_program_Qfan * 1),  !- <none>
    Set total_natvent_flow_rate = total_natvent_flow_rate + (natural_vent_program_Qnv * 1),  !- <none>
    Set total_whf_flow_rate = total_whf_flow_rate + (natural_vent_program_Qwhf * 1);  !- <none>

  EnergyManagementSystem:Program,
    total_loads_program,     !- Name
    Set loads_htg_tot = 0,   !- Program Line 1
    Set loads_clg_tot = 0,   !- Program Line 2
    If htg_load_cond > 0,    !- <none>
    Set loads_htg_tot = loads_htg_tot + (htg_load_cond - clg_load_cond) * 1.0,  !- <none>
    EndIf,                   !- <none>
    Set loads_htg_tot = (@Max loads_htg_tot 0),  !- <none>
    If clg_load_cond > 0,    !- <none>
    Set loads_clg_tot = loads_clg_tot + (clg_load_cond - htg_load_cond) * 1.0,  !- <none>
    EndIf,                   !- <none>
    Set loads_clg_tot = (@Max loads_clg_tot 0);  !- <none>

  EnergyManagementSystem:Program,
    unmet_hours_program,     !- Name
    Set htg_unmet_hours = 0, !- Program Line 1
    Set clg_unmet_hours = 0, !- Program Line 2
    Set unit_htg_unmet_hours = 0,  !- <none>
    If ((DayOfYear >= 1) && (DayOfYear <= 365)),  !- <none>
    Set unit_htg_unmet_hours = unit_htg_unmet_hours + conditioned_space_htg_unmet_s,  !- <none>
    If unit_htg_unmet_hours > htg_unmet_hours,  !- <none>
    Set htg_unmet_hours = unit_htg_unmet_hours,  !- <none>
    EndIf,                   !- <none>
    EndIf,                   !- <none>
    Set unit_clg_unmet_hours = 0,  !- <none>
    If ((DayOfYear >= 1) && (DayOfYear <= 365)),  !- <none>
    Set unit_clg_unmet_hours = unit_clg_unmet_hours + conditioned_space_clg_unmet_s,  !- <none>
    If unit_clg_unmet_hours > clg_unmet_hours,  !- <none>
    Set clg_unmet_hours = unit_clg_unmet_hours,  !- <none>
    EndIf,                   !- <none>
    EndIf;                   !- <none>

  EnergyManagementSystem:Program,
    water_heater_EC_adj,     !- Name
    If WarmupFlag == 0,      !- Program Line 1
    Set dhw_e_cons = water_heater_energy + water_heater_on_cycle_parasitic + water_heater_off_cycle_parasitic,  !- Program Line 2
    Set water_heater_ec_adj_act = -0.04285714285714293 * dhw_e_cons / 1,  !- <none>
    EndIf;                   !- <none>

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

  EnergyManagementSystem:GlobalVariable,
    central_ac_airloop_Fan_RTF;  !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    infil_program_Qfan;      !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    infil_program_Qinf;      !- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    natural_vent_program_Qnv;!- Erl Variable 1 Name

  EnergyManagementSystem:GlobalVariable,
    natural_vent_program_Qwhf;  !- Erl Variable 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    boiler hydronic pump disaggregate htg primary,  !- Name
    boiler_hydronic_pump_primary_htg,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    boiler_hydronic_pump_disaggregate_program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    central ac supply fan disaggregate clg,  !- Name
    central_ac_supply_fan_clg,  !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    SystemTimestep,          !- Update Frequency
    central_ac_supply_fan_disaggregate_program,  !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    loads_htg_tot_peakload_outvar,  !- Name
    loads_htg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    loads_clg_tot_peakload_outvar,  !- Name
    loads_clg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    htg_unmet_hours_annual_outvar,  !- Name
    htg_unmet_hours,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    unmet_hours_program,     !- EMS Program or Subroutine Name
    hr;                      !- Units

  EnergyManagementSystem:OutputVariable,
    clg_unmet_hours_annual_outvar,  !- Name
    clg_unmet_hours,         !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    unmet_hours_program,     !- EMS Program or Subroutine Name
    hr;                      !- Units

  EnergyManagementSystem:OutputVariable,
    loads_htg_tot_annual_outvar,  !- Name
    loads_htg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units

  EnergyManagementSystem:OutputVariable,
    loads_clg_tot_annual_outvar,  !- Name
    loads_clg_tot,           !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimestep,            !- Update Frequency
    total_loads_program,     !- EMS Program or Subroutine Name
    J;                       !- Units

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:INTERNALVARIABLE ===========

  EnergyManagementSystem:InternalVariable,
    boiler_hydronic_pump_rated_mfr,  !- Name
    boiler hydronic pump,    !- Internal Data Index Key Name
    Pump Maximum Mass Flow Rate;  !- Internal Data Type

  EnergyManagementSystem:InternalVariable,
    central_ac_airloop_max_sup_fan_mfr,  !- Name
    central ac supply fan,   !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    central ac airloop Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    central ac airloopAvailability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    central ac airloop Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    boiler hydronic heat loop setpoint manager,  !- Name
    Temperature,             !- Control Variable
    boiler hydronic heat supply setpoint,  !- Schedule Name
    Node 10;                 !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    dhw temp,                !- Schedule Name
    Node 26;                 !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    dhw fixtures,            !- Name
    dhw fixtures,            !- End-Use Subcategory
    3.95248303606191e-06,    !- Peak Flow Rate {m3/s}
    dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;  !- Target Temperature Schedule Name

  WaterUse:Equipment,
    dhw distribution waste,  !- Name
    dhw distribution waste,  !- End-Use Subcategory
    1.09443007913889e-06,    !- Peak Flow Rate {m3/s}
    dhw fixtures schedule,   !- Flow Rate Fraction Schedule Name
    mixed water temperature schedule;  !- Target Temperature Schedule Name

  WaterUse:Equipment,
    clothes washer,          !- Name
    clothes washer,          !- End-Use Subcategory
    3.35639726712778e-07,    !- Peak Flow Rate {m3/s}
    clothes washer schedule; !- Flow Rate Fraction Schedule Name

  WaterUse:Equipment,
    dishwasher,              !- Name
    dishwasher,              !- End-Use Subcategory
    3.19132497219911e-07,    !- Peak Flow Rate {m3/s}
    dishwasher schedule;     !- Flow Rate Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 30,                 !- Inlet Node Name
    Node 36,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    dhw fixtures,            !- Water Use Equipment 1 Name
    dhw distribution waste,  !- Water Use Equipment 2 Name
    clothes washer,          !- Water Use Equipment 3 Name
    dishwasher;              !- Water Use Equipment 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    Cool-CAP-fFF1,           !- Name
    0.718664047,             !- Coefficient1 Constant
    0.41797409,              !- Coefficient2 x
    -0.136638137,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    Cool-EIR-fFF1,           !- Name
    1.143487507,             !- Coefficient1 Constant
    -0.13943972,             !- Coefficient2 x
    -0.004047787,            !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    2,                       !- Maximum Value of x
    0,                       !- Minimum Curve Output
    2;                       !- Maximum Curve Output

  Curve:Quadratic,
    Cool-PLF-fPLR1,          !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

  Curve:Bicubic,
    NonCondensingBoilerEff,  !- Name
    1.111720116,             !- Coefficient1 Constant
    0.078614078,             !- Coefficient2 x
    -0.400425756,            !- Coefficient3 x**2
    0,                       !- Coefficient4 y
    -0.000156783,            !- Coefficient5 y**2
    0.009384599,             !- Coefficient6 x*y
    0.234257955,             !- Coefficient7 x**3
    1.32927e-06,             !- Coefficient8 y**3
    -0.004446701,            !- Coefficient9 x**2*y
    -1.22498e-05,            !- Coefficient10 x*y**2
    0.1,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    20,                      !- Minimum Value of y
    80;                      !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    Cool-CAP-fT1,            !- Name
    1.557359706,             !- Coefficient1 Constant
    -0.0744481692,           !- Coefficient2 x
    0.00309859668,           !- Coefficient3 x**2
    0.0014595786,            !- Coefficient4 y
    -4.1148e-05,             !- Coefficient5 y**2
    -0.00042671448,          !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT1,            !- Name
    -0.350447695,            !- Coefficient1 Constant
    0.116809893,             !- Coefficient2 x
    -0.00339950844,          !- Coefficient3 x**2
    -0.001226088,            !- Coefficient4 y
    0.0006008094,            !- Coefficient5 y**2
    -0.000466884,            !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    Peak Electricity Total,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    Output Table Monthly 1,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    Output Table Monthly 2,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    Peak Heating Load,       !- Name
    2,                       !- Digits After Decimal
    loads_htg_tot_peakload_outvar,  !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

  Output:Table:Monthly,
    Peak Cooling Load,       !- Name
    2,                       !- Digits After Decimal
    loads_clg_tot_peakload_outvar,  !- Variable or Meter 1 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 1

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,EMS,boiler hydronic pump disaggregate htg primary,hourly;

  Output:Variable,CENTRAL AC CLG COIL,Cooling Coil Electricity Energy,hourly;

  Output:Variable,CENTRAL AC CLG COIL,Cooling Coil Crankcase Heater Electricity Energy,hourly;

  Output:Variable,EMS,central ac supply fan disaggregate clg,hourly;

  Output:Variable,WATER HEATER,Water Heater Electricity Energy,hourly;

  Output:Variable,WATER HEATER,Water Heater Off Cycle Parasitic Electricity Energy,hourly;

  Output:Variable,WATER HEATER,Water Heater On Cycle Parasitic Electricity Energy,hourly;

  Output:Variable,BOILER,Boiler NaturalGas Energy,hourly;

  Output:Variable,BOILER,Boiler Ancillary NaturalGas Energy,hourly;

  Output:Variable,BOILER,Boiler Inlet Temperature,hourly;

  Output:Variable,BOILER,Boiler Outlet Temperature,hourly;

  Output:Variable,CLOTHES WASHER,Water Use Equipment Hot Water Volume,hourly;

  Output:Variable,DISHWASHER,Water Use Equipment Hot Water Volume,hourly;

  Output:Variable,DHW FIXTURES,Water Use Equipment Hot Water Volume,hourly;

  Output:Variable,DHW DISTRIBUTION WASTE,Water Use Equipment Hot Water Volume,hourly;

  Output:Variable,*,htg_unmet_hours_annual_outvar,hourly;

  Output:Variable,*,clg_unmet_hours_annual_outvar,hourly;

  Output:Variable,*,loads_htg_tot_annual_outvar,hourly;

  Output:Variable,*,loads_clg_tot_annual_outvar,hourly;

  Output:Variable,WATER USE CONNECTIONS 1,Water Use Connections Plant Hot Water Energy,hourly;

  Output:Variable,WATER HEATER,Water Heater Heat Loss Energy,hourly;

  Output:Variable,*,Baseboard Total Heating Energy,hourly;

  Output:Variable,*,Baseboard Hot Water Energy,hourly;

  Output:Variable,*,Baseboard Total Heating Rate,hourly;

  Output:Variable,*,Baseboard Hot Water Mass Flow Rate,hourly;

  Output:Variable,*,Baseboard Air Mass Flow Rate,hourly;

  Output:Variable,*,Baseboard Air Inlet Temperature,hourly;

  Output:Variable,*,Baseboard Air Outlet Temperature,hourly;

  Output:Variable,*,Baseboard Water Inlet Temperature,hourly;

  Output:Variable,*,Baseboard Water Outlet Temperature,hourly;

  Output:Variable,*,Zone Air Temperature,hourly;

  Output:Variable,*,Zone Heating Setpoint Not Met Time,hourly;

  Output:Variable,*,Zone Cooling Setpoint Not Met Time,hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,NaturalGas:Facility,hourly;

  Output:Meter,water heater energy adjustment1:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,interior lighting:InteriorLights:Electricity,hourly;

  Output:Meter,exterior lighting:ExteriorLights:Electricity,hourly;

  Output:Meter,mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,mech vent:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,whole house fan:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,fridge:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,dishwasher:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,clothes washer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,clothes dryer:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,cooking range:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,misc tv:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,misc plug loads:InteriorEquipment:Electricity:Zone:CONDITIONED SPACE,hourly;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,NaturalGas:Facility,monthly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:JSON ===========

  Output:JSON,
    TimeSeriesAndTabular,    !- Option Type
    No,                      !- Output JSON
    No,                      !- Output CBOR
    Yes;                     !- Output MessagePack

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

