\section{Sky Radiance Model}\label{sky-radiance-model}

In EnergyPlus the calculation of diffuse solar radiation from the sky incident on an exterior surface takes into account the anisotropic radiance distribution of the sky. For this distribution, the diffuse sky irradiance on a surface is given by:

\begin{equation}
AnisoSkyMultiplie{r_{surface}}\cdot DiffuseSolarIrradiance
\end{equation}

Where

Diffuse Solar Irradiance is the diffuse solar irradiance from the sky on the ground.

surface is the surface being analyzed.

AnisoSkyMultiplier is determined by surface orientation and sky radiance distribution, and accounts for the effects of shading of sky diffuse radiation by shadowing surfaces such as overhangs. It does not account for \emph{reflection} of sky diffuse radiation from shadowing surfaces.

The sky radiance distribution is based on an empirical model based on radiance measurements of real skies, as described in Perez et al., 1990. In this model the radiance of the sky is determined by three distributions that are superimposed (see Figure~\ref{fig:schematic-view-of-sky-showing-solar-radiance})

\begin{enumerate}
\def\labelenumi{(\arabic{enumi})}
\item
  An isotropic distribution that covers the entire sky dome;
\item
  A circumsolar brightening centered at the position of the sun;
\item
  A horizon brightening.
\end{enumerate}

\begin{figure}[hbtp] % fig 37
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image589.png}
\caption{Schematic view of sky showing solar radiance distribution as a superposition of three components: dome with isotropic radiance, circumsolar brightening represented as a point source at the sun, and horizon brightening represented as a line source at the horizon. \protect \label{fig:schematic-view-of-sky-showing-solar-radiance}}
\end{figure}

The proportions of these distributions depend on the sky condition, which is characterized by two quantities, \emph{clearness factor} and \emph{brightness factor}, defined below, which are determined from sun position and solar quantities from the weather file.

The \emph{circumsolar brightening} is assumed to be concentrated at a point source at the center of the sun although this region actually begins at the periphery of the solar disk and falls off in intensity with increasing angular distance from the periphery.

The \emph{horizon brightening} is assumed to be a linear source at the horizon and to be independent of azimuth. In actuality, for clear skies, the horizon brightening is highest at the horizon and decreases in intensity away from the horizon. For overcast skies the horizon brightening has a negative value since for such skies the sky radiance increases rather than decreases away from the horizon.

% table 21
\begin{longtable}[c]{p{1.0in}p{2.0in}p{1.0in}p{2.0in}}

\caption{Variables in Anisotropic Sky Model and Shadowing of Sky Diffuse Radiation \label{table:variables-in-anisotropic-sky-model}} \tabularnewline
\toprule
Mathematical variable & Description & Units & C++ variable \tabularnewline
\midrule
\endfirsthead

\caption[]{Variables in Anisotropic Sky Model and Shadowing of Sky Diffuse Radiation} \tabularnewline
\toprule
Mathematical variable & Description & Units & C++ variable \tabularnewline
\midrule
\endhead

$I_{sky}$ & Solar irradiance on surface from sky & W/m\(^{2}\) & - \tabularnewline
$I_{horizon}$ & Solar irradiance on surface from sky horizon & W/m\(^{2}\) & - \tabularnewline
$I_{dome}$ & Solar irradiance on surface from sky dome & W/m\(^{2}\) & - \tabularnewline
$I_{circumsolar}$ & Solar irradiance on surface from circumsolar region & W/m\(^{2}\) & - \tabularnewline
$I_h$ & Diffuse horizontal solar irradiance & W/m\(^{2}\) & - \tabularnewline
S & Surface tilt & radians & Surface(SurfNum)\%Tilt*DegToRadians \tabularnewline
a, b & intermediate variables & - & - \tabularnewline
$F_1$, $F_2$ & Circumsolar and horizon brightening coefficients & - & F1, F2 \tabularnewline
$\alpha$ & Incidence angle of sun on surface & radians & IncAng \tabularnewline
Z & Solar zenith angle & radians & ZenithAng \tabularnewline
$\Delta$ & Sky brightness factor & - & Delta \tabularnewline
$\varepsilon$ & Sky clearness factor & - & Epsilon \tabularnewline
m & relative optical air mass & - & AirMass \tabularnewline
$I_o$ & Extraterrestrial solar irradiance & W/m\(^{2}\) & - \tabularnewline
$I$ & Direct normal solar irradiance & W/m\(^{2}\) & Material\%Thickness \tabularnewline
$\kappa$ & constant = 1.041 for Z in radians & radians & - \tabularnewline
$F_{ij}$ & Brightening coefficient factors & - & F11R, F12R, etc. \tabularnewline
$R_{circumsolar}$ & Shadowing factor for circumsolar radiation & - & SunLitFrac \tabularnewline
$R_{dome}$ & Shadowing factor for sky dome radiation & - & DifShdgRatioIsoSky \tabularnewline
$R_{horizon}$ & Shadowing factor for horizon radiation & - & DifShdgRatioHoriz \tabularnewline
E & Sky radiance & W/m\(^{2}\) & - \tabularnewline
$\theta$ & Azimuth angle of point in sky & radians & Theta \tabularnewline
$\varphi$ & Altitude angle of point in sky & radians & Phi \tabularnewline
$I_i$ & Irradiance on surface from a horizon element & W/m\(^{2}\) & - \tabularnewline
$I_{ij}$ & Irradiance on surface from a sky dome element & W/m\(^{2}\) & - \tabularnewline
SF & Sunlit fraction & - & FracIlluminated \tabularnewline
$I'$ & Sky solar irradiance on surface with shadowing & W/m\(^{2}\) & - \tabularnewline
\bottomrule
\end{longtable}

\subsection{Sky Diffuse Solar Radiation on a Tilted Surface}\label{sky-diffuse-solar-radiation-on-a-tilted-surface}

The following calculations are done in subroutine AnisoSkyViewFactors in the SolarShading module.

In the absence of shadowing, the sky formulation described above gives the following expression for sky diffuse irradiance, \emph{I\(_{sky}\)}, on a tilted surface:

\begin{equation}
{I_{sky}} = {I_{horizon}} + {I_{dome}} + {I_{circumsolar}}
\end{equation}

where

\begin{equation}
\begin{array}{rcl}
    I_{horizon} & = \mathrm{irradiance~on~surface~from~sky~horizon} & = I_h F_2\sin S \\
    I_{dome}    & = \mathrm{irradiance~on~surface~from~sky~dome}    & = I_h (1 - F_1)(1 + \cos S)/2 \\
    I_{circumsolar} & = \mathrm{irradiance~on~surface~from~circumsolar~region} & = I_h F_1 a/b
\end{array}
\end{equation}

AnisoSkyMult is then \emph{I\(_{sky}\)}/DifSolarRad.

In the above equations:

I\(_{horizon}\) = horizontal solar irradiance (W/m\(^{2}\))

\emph{S} = surface tilt (radians)

\emph{a} = max(0,cos\emph{$\alpha$})

\emph{b} = max(0.087, cos\emph{Z})

\emph{F\(_{1}\)} = circumsolar brightening coefficient

\emph{F\(_{2}\)} = horizon brightening coefficient

where

\emph{$\alpha$} = incidence angle of sun on the surface (radians)

\emph{Z} = solar zenith angle (radians).

The brightening coefficients are a function of sky conditions; they are given by:

\begin{equation}
\begin{array}{rl}
    F_1 & = F_{11}(\varepsilon ) + F_{12}(\varepsilon )\Delta  + F_{13}(\varepsilon )Z  \\
    F_2 & = F_{21}(\varepsilon ) + F_{22}(\varepsilon )\Delta  + F_{23}(\varepsilon )Z
\end{array}
\end{equation}

Here the sky brightness factor is:

\begin{equation}
\Delta  = {I_h}m/{I_o}
\end{equation}

where

\emph{m} = relative optical air mass

\emph{I\(_{o}\)} = extraterrestrial irradiance (taken to have an average annual value of 1353 W/m\(^{2}\));

and the sky \emph{clearness factor} is

\begin{equation}
\varepsilon  = \frac{{({I_h} + I)/{I_h} + \kappa {Z^3}}}{{1 + \kappa {Z^3}}}
\end{equation}

where

I = direct normal solar irradiance

$\kappa$ = 1.041 for Z in radians

The factors \emph{F\(_{ij}\)} ~are shown in the following table. The F\(_{ij}\) values in this table were provided by R. Perez, private communication, 5/21/99. These values have higher precision than those listed in Table 6 of Perez et al., 1990.

% table 22
{\scriptsize
\begin{longtable}[c]{p{0.4in}p{0.6in}p{0.6in}p{0.6in}p{0.6in}p{0.6in}p{0.6in}p{0.6in}p{0.6in}}

\caption{$F_{ij}$ Factors as a Function of Sky Clearness Range \label{table:fij-factors-as-a-function-of-sky-clearness}} \tabularnewline
\toprule
\endfirsthead

\caption[]{$F_{ij}$ Factors as a Function of Sky Clearness Range} \tabularnewline
\toprule
\endhead

$\varepsilon$~ Range & 1.000-1.065 & 1.065-1.230 & 1.230-1.500 & 1.500-1.950 & 1.950-2.800 & 2.800-4.500 & 4.500-6.200 & >  6.200 \tabularnewline \midrule
$F_{11}$ & -0.0083117 & 0.1299457 & 0.3296958 & 0.5682053 & 0.8730280 & 1.1326077 & 1.0601591 & 0.6777470 \tabularnewline \midrule
$F_{12}$ & 0.5877285 & 0.6825954 & 0.4868735 & 0.1874525 & -0.3920403 & -1.2367284 & -1.5999137 & -0.3272588 \tabularnewline \midrule
$F_{13}$ & -0.0620636 & -0.1513752 & -0.2210958 & -0.2951290 & -0.3616149 & -0.4118494 & -0.3589221 & -0.2504286 \tabularnewline \midrule
$F_{21}$ & -0.0596012 & -0.0189325 & 0.0554140 & 0.1088631 & 0.2255647 & 0.2877813 & 0.2642124 & 0.1561313 \tabularnewline \midrule
$F_{22}$ & 0.0721249 & 0.0659650 & -0.0639588 & -0.1519229 & -0.4620442 & -0.8230357 & -1.1272340 & -1.3765031 \tabularnewline \midrule
$F_{23}$ & -0.0220216 & -0.0288748 & -0.0260542 & -0.0139754 & 0.0012448 & 0.0558651 & 0.1310694 & 0.2506212 \tabularnewline \midrule
\bottomrule
\end{longtable}}

\subsection{Shadowing of Sky Diffuse Solar Radiation}\label{shadowing-of-sky-diffuse-solar-radiation}

Sky diffuse solar shadowing on an exterior surface is calculated as follows in subroutine SkyDifSolarShading in the SolarShading module. The sky is assumed to be a superposition of the three Perez sky comp1onents described above.

For the horizon source the following ratio is calculated by dividing the horizon line into 24 intervals of equal length:

\begin{equation}
{R_{horiz}} = \frac{{{\mathrm{Irradiance~from~horizon~with~obstructions}}}}{{{\mathrm{Irradiance~from~horizon~without~obstructions}}}} = \frac{{\sum\limits_{i = 1}^{24} {{I_i}S{F_i}} }}{{\sum\limits_{i = 1}^{24} {{I_i}} }}
\end{equation}

where I\(_{i}\) is the unobstructed irradiance on the surface from the i\(^{th}\) interval, SF\(_{i}\) is the sunlit fraction from radiation coming from the \emph{i}\(^{th}\) interval, and the sums are over intervals whose center lies in front of the surface. \emph{SF\(_{i}\)} is calculated using the beam solar shadowing method as though the sun were located at the \emph{i}\(^{th}\) horizon point. Here:

\begin{equation}
{I_i} = E({\theta_i})d\theta \cos {\alpha_i}
\end{equation}

where

\emph{E} (\emph{$\theta$\(_{i}\)}) = radiance of horizon band (independent of $\theta$)

\emph{d$\theta$} = 2$\pi$/24 = azimuthal extent of horizon interval (radians)

\emph{$\theta$\(_{i}\)} = 0\(^{O}\), 15\(^{O}\), \ldots{} , 345\(^{O}\)

$\alpha$\(_{i}\) = incidence angle on surface of radiation from \emph{$\theta$\(_{i}\)}

The corresponding ratio for the isotropic sky dome is given by:

\begin{equation}
{R_{dome}} = \frac{{{\mathrm{Irradiance~from~dome~with~obstructions}}}}{{{\mathrm{Irradiance~from~dome~without~obstructions}}}} = \frac{{\sum\limits_{i = 1}^{24} {\sum\limits_{j = 1}^6 {{I_{ij}}S{F_{ij}}} } }}{{\sum\limits_{i = 1}^{24} {\sum\limits_{j = 1}^6 {{I_{ij}}} } }}
\end{equation}

where (\emph{i,j}) is a grid of 144 points (6 in altitude by 24 in azimuth) covering the sky dome, \emph{I\(_{ij}\)} is the unobstructed irradiance on the surface from the sky element at the \emph{ij}\(^{th}\) point, \emph{SF\(_{ij}\)} is the sunlit fraction for radiation coming from the \emph{ij}\(^{th}\) element, and the sum is over points lying in front of the surface. Here:

\begin{equation}
{I_{ij}} = E({\theta_i},{\phi_j})\cos {\phi_j}d\theta d\phi \cos {\alpha_{ij}}
\end{equation}

where

\emph{E} (\emph{$\theta$\(_{i}\)},\emph{$\phi$\(_{j}\)}) = sky radiance (independent of $\theta$ and $\phi$ for isotropic dome)

\emph{d$\theta$} = 2$\pi$/24 = azimuthal extent of sky element (radians)

\emph{d$\phi$} = ($\pi$/2)/6 = altitude extent of sky element (radians)

\emph{$\theta$\(_{i}\)} = 0\(^{O}\), 15\(^{O}\), \ldots{} , 345\(^{O}\)

\emph{$\phi$\(_{j}\)} = 7.5\(^{O}\), 22.5\(^{O}\), \ldots{} , 82.5\(^{O}\)

$\alpha$\(_{j}\) = incidence angle on surface of radiation from (\emph{$\theta$\(_{i}\)},\emph{$\phi$\(_{j}\)})

Because the circumsolar region is assumed to be concentrated at the solar disk, the circumsolar ratio is:

\begin{equation}
{R_{circumsolar}} = \frac{{{\mathrm{Irradiance~from~circumsolar~region~with~obstructions}}}}{{{\mathrm{Irradiance~from~circumsolar~without~obstructions}}}} = S{F_{sun}}
\end{equation}

where \emph{SF\(_{sun}\)} is the beam sunlit fraction. The total sky diffuse irradiance on the surface with shadowing is then:

\begin{equation}
{I'_{sky}} = {R_{horizon}}{I_{horizon}} + {R_{dome}}{I_{dome}} + {R_{circumsolar}}{I_{circumsolar}}
\end{equation}

If the Sky Diffuse Modeling Algorithm (ShadowCalculation object) is set to SimpleSkyDiffuseModeling, then \emph{R\(_{horizon}\)} and \emph{R\(_{dome}\)} are calculated once for each surface since they are independent of sun position, or else if the Sky Diffuse Modeling Algorithm is set to DetailedSkyDiffuseModeling, then \emph{R\(_{horizon}\)} and \emph{R\(_{dome}\)} are calculated every timestep for each surface.

With shadowing we then have:

AnisoSkyMult = \emph{I'\(_{sky}\)}/DifSolarRad.

\subsection{Shadowing of Sky Long-Wave Radiation}\label{shadowing-of-sky-long-wave-radiation}

EnergyPlus calculates the sky long-wave radiation incident on exterior surfaces assuming that the sky long-wave radiance distribution is isotropic. If obstructions such as overhangs are present the sky long-wave incident on a surface is multiplied by the isotropic shading factor, \emph{R\(_{dome}\)}, described above. The long-wave radiation from these obstructions is added to the long-wave radiation from the ground; in this calculation both obstructions and ground are assumed to be at the outside air temperature and to have an emissivity of 0.9.
