\section{Carbon Dioxide Predictor-Corrector}\label{carbon-dioxide-predictor-corrector}

The transient air mass balance equation for the change in zone air carbon dioxide concentration may be expressed as follows:

\begin{equation}
\begin{array}{l}
{\rho_{air}}{V_z}{C_{CO2}}\frac{{dC_z^t}}{{dt}} = \sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}*{{1.0}^6}}  + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \left( {{C_{zi}} - C_z^t} \right)\; + {\dot m_{\inf }}\left( {{C_\infty } - C_z^t} \right) \\
\quad \quad \quad \quad + {\dot m_{sys}}\left( {{C_{\sup }} - C_z^t} \right)
\end{array}
\end{equation}

where:

\(\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}}\) = sum of scheduled internal carbon dioxide loads. The zone air density is used to convert the volumetric rate of carbon dioxide generation from user input into mass generation rate {[}kg/s{]}.The coefficient of 10\(^{6}\) is used to make the units of carbon dioxide as ppm.

\(\sum_{i = 1}^{N_{zones}} \dot m_i \left( C_{zi} - C_z^t \right)\) = carbon dioxide transfer due to interzone air mixing {[}ppm-kg/s{]}

\({C_{zi}}\) = carbon dioxide concentration in the zone air being transferred into this zone {[}ppm{]}

\({\dot m_{\inf }}\left( {{C_\infty } - C_z^t} \right)\) = carbon dioxide transfer due to infiltration and ventilation of outdoor air {[}ppm-kg/s{]}

\({C_\infty }\) = carbon dioxide concentration in outdoor air {[}ppm{]}

\({\dot m_{sys}}\left( {{C_{\sup }} - C_z^t} \right)\) = carbon dioxide transfer due to system supply {[}ppm-kg/s{]}

\({C_{\sup }}\) = carbon dioxide concentration in the system supply airstream {[}ppm{]}

\({\dot m_{sys}}\) = air system supply mass flow rate {[}kg/s{]}

\({\rho_{air}}{V_z}\frac{{dC_z^t}}{{dt}}\) = carbon dioxide storage term in zone air {[}kg/s{]}

\(C_z^t\) = zone air carbon dioxide concentration at the current time step {[}ppm{]}

\({\rho_{air}}\) = zone air density {[}kg/m\(^{3}\){]}

\({V_z}\) = zone volume {[}m\(^{3}\){]}

C\(_{CO2}\) = carbon dioxide capacity multiplier {[}dimensionless{]} (See the InputOutput Reference for additional information on the object ZoneCapacitanceMultiplier:ResearchSpecial)

In the same manner as described above for zone air temperature (ref. Basis for the Zone and Air System Integration), the solution algorithms provided in the ZoneAirHeatBalanceAlgorithm object are also applied to the zone air carbon dioxide calculations.

In order to calculate the derivative term with respect to time, the first order backward finite difference method, defined as the EulerMethod in the ZoneAirHeatBalanceAlgorithm object, may be used:

\begin{equation}
\frac{{dC_z^t}}{{dt}} = {\left( {\delta t} \right)^{ - 1}}(C_z^t - C_z^{t - \delta t}) + O(\delta t)
\end{equation}

The zone air carbon dioxide concentration update at the current time step using the EulerMethod may be expressed as follows:

\begin{equation}
\begin{array}{l}
{\rho_{air}}{V_Z}{C_{CO2}}{\left( {\delta t} \right)^{ - 1}}\left( {C_z^t - C_z^{t - \delta t}} \right) = \sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}} *{10^6} + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \left( {{C_{zi}} - C_z^t} \right) \\
\quad \quad \quad \quad + {\dot m_{\inf }}\left( {{C_\infty } - C_z^t} \right) + {\dot m_{sys}}\left( {{C_{\sup }} - C_z^t} \right)
\end{array}
\end{equation}

To preserve the stability of the calculation of the zone carbon dioxide concentration, the third order differential approximation, derived by a Taylor Series and used in the calculation of the next time step's zone air temperature, is also applied to the zone air carbon dioxide calculations. This algorithm is the default choice and is defined as ThirdOrderBackwardDifference in the ZoneAirHeatBalanceAlgorithm object.

The third order derivative derived from a Taylor Series expansion is defined as:

\begin{equation}
\frac{{dC_z^t}}{{dt}} \approx \frac{{\frac{{11}}{6}C_z^t - 3C_z^{t - \delta t} + \frac{3}{2}C_z^{t - 2\delta t} - \frac{1}{3}C_z^{t - 3\delta t}}}{{\delta t}} + O(\delta {t^3})
\end{equation}

The coefficients of the approximated derivative are very close to the coefficients of the analogous Adams-Bashforth algorithm. Then the approximated derivative is substituted into the mass balance and the terms with the carbon dioxide concentration at past time steps are all put on the right-hand side of the equation. This third order derivative zone carbon dioxide update increases the number of previous time steps that are used in calculating the new zone carbon dioxide concentration, and decreases the dependence on the most recent. The higher order derivative approximations have the potential to allow the use of larger time steps by smoothing transitions through sudden changes in zone operating conditions.

\begin{equation}
\begin{array}{l}\frac{{{\rho_{air}}{V_z}{C_{CO2}}}}{{\delta t}}\left( {\frac{{11}}{6}} \right)C_z^t + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} C_z^t + {{\dot m}_{\inf }}C_z^t + {{\dot m}_{sys}}C_z^t = \sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}} *{10^6}\\\;\;\;\;\;\;\; + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} {C_{zi}} + {{\dot m}_{\inf }}{C_\infty } + {{\dot m}_{sys}}{C_{\sup }} - \frac{{{\rho_{air}}{V_z}{C_{CO2}}}}{{\delta t}}( - 3C_z^{t - \delta t} + \frac{3}{2}C_z^{t - 2\delta t} - \frac{1}{3}C_z^{t - 3\delta t})\end{array}
\end{equation}

This gives us the basic air mass balance equation that will be solved two different ways, one way for the predict step and one way for the correct step.

Since the third choice of solution algorithms uses an integration approach, defined as AnalyticalSolution in the ZoneAirHeatBalanceAlgorithm object, it does not require any approximations and has no truncation errors. The solutions in both prediction and correction are provided below in detail.

\subsection{Carbon Dioxide Prediction}\label{carbon-dioxide-prediction}

For the carbon dioxide concentration prediction case, the equation is solved for the anticipated system response as shown below.

\begin{equation}
{\mathrm{PredictedSystemLoad}} = {\dot m_{sys}}\left( {{C_{\sup }} - C_z^t} \right)
\end{equation}

Since the program provides three solution algorithms, the carbon dioxide prediction from each solution algorithm is given below.

\subsubsection{EulerMethod}\label{eulermethod}

For this solution algorithm, the air mass balance for the predicted air system load or response is:

\begin{equation}
\begin{array}{l}{\mathrm{PredictedSystemLoad}}\;[kg/\sec ] = {\rho_{air}}{V_Z}{C_{CO2}}{\left( {\delta t} \right)^{ - 1}}\left( {C_{{\mathrm{setpoint}}}^t - C_z^{t - \delta t}} \right)\\\;\;\;\; - \left[ {\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}} *{{10}^6} + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \left( {{C_{zi}} - C_{{\mathrm{setpoint}}}^t} \right) + {{\dot m}_{\inf }}\left( {{C_\infty } - C_{{\mathrm{setpoint}}}^t} \right)} \right]\\\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\end{array}
\end{equation}

\subsubsection{ThirdOrderBackwardDifference}\label{thirdorderbackwarddifference}

For this solution algorithm, the air mass balance for the predicted system load or response is given below:

\begin{equation}
\begin{array}{l}{\mathrm{PredictedSystemLoad}}\;[kg/\sec ] = \left[ {\frac{{{\rho_{air}}{V_z}{C_{CO2}}}}{{\delta t}}\left( {\frac{{11}}{6}} \right) + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}}  + {{\dot m}_{\inf }}} \right]*C_{{\mathrm{setpoint}}}^t\\\;\;\;\; - \left[ {\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}*{{10}^6}}  + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} {C_{zi}} + {{\dot m}_{\inf }}{C_\infty } + \frac{{{\rho_{air}}{V_z}{C_{CO2}}}}{{\delta t}}\left( {3C_z^{t - \delta t} - \frac{3}{2}C_z^{t - 2\delta t} + \frac{1}{3}C_z^{t - 3\delta t}} \right)} \right]\\\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\end{array}
\end{equation}

\subsubsection{AnalyticalSolution}\label{analyticalsolution}

For this solution algorithm, the air mass balance for the predicted air system load or response is given below:

{\medmuskip=0mu\thinmuskip=0mu\thickmuskip=0mu\nulldelimiterspace=0pt\scriptspace=0pt
\begin{equation}
\begin{array}{l}{\mathrm{PredictedSystemLoad}}\;[kg/\sec ] = \left[ {\sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \; + {{\dot m}_{\inf }}} \right]*\;\left[ {C_{{\mathrm{setpoint}}}^t - C_z^{t - \delta t}*\exp \left( { - \frac{{\sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}}  + {{\dot m}_{\inf }}}}{{{\rho_{air}}{V_Z}{C_{CO2}}}}\delta t} \right)} \right]*\\\;\;\;{\left[ {1 - \exp \left( { - \frac{{\sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \; + {{\dot m}_{\inf }}}}{{{\rho_{air}}{V_Z}{C_{CO2}}}}\delta t} \right)} \right]^{ - 1}} - \;\left( {\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}*{{10}^6}}  + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} {C_{zi}}\; + {{\dot m}_{\inf }}{C_\infty }} \right)\end{array}
\end{equation}}

At the prediction point in the simulation, the system air mass flows are not known; therefore, the system response is approximated. The predicted air system carbon dioxide load is then used in the system simulation to achieve the best results possible. If a central HVAC system provides the outdoor flow rate from a Controller:MechanicalVentilation object, the outdoor airflow rate may be approximated as:

\begin{equation}
{\mathrm{PredictedSystemLoad}} = {\dot m_{sys}}\left( {{C_{\sup }} - C_z^t} \right) \approx {\dot m_{OA,z}}\left( {{C_\infty } - C_{{\mathrm{setpoint}}}^t} \right)
\end{equation}

where:

\({\dot m_{OA,z}}\) = supply outdoor airflow rate into the controlled zone {[}kg/s{]}

The above approximation is based on the assumption that the carbon dioxide concentration at the outdoor air (OA) mixer inlet is equal to the zone air outlet concentration level, and the carbon dioxide level at the zone supply air inlet is equal to the level at the outlet node of the OA mixer.

After the system simulation is completed the actual response from the air system is used in the carbon dioxide correction step, which is shown next.

\subsection{Carbon Dioxide Correction}\label{carbon-dioxide-correction}

For the correct step, the expanded air mass balance equation is solved for the final zone carbon dioxide concentration at the current time step. In the same manner as described above for predicting the carbon dioxide load to be met by the air system, the zone air carbon dioxide correction calculation will be described individually for the three solution algorithms.

\subsubsection{EulerMethod}\label{eulermethod-1}

\begin{equation}
C_z^t = \frac{{\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}*{{10}^6}}  + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} {C_{zi}} + {{\dot m}_{\inf }}{C_\infty } + {{\dot m}_{sys}}{C_{\sup }} + {\rho_{air}}{V_Z}{C_{CO2}}\frac{{C_z^{t - \delta t}}}{{\delta t}}}}{{\frac{{{\rho_{air}}{V_Z}{C_{CO2}}}}{{\delta t}} + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}}  + {{\dot m}_{\inf }} + {{\dot m}_{sys}}}}
\end{equation}

\subsubsection{ThirdOrderBackwardDifference}\label{thirdorderbackwarddifference-1}

{\medmuskip=0mu\thinmuskip=0mu\thickmuskip=0mu\nulldelimiterspace=0pt\scriptspace=0pt
\begin{equation}
C_z^t = \frac{{\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}*{{10}^6}}  + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} {C_{zi}} + {{\dot m}_{\inf }}{C_\infty } + {{\dot m}_{sys}}{C_{\sup }} + \frac{{{\rho_{air}}{V_Z}{C_{CO2}}}}{{\delta t}}(3C_z^{t - \delta t} - \frac{3}{2}C_z^{t - 2\delta t} + \frac{1}{3}C_z^{t - 3\delta t})}}{{\frac{{{\rho_{air}}{V_Z}{C_{CO2}}}}{{\delta t}}\left( {\frac{{11}}{6}} \right) + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}}  + {{\dot m}_{\inf }} + {{\dot m}_{sys}}}}
\end{equation}}

\subsubsection{AnalyticalSolution}\label{analyticalsolution-1}

\begin{equation}
\begin{array}{l}C_z^t = \left[ {C_z^{t - \delta t} - \frac{{\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}*{{10}^6}}  + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} {C_{zi}}\; + {{\dot m}_{\inf }}{C_\infty } + {{\dot m}_{sys}}{C_{sys}}}}{{\sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \; + {{\dot m}_{\inf }} + {{\dot m}_{sys}}}}} \right]*\exp \left( { - \frac{{\sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \; + {{\dot m}_{\inf }} + {{\dot m}_{sys}}}}{{{\rho_{air}}{V_Z}{C_{CO2}}}}\delta t} \right) \\
\;\;\; + \frac{{\sum\limits_{i = 1}^{{N_{sl}}} {k{g_{mas{s_{sched\;load}}}}*{{10}^6}}  + \sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} {C_{zi}}\; + {{\dot m}_{\inf }}{C_\infty } + {{\dot m}_{sys}}{C_{sys}}}}{{\sum\limits_{i = 1}^{{N_{zones}}} {{{\dot m}_i}} \; + {{\dot m}_{\inf }} + {{\dot m}_{sys}}}}\end{array}
\end{equation}

The above solutions are implemented in the Correct Zone Air Carbon Dioxide step in the Zone Contaminant Predictor Corrector module of EnergyPlus.
