\section{ChillerHeaterPerformance:Electric:EIR }
\label{chillerheaterperformanceelectriceir}

\subsection{Overview}
\label{overview-008}

The \emph{ChillerHeaterPerformance:Electric:EIR} object describes one electric vapor-compression module in a \emph{CentralHeatPumpSystem}. The module can provide chilled-water cooling, hot-water heating, or simultaneous cooling and heating while rejecting heat to or extracting heat from the source loop. Pump, ground heat exchanger, and cooling-tower power are not included in this performance model.

The model uses two sets of reference data and empirical curves. The cooling set applies to cooling-only operation. The heating set applies to heating-only and all simultaneous modes. Every active calculation produces one thermodynamic module result; the parent system then routes that result to the chilled-water, hot-water, and source connections without changing its heat balance.

\subsection{Reference Performance and Curve Inputs}
\label{reference-performance-and-curve-inputs}

The reference cooling evaporator capacity and compressor power are

\begin{equation}
\dot Q_{evap,ref,c}=RefEvapCap_c
\end{equation}

\begin{equation}
P_{ref,c}=\frac{RefEvapCap_c}{COP_{ref,c}}.
\end{equation}

The heating-mode inputs are ratios relative to the cooling reference point. They define the reference evaporator capacity, compressor power, and evaporator-based reference COP used by the heating curves:

\begin{equation}
\dot Q_{evap,ref,h}=R_Q RefEvapCap_c
\end{equation}

\begin{equation}
P_{ref,h}=R_P P_{ref,c}
\end{equation}

\begin{equation}
COP_{ref,h}=\frac{\dot Q_{evap,ref,h}}{P_{ref,h}}.
\end{equation}

For either curve set, denoted below by subscript \(m\), the capacity and EIR temperature modifiers are biquadratic functions of the evaporator leaving temperature and a selected condenser temperature:

\begin{equation}
F_{Q,m}=a+bT_{evap,l}+cT_{evap,l}^{2}+dT_{cond}+eT_{cond}^{2}+fT_{evap,l}T_{cond}
\end{equation}

\begin{equation}
F_{EIR,T,m}=a+bT_{evap,l}+cT_{evap,l}^{2}+dT_{cond}+eT_{cond}^{2}+fT_{evap,l}T_{cond}.
\end{equation}

The independent variable \(T_{cond}\) is the actual entering condenser temperature when \emph{EnteringCondenser} is selected and the actual leaving condenser temperature when \emph{LeavingCondenser} is selected. The cooling and heating selections are independent. Reference normalization checks use the corresponding reference entering or leaving temperature; reference temperatures are rating conditions, not operating setpoints or equipment cutoffs.

The available full-load evaporator capacity at the current temperatures is

\begin{equation}
\dot Q_{evap,avail,m}=\dot Q_{evap,ref,m}F_{Q,m}.
\end{equation}

The EIR part-load modifier may be a quadratic or cubic function of part-load ratio, or a bicubic function of condenser temperature and part-load ratio. The bicubic form is

\begin{align}
F_{EIR,PLR,m}={}&a+bT_{cond}+cT_{cond}^{2}+dPLR+ePLR^{2}+fT_{cond}PLR \\
&+gT_{cond}^{3}+hPLR^{3}+iT_{cond}^{2}PLR+jT_{cond}PLR^{2}.
\end{align}

For a bicubic curve, condenser temperature is the first independent variable and PLR is the second. Therefore, the model obtains the minimum and maximum PLR from the second curve domain. For a univariate curve it uses the only domain. The domain must have a nonnegative minimum, must include PLR 1.0, and must contain the applicable optimum PLR.

\subsection{Part-Load Operation and Energy Balance}
\label{part-load-operation-and-energy-balance}

The model reports the final operating PLR used to evaluate the EIRFPLR curve, the cycling ratio, and any false load from the same accepted operating point. For a cooling or simultaneous evaporator target, an unconstrained load ratio is

\begin{equation}
r=\frac{\dot Q_{evap,target}}{\dot Q_{evap,avail,m}}.
\end{equation}

The operating PLR and cycling ratio are

\begin{equation}
PLR=\min\left(PLR_{max},\max\left(r,PLR_{min}\right)\right)
\end{equation}

\begin{equation}
CR=\begin{cases}
\min\left(1,r/PLR_{min}\right) & PLR_{min}>0 \\
1 & PLR_{min}=0.
\end{cases}
\end{equation}

The false-load rate is the portion of the cycled, unloaded evaporator capacity that is not useful evaporator heat transfer:

\begin{equation}
\dot Q_{false}=\max\left(0,\dot Q_{evap,avail,m}PLR\,CR-\dot Q_{evap}\right).
\end{equation}

Compressor electric power at the accepted point is

\begin{equation}
P=\frac{\dot Q_{evap,avail,m}}{COP_{ref,m}}F_{EIR,T,m}F_{EIR,PLR,m}CR.
\end{equation}

Let \(\eta_{motor}\) be the compressor motor efficiency input. The fraction \(\eta_{motor}P\) enters the refrigerant cycle; the remaining \((1-\eta_{motor})P\) is reported as external motor loss and is not added to the condenser water. The refrigerant-cycle balance is

\begin{equation}
\dot Q_{cond}=\dot Q_{evap}+\dot Q_{false}+\eta_{motor}P.
\end{equation}

Rate variables are converted to energy using the HVAC system time step in seconds. No heat-transfer quantity is overwritten to force a water outlet temperature. Flow or temperature limits reduce delivered load and leave the difference as unmet load.

\subsection{Cooling-Only Mode}
\label{cooling-only-mode}

In cooling-only mode, the evaporator is connected to the chilled-water loop and the condenser is connected to the source loop. The model first establishes the chilled-water outlet target from the active plant setpoint, subject to the evaporator low-temperature limit. The load-side flow limit is

\begin{equation}
\dot Q_{flow,c}=\dot m_{cw,max}c_{p,cw}\left(T_{cw,in}-T_{cw,target}\right).
\end{equation}

The useful evaporator load cannot exceed the requested cooling load, the maximum curve-domain capacity, or this flow limit:

\begin{equation}
\dot Q_{evap}=\min\left(\dot Q_{cool,req},\dot Q_{evap,avail,c}PLR_{max},\dot Q_{flow,c}\right).
\end{equation}

A variable-flow bank requests the flow needed to meet the outlet target, limited by available module and wrapper flow. A constant-flow bank uses the allocated flow and calculates the resulting outlet temperature. Chilled-water and source specific heats are evaluated from their respective plant-loop fluids.

Capacity, power, false load, evaporator outlet temperature, and condenser outlet temperature are iterated because a leaving-condenser curve depends on the heat rejection calculated from those same curves. All condenser heat is rejected to the source loop. The delivered cooling is \(\dot Q_{evap}\), and any flow- or capacity-limited remainder is reported as unmet cooling load.

\subsection{Heating-Only Mode}
\label{heating-only-mode}

In heating-only mode, the evaporator extracts heat from the source loop and the condenser supplies the hot-water loop. The source-side evaporator heat is limited by allocated source flow, the source fluid specific heat, and the heating-mode evaporator leaving-temperature low limit:

\begin{equation}
\dot Q_{source,max}=\dot m_{source}c_{p,source}\left(T_{source,in}-T_{source,out,min}\right).
\end{equation}

The hot-water condenser load is limited by allocated flow and by the plant heating setpoint when one is present. The reference heating leaving temperature is a rating condition and is not treated as an equipment operating limit.

At each temperature iteration the model solves for the PLR whose condenser heat matches the attainable heating target. For a target below the condenser heat at minimum PLR, the compressor operates at minimum PLR and cycles. Otherwise, a bounded bisection solve finds PLR between the minimum and the flow-limited maximum. Each candidate reevaluates EIRFPLR, compressor power, and

\begin{equation}
\dot Q_{cond}(PLR)=\dot Q_{evap,avail,h}PLR+\eta_{motor}P(PLR).
\end{equation}

The accepted evaporator extraction, power, condenser delivery, and outlet temperatures therefore belong to one operating point. A variable-flow bank may reduce hot-water flow to the flow needed at the active outlet limit; a constant-flow bank uses its allocation. The heating COP is useful condenser heat divided by compressor electric power.

\subsection{Simultaneous Cooling and Heating Modes}
\label{simultaneous-cooling-and-heating-modes}

When cooling and heating are requested together, each staged module is solved as one refrigerant cycle using the heating curve set. The useful chilled-water load and source extraction share the evaporator result; useful hot-water heating and source rejection share the condenser result. The routing equations are

\begin{equation}
\dot Q_{cool}=\min\left(\dot Q_{cool,target},\dot Q_{evap}\right)
\end{equation}

\begin{equation}
\dot Q_{source,extract}=\max\left(0,\dot Q_{evap}-\dot Q_{cool}\right)
\end{equation}

\begin{equation}
\dot Q_{heat}=\min\left(\dot Q_{heat,target},\dot Q_{cond}\right)
\end{equation}

\begin{equation}
\dot Q_{source,reject}=\max\left(0,\dot Q_{cond}-\dot Q_{heat}\right).
\end{equation}

Source heat transfer is positive for rejection and negative for extraction:

\begin{equation}
\dot Q_{source}=\dot Q_{source,reject}-\dot Q_{source,extract}.
\end{equation}

Combining this routing definition with the refrigerant balance gives the three-loop balance

\begin{equation}
\dot Q_{heat}+\dot Q_{source}=\dot Q_{cool}+\dot Q_{false}+\eta_{motor}P.
\end{equation}

The simultaneous modes are selected from the final signed source transfer:

\begin{itemize}
\item Mode 3, balanced heat recovery: \(\dot Q_{source}\) is zero within numerical tolerance. All condenser heat is useful hot-water heating and no source flow is required.
\item Mode 4, cooling-dominant: \(\dot Q_{source}>0\). Hot water receives the useful heating target and all remaining condenser heat is rejected to the source.
\item Mode 5, heating-dominant: \(\dot Q_{source}<0\). Useful chilled-water cooling is preserved and the remaining evaporator heat is extracted from the source.
\end{itemize}

If cooling operation alone would not produce enough condenser heat, the cycle evaporator load is increased, subject to source-extraction capacity, until the heating target or an operating limit is reached. If cooling would produce excess condenser heat and no source rejection is available, the cycle is reduced to an attainable balanced point and the remaining cooling request is unmet.

When useful load and source duty share a heat exchanger, the curve temperature is the flow-weighted final refrigerant-side connection temperature. Thus the simultaneous temperature iteration updates the blended evaporator leaving temperature and blended condenser entering and leaving temperatures before reevaluating the capacity and EIR curves.

\subsection{Iteration, Flow Allocation, and System Assembly}
\label{iteration-flow-allocation-and-system-assembly}

Cooling-only, heating-only, and simultaneous calculations under-relax their temperature estimates and stop when the largest temperature change is no greater than \(10^{-8}\) C or after 100 iterations. Heating and simultaneous load matching use up to 80 bounded bisection iterations. At convergence, the reported curve inputs, modifiers, power, heat transfer, and outlet temperatures describe the accepted state. The single-mode solvers explicitly reevaluate their final operating point after the temperature iteration.

The parent \emph{CentralHeatPumpSystem} stages modules sequentially in input order. Each module receives no more than the remaining chilled-water, hot-water, and source flow. Heterogeneous modules retain their own capacities, curves, and connection-specific design flows. Bypass flow is mixed with the actual module outlet flows at the wrapper outlet. If all performance objects in a wrapper specify variable flow, the bank is variable flow. A constant-flow object or a legacy mixture of constant- and variable-flow objects makes the complete bank constant flow; mixed input produces a warning.

\subsection{References}
\label{references-008}

Central Geothermal Systems, Applications Engineering Manual, Trane Company, April 2010, SYS-APM009-EN.
