Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils and before the supplemental heating (or reheat) coil. \emph{BlowThrough} models a system where the supply air fan is before all of the coils. The default is \emph{BlowThrough}.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-7}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-6}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20 C at sea level, 101325 Pa. The default is 600 Pa.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-7}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction-3}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-7}

There are seven coil types available:

\begin{itemize}
\item
  SingleSpeedDX (the default)
\item
  TwoSpeedDX
\item
  MultiSpeedDX
\item
  TwoStageDX
\item
  TwoStageHumidityControlDX
\item
  HeatExchangerAssistedDX
\item
  SingleSpeedDXWaterCooled
\item
  ChilledWater
\item
  ChilledWaterDetailedFlatModel
\item
  HeatExchangerAssistedChilledWater
\item
  None
\end{itemize}

\emph{SingleSpeedDX} uses the \hyperref[coilcoolingdxsinglespeed]{Coil:Cooling:DX:SingleSpeed} object.

\emph{TwoSpeedDX} uses the \hyperref[coilcoolingdxtwospeed]{Coil:Cooling:DX:TwoSpeed} object.

\emph{MultiSpeedDX} uses the \hyperref[coilcoolingdxmultispeed]{Coil:Cooling:DX:MultiSpeed} object.

\emph{TwoStageDX} and \emph{TwoStageHumidityControlDX} use the \hyperref[coilcoolingdxtwostagewithhumiditycontrolmode]{Coil:Cooling:DX:TwoStageWithHumidityControlMode} object.

\emph{HeatExchangerAssistedDX} uses the \hyperref[coilsystemcoolingdxheatexchangerassisted]{CoilSystem:Cooling:DX:HeatExchangerAssisted}, \hyperref[heatexchangerairtoairsensibleandlatent]{HeatExchanger:AirToAir:SensibleAndLatent}, and \hyperref[coilcoolingdxsinglespeed]{Coil:Cooling:DX:SingleSpeed} objects.

\emph{SingleSpeedDXWaterCooled} uses the \hyperref[coilcoolingwatertoairheatpumpequationfit]{Coil:Cooling:WaterToAirHeatPump:EquationFit} object. This option requires an \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop} to serve as the water source.

The default type is \emph{SingleSpeedDX}

\emph{ChilledWater} uses the \hyperref[coilcoolingwater]{Coil:Cooling:Water} object with the DetailedAnalysis option. This is the preferred coil model for most chilled water applications.

\emph{ChilledWaterDetailedFlatModel} uses the \hyperref[coilcoolingwaterdetailedgeometry]{Coil:Cooling:Water:DetailedGeometry} object. This option is available for special applications.

\emph{HeatExchangerAssistedChilledWater} uses the \hyperref[coilsystemcoolingdxheatexchangerassisted]{CoilSystem:Cooling:DX:HeatExchangerAssisted}, \hyperref[heatexchangerairtoairsensibleandlatent]{HeatExchanger:AirToAir:SensibleAndLatent}, and \hyperref[coilcoolingwater]{Coil:Cooling:Water} objects.

\paragraph{Field: Number of Speeds for Cooling}\label{field-number-of-speeds-for-cooling}

This field defines the number of cooling speeds is a multi-speed cooling coil is specified. The default is 1, and the maximum allowed is 10. This field only applies if Cooling Coil Type is MultiSpeedDX.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-6}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Design Supply Air Temperature}\label{field-cooling-design-supply-air-temperature-2}

Enter the cooling supply air temperature in °C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8°C.

\paragraph{Field: DX Cooling Coil Gross Rated Total Capacity}\label{field-dx-cooling-coil-gross-rated-total-capacity}

Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross total cooling capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed capacity is assumed to be 0.33 times this value. For two-stage DX coils, the stage 1 capacity is assumed to be 0.5 times this value.

\paragraph{Field: DX Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-dx-cooling-coil-gross-rated-sensible-heat-ratio}

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated cooling total capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'', i.e., the effect of supply air fan heat is not accounted for. This field is only used when the cooling coil type is set to one of the DX options. The default is Autosize.

For air-cooled DX coils the rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb.

For water-cooled DX coils the rated conditions are 26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature.

For two-speed DX coils, the low-speed SHR is assumed to be equal to this value. For two-stage DX coils, the stage 1 SHR is assumed to be equal to this value. For two-stage DX coil with humidity control, the humidity control mode SHR is assumed to be 0.9 times this value (for both stage 1 and stage 2).

\paragraph{Field: DX Cooling Coil Gross Rated COP}\label{field-dx-cooling-coil-gross-rated-cop}

Enter the coefficient of performance defined as the gross cooling coil total capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed COP is assumed to be 1.5 times this value. For two-stage DX coils, the stage 1 COP is assumed to be this this value. For two-stage DX coil with humidity control, the humidity control mode COP is assumed to be 0.9 times this value (for both stage 1 and stage 2). The gross COP should not account for the supply air fan.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-3}

The heating coil is located in the supply air stream, downstream of the cooling coil. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  Gas
\item
  HotWater
\item
  SingleSpeedDXHeatPumpAirSource (air-to-air heat pump)
\item
  MultiSpeedDXHeatPumpAirSource (air-to-air heat pump)
\item
  SingleSpeedDXHeatPumpWaterSource (water-to-air heat pump). This option requires an \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop} to serve as the water source.
\item
  MultiStageElectric (uses coil object type \hyperref[coilheatingelectricmultistage]{Coil:Heating:Electric:MultiStage})
\item
  MultiStageGas (uses coil object type \hyperref[coilheatinggasmultistage]{Coil:Heating:Gas:MultiStage})
\item
  None
\end{itemize}

The default value is Gas.

\paragraph{Field: Number of Speeds or Stages for Heating}\label{field-number-of-speeds-or-stages-for-heating}

This field defines the number of heating speeds or stages if a multi-speed heatpump or multi-stage heating coil is specified. The default is 1. For heating coil type MultiSpeedDXHeatPumpAirSource, the maximum number of speeds allowed is 10. For heating coil types MultiStageElectric and MultiStageGas, the maximum number of stages allowed is 4. For other heating coil types, this field is ignored.

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-3}

Usually left blank, which allows the heating coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the heating coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.

\paragraph{Field: Heating Design Supply Air Temperature}\label{field-heating-design-supply-air-temperature-2}

Enter the heating supply air temperature in °C to be used for sizing the heating coil and zone supply air flow rates. The default is 50°C.

\paragraph{Field: Heating Coil Gross Rated Capacity}\label{field-heating-coil-gross-rated-capacity}

Enter Autosize to let the automatic sizing algorithm determine the heating coil gross capacity based on the maximum heating loads during the heating design day. The units are in W. The default is Autosize.

If the Heating Coil Type is Electric or Gas, this field is the rated output of the heating coil not including any effect of the supply air fan.

If the Heating Coil Type is HotWater, this field is the rated output of the heating coil not including any effect of the supply air fan at the following conditions: inlet water temperature is is 82.2 degrees C (180 degrees F), output water temperature is 71.1 degrees C (160 degrees F), inlet air temperature is 16.6 degrees C (60 degrees F), and outlet air temperature is 32.2 degrees C (90 degrees F).

If the Heating Coil Type is SingleSpeedDXHeatPumpAir this field represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the ``gross'' capacity where the effect of supply air fan heat is not accounted for.

If the Heating Coil Type is SingleSpeedDXHeatPumpWater this field represents the full load heating capacity, in watts of the DX heat pump unit at rated conditions (21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature). Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency-2}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default. This field applies only if the heating coil type is gas.

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load-2}

Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field applies only if the heating coil type is gas.

\paragraph{Field: Heat Pump Heating Coil Gross Rated COP}\label{field-heat-pump-heating-coil-gross-rated-cop-3}

Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heat pump heating coil unit at rated conditions. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 2.75 which is appropriate for an air-to-air heat pump. This value should be changed for a water-to-air heat pump. The rated conditions are described above under Heating Coil Gross Rated Capacity.

\paragraph{Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature}\label{field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature-2}

This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. The default value is -8°C.

\paragraph{Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature}\label{field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature-2}

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.

\paragraph{Field: Heat Pump Defrost Strategy}\label{field-heat-pump-defrost-strategy-2}

This alpha field has two choices: \emph{ReverseCycle} or \emph{Resistive}. If the \emph{ReverseCycle} strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a \emph{Resistive} defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is \emph{ReverseCycle}.

\paragraph{Field: Heat Pump Defrost Control}\label{field-heat-pump-defrost-control-2}

This alpha field has two choices: \emph{Timed} or \emph{OnDemand}. If \emph{Timed} control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For \emph{Timed} defrost control, the fractional amount of time the unit is in defrost is entered in the input field ``Defrost Time Period Fraction'' described below. If \emph{OnDemand} defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field ``Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature'' described above. If this input field is left blank, the default defrost control is \emph{Timed}.

\paragraph{Field: Heat Pump Defrost Time Period Fraction}\label{field-heat-pump-defrost-time-period-fraction-2}

This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to ``timed'' defrost (see Heat Pump Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

\paragraph{Field: Supplemental Heating or Reheat Coil Type}\label{field-supplemental-heating-or-reheat-coil-type}

Enter the type of supplemental heating coil or reheat coil. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  Gas
\item
  HotWater
\item
  DesuperHeater (applicable only if cooling coil type is air-cooled DX)
\item
  None
\end{itemize}

The default is None.

\paragraph{Field: Supplemental Heating or Reheat Coil Availability Schedule Name}\label{field-supplemental-heating-or-reheat-coil-availability-schedule-name}

Usually set to blank, which allows the supplemental heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period

\paragraph{Field: Supplemental Heating or Reheat Coil Capacity}\label{field-supplemental-heating-or-reheat-coil-capacity}

Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is Autosize.

\paragraph{Field: Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature}\label{field-supplemental-heating-or-reheat-coil-maximum-outdoor-dry-bulb-temperature}

This numeric field defines the outdoor air dry-bulb temperature above which the supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.

\paragraph{Field: Supplemental Gas Heating Coil Efficiency}\label{field-supplemental-gas-heating-coil-efficiency-2}

Enter supplemental heating coil gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default. This field applies only if the supplemental heating coil type is gas.

\paragraph{Field: Supplemental Gas Heating Coil Parasitic Electric Load}\label{field-supplemental-gas-heating-coil-parasitic-electric-load-2}

Enter the parasitic electric load associated with the gas supplemental heating coil operation, such as a combustion fan. The units are in W. The default is 0.0. This field applies only if the supplemental heating coil type is gas.

\paragraph{Field: Maximum Outdoor Air Flow Rate}\label{field-maximum-outdoor-air-flow-rate-2}

Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100\% of the full supply flow may be taken from outdoor air. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template. The default is Autosize.

\paragraph{Field: Minimum Outdoor Air Flow Rate}\label{field-minimum-outdoor-air-flow-rate-2}

Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Schedule Name}\label{field-minimum-outdoor-air-schedule-name-2}

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate during unoccupied or start up hours.

\paragraph{Field: Economizer Type}\label{field-economizer-type-2}

The options for this field are

\begin{itemize}
\item
  `FixedDryBulb'
\item
  `DifferentialDryBulb'
\item
  `FixedEnthalpy'
\item
  `DifferentialEnthalpy'
\item
  `ElectronicEnthalpy' (i.e., humidity ratio curve strategy)
\item
  `FixedDewPointAndDryBulb'
\item
  `DifferentialDryBulbAndEnthalpy'
\item
  `NoEconomizer'
\end{itemize}

Choosing \textbf{NoEconomizer} means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing \textbf{FixedDryBulb} means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing \textbf{DifferentialDryBulb} will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

\textbf{FixedEnthalpy} checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

\textbf{DifferentialEnthalpy} does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing \textbf{ElectronicEnthalpy} enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing \textbf{FixedDewPointAndDryBulb} compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option \textbf{DifferentialDryBulbAndEnthalpy} enables the control strategy to be based on both the \textbf{DifferentialDryBulb} and \textbf{DifferentialEnthalpy} economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is \textbf{NoEconomizer}

\paragraph{Field: Economizer Lockout}\label{field-economizer-lockout-2-000}

Enter one of the following choices for this field:

\begin{itemize}
\item
  NoLockout
\item
  LockoutWithHeating
\item
  LockoutWithCompressor
\end{itemize}

The default value is \textbf{NoLockout}. The \textbf{LockoutWithHeating} means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. \textbf{LockoutWithCompressor} means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The \textbf{LockoutWithCompressor} option is sometimes called a ``nonintegrated'' economizer.

\paragraph{Field: Economizer Maximum Limit Dry-Bulb Temperature}\label{field-economizer-maximum-limit-dry-bulb-temperature-1}

Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type `FixedDryBulb' or `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.

\paragraph{Field: Economizer Maximum Limit Enthalpy}\label{field-economizer-maximum-limit-enthalpy-1}

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

\paragraph{Field: Economizer Maximum Limit Dewpoint Temperature}\label{field-economizer-maximum-limit-dewpoint-temperature-2}

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

\paragraph{Field: Economizer Minimum Limit Dry-Bulb Temperature}\label{field-economizer-minimum-limit-dry-bulb-temperature-1}

Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-7}

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-8}

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-3}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is \textbf{None}\emph{.}

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness-3}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness-3}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Heat Recovery Heat Exchanger Type}\label{field-heat-recovery-heat-exchanger-type}

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is ``Plate''. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

\paragraph{Field: Heat Recovery Frost Control Type}\label{field-heat-recovery-frost-control-type}

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is ``None''. For modeling preheat frost control, specify ``None'' for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

\emph{ExhaustAirRecirculation}: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

\emph{ExhaustOnly (supply air bypass)}: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

\emph{MinimumExhaustTemperature}: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-2}

There are three dehumidification control type options available:

\begin{itemize}
\item
  None
\item
  CoolReheat
\item
  Multimode
\end{itemize}

The \emph{CoolReheat} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the reheat coil. In the simulation, two instances of the heating coil are modeled, even if the main heating coil acts as the reheat coil in the actual system.

\emph{Multimode} is only applicable for cooling coil type \emph{TwoStageHumidityControlDX}. In this case, the enhanced dehumidification mode is activated as needed, but the system operates to meet the sensible dry-bulb temperature cooling setpoint.

The default is \emph{None} which meets the sensible cooling load only. The humidistat is located in the same zone that is specified above as the Control Zone or Thermostat Location Name.

\paragraph{Field: Dehumidification Relative Humidity Setpoint}\label{field-dehumidification-relative-humidity-setpoint}

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60\%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.

\paragraph{Field: Dehumidification Relative Humidity Setpoint Schedule Name}\label{field-dehumidification-relative-humidity-setpoint-schedule-name}

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).

\paragraph{Field: Humidifier Type}\label{field-humidifier-type-2}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name-2}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity-2}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power-2}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Control Zone Name}\label{field-humidifier-control-zone-name-2}

This field specifies the zone name where the humidistat is located for controlling humidification.

\paragraph{Field: Humidifier Relative Humidity Setpoint}\label{field-humidifier-relative-humidity-setpoint}

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30\%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.

\paragraph{Field: Humidifier Relative Humidity Setpoint Schedule Name}\label{field-humidifier-relative-humidity-setpoint-schedule-name}

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).

\paragraph{Field: Sizing Option}\label{field-sizing-option-000}

This field specifies the sizing method for the system supply air flow rate. \emph{Coincident} sizes on the sum of the coincident zone supply air flow rates. \emph{NonCoincident} sizes on sum of the noncoincident zone design supply air flow rates. The default is \emph{NonCoincident}.

\paragraph{Field: Return Fan}\label{field-return-fan}

Enter \emph{Yes} if the system has a return fan. The default is \emph{No}.

\paragraph{Field: Return Fan Total Efficiency}\label{field-return-fan-total-efficiency}

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. Default is 0.7.

\paragraph{Field: Return Fan Delta Pressure}\label{field-return-fan-delta-pressure-2}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 300 Pa.

\paragraph{Field: Return Fan Motor efficiency}\label{field-return-fan-motor-efficiency-2}

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.

\paragraph{Field: Return Fan Motor in Air Stream Fraction}\label{field-return-fan-motor-in-air-stream-fraction-2}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:UnitarySystem,
  AHU 1,                      !- Name
  FanAvailSched,              !- System Availability Schedule Name
  Load,                       !- Control Type
  SPACE1-1,                   !- Control Zone or Thermostat Location Name
  autosize,                   !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                   !- Heating Supply Air Flow Rate {m3/s}
  autosize,                   !- No Load Supply Air Flow Rate {m3/s}
  FanModeSchedule,            !- Supply Fan Operating Mode Schedule Name
  BlowThrough,                !- Supply Fan Placement
  0.7,                        !- Supply Fan Total Efficiency
  600,                        !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  SingleSpeedDX,              !- Cooling Coil Type
  1,                          !- Number of Speeds for Cooling
  ,                           !- Cooling Coil Availability Schedule Name
  12.8,                       !- Cooling Design Supply Air Temperature {C}
  autosize,                   !- DX Cooling Coil Gross Rated Total Capacity{W}
  autosize,                   !- DX Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- DX Cooling Coil Gross Rated COP
  Gas,                        !- Heating Coil Type
  1,                          !- Number of Speeds for Heating
  ,                           !- Heating Coil Availability Schedule Name
  50.0,                       !- Heating Design Supply Air Temperature {C}
  autosize,                   !- Heating Coil Gross Rated Capacity{W}
  .8,                         !- Gas Heating Coil Efficiency
  0,                          !- Gas Heating Coil Parasitic Electric Load {W}
  2.75,                       !- Heat Pump Heating Coil Gross Rated COP
  -8,                         !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
  5,                          !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
  ReverseCycle,               !- Heat Pump Defrost Strategy
  Timed,                      !- Heat Pump Defrost Control
  0.058333,                   !- Heat Pump Defrost Time Period Fraction
  Electric,                   !- Supplemental Heating or Reheat Coil Type
  ,                           !- Supplemental Heating  or ReheatCoil Availability Schedule Name
  autosize,                   !- Supplemental Heating or Reheat Coil Capacity {W}
  21,                         !- Supplemental Heating or Reheat Coil Max . . . Temperature {C}
  0.8,                        !- Supplemental Gas Heating or Reheat Coil Efficiency
  ,                           !- Supplemental Gas Heating or Reheat Coil Parasitic . . . Load {W}
  autosize,                   !- Maximum Outdoor Air Flow Rate {m3/s}
  autosize,                   !- Minimum Outdoor Air Flow Rate {m3/s}
  Min OA Sched,               !- Minimum Outdoor Air Schedule Name
  DifferentialDryBulb,        !- Economizer Type
  NoLockout,                  !- Economizer Lockout
  19,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                           !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                           !- Economizer Maximum Limit Dewpoint Temperature {C}
  4,                          !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  None,                       !- Heat Recovery Type
  0.7,                        !- Sensible Heat Recovery Effectiveness
  0.65,                       !- Latent Heat Recovery Effectiveness
  ,                           !- Heat Recovery Heat Exchanger Type
  ,                           !- Heat Recovery Frost Control Type
  None,                       !- Dehumidification Control Type
  60.0,                       !- Dehumidification Relative Humidity Setpoint {percent}
  ,                           !- Dehumidification Relative Humidity Setpoint Schedule Name
  None,                       !- Humidifier Type
  ,                           !- Humidifier Availability Schedule Name
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690.0,                     !- Humidifier Rated Electric Power {W}
  ,                           !- Humidifier Control Zone Name
  30.0,                       !- Humidifier Relative Humidity Setpoint {percent}
  ,                           !- Humidifier Relative Humidity Setpoint Schedule Name
  No,                         !- Return Fan
  0.7,                        !- Return Fan Total Efficiency
  300,                        !- Return Fan Delta Pressure {Pa}
  0.9,                        !- Return Fan Motor Efficiency
  1.0;                        !- Return Fan Motor in Air Stream Fraction
\end{lstlisting}

\subsection{HVACTemplate:System:VAV}\label{hvactemplatesystemvav}

This object simulates the system portion of a variable air volume HVAC configuration with chilled water cooling and several different heating options. Multiple \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} objects are usually specified for each HVACTemplate:System:VAV object.

\subsubsection{Inputs}\label{inputs-18-002}

\paragraph{Field: Name}\label{field-name-5-010}

Enter a name for the HVACTemplate:System:VAV object. This name is used in the \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-10}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

\paragraph{Field: Supply Fan Maximum Flow Rate}\label{field-supply-fan-maximum-flow-rate-1}

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m\(^{3}\)/s.

\paragraph{Field: Supply Fan Minimum Flow Rate}\label{field-supply-fan-minimum-flow-rate}

Enter the minimum supply air volume that may be provided. This field may be set to autosize. The units are in m\(^{3}\)/s.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-8}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-7}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 1000 Pa.

\paragraph{Field: Supply Fan Motor efficiency}\label{field-supply-fan-motor-efficiency-8}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction-4}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-8}

There are two coil types available:

\begin{itemize}
\item
  ChilledWater
\item
  ChilledWaterDetailedFlatModel
\end{itemize}

\emph{ChilledWater} uses the COIL:Cooling:Water object with the DetailedAnalysis option. This is the preferred coil model for most applications. \emph{ChilledWaterDetailedFlatModel} uses the \hyperref[coilcoolingwaterdetailedgeometry]{Coil:Cooling:Water:DetailedGeometry} object. This option is available for special applications. The default is \emph{ChilledWater}.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-7}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Setpoint Schedule Name}\label{field-cooling-coil-setpoint-schedule-name}

If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see below).

\paragraph{Field: Cooling Coil Design Setpoint}\label{field-cooling-coil-design-setpoint-1}

Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-4}

The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the VAV system, then the option ``none'' should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default value is None. Note that the configuration of HVACTemplate:System:VAV assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-4}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period

\paragraph{Field: Heating Coil Setpoint Schedule Name}\label{field-heating-coil-setpoint-schedule-name}

If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see below).

\paragraph{Field: Heating Coil Design Setpoint}\label{field-heating-coil-design-setpoint-1}

Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 10.0C.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency-3}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load-3}

Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.

\paragraph{Field: Preheat Coil Type}\label{field-preheat-coil-type}

The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the VAV system, then the option ``none'' should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

\paragraph{Field: Preheat Coil Availability Schedule Name}\label{field-preheat-coil-availability-schedule-name}

Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period

\paragraph{Field: Preheat Coil Setpoint Schedule Name}\label{field-preheat-coil-setpoint-schedule-name}

If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.

\paragraph{Field: Preheat Coil Design Setpoint}\label{field-preheat-coil-design-setpoint}

Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.

\paragraph{Field: Gas Preheat Coil Efficiency}\label{field-gas-preheat-coil-efficiency}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Preheat Coil Parasitic Electric Load}\label{field-gas-preheat-coil-parasitic-electric-load}

Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.

\paragraph{Field: Maximum Outdoor Air Flow Rate}\label{field-maximum-outdoor-air-flow-rate-3}

Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100\% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Flow Rate}\label{field-minimum-outdoor-air-flow-rate-3}

Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Control Type}\label{field-minimum-outdoor-air-control-type}

Choices for this field are \textbf{FixedMinimum} or \textbf{ProportionalMinimum}. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.

\paragraph{Field: Minimum Outdoor Air Schedule Name Name}\label{field-minimum-outdoor-air-schedule-name-name}

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

\paragraph{Field: Economizer Type}\label{field-economizer-type-3}

The options for this field are

\begin{itemize}
\item
  `FixedDryBulb'
\item
  `DifferentialDryBulb'
\item
  `FixedEnthalpy'
\item
  `DifferentialEnthalpy'
\item
  `ElectronicEnthalpy' (i.e., humidity ratio curve strategy)
\item
  `FixedDewPointAndDryBulb'
\item
  `DifferentialDryBulbAndEnthalpy'
\item
  `NoEconomizer'
\end{itemize}

Choosing \textbf{NoEconomizer} means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing \textbf{FixedDryBulb} means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing \textbf{DifferentialDryBulb} will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

\textbf{FixedEnthalpy} checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

\textbf{DifferentialEnthalpy} does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing \textbf{ElectronicEnthalpy} enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing \textbf{FixedDewPointAndDryBulb} compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option \textbf{DifferentialDryBulbAndEnthalpy} enables the control strategy to be based on both the \textbf{DifferentialDryBulb} and \textbf{DifferentialEnthalpy} economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is \textbf{NoEconomizer}.

\paragraph{Field: Economizer Lockout}\label{field-economizer-lockout-3}

The only choice for this field is

\begin{itemize}
\tightlist
\item
  NoLockout
\end{itemize}

The default value is NoLockout. Future versions may have additional options.

\paragraph{Field: Economizer Upper Temperature Limit}\label{field-economizer-upper-temperature-limit-1}

Enter the outdoor air temperature high limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.

\paragraph{Field: Economizer Lower Temperature Limit}\label{field-economizer-lower-temperature-limit-1}

Enter the outdoor air temperature low limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

\paragraph{Field: Economizer Upper Enthalpy Limit}\label{field-economizer-upper-enthalpy-limit-1}

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

\paragraph{Field: Economizer Maximum Limit Dewpoint Temperature}\label{field-economizer-maximum-limit-dewpoint-temperature-3}

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-8}

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-9}

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-7}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{Draw Through}.

\paragraph{Field: Supply Fan Part-Load Power Coefficients}\label{field-supply-fan-part-load-power-coefficients}

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient}. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

\begin{figure}[hbtp] % fig 158
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image611.png}
\caption{VAV Supply Fan Part-Load Power Coefficient Options \protect \label{fig:vav-supply-fan-part-load-power-coefficient}}
\end{figure}

\paragraph{Field: Night Cycle Control}\label{field-night-cycle-control-2}

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are \emph{StayOff}, \emph{CycleOnAny}, \emph{CycleOnControl Zone or CycleOnAnyZoneFansOnly}. \emph{StayOff} means the system will remain off, no matter how hot or cold the zones may be. \emph{CycleOnAny} means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. \emph{CycleOnControlZone} means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. \emph{CycleOnAnyZoneFansOnly} is the same as \emph{CycleOnAny} except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} in one or more zones). The default is \emph{StayOff}.

\paragraph{Field: Night Cycle Control Zone Name}\label{field-night-cycle-control-zone-name-2}

For the Night Cycle Control option \emph{Cycle On Control Zone} enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-4}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is \textbf{None}\emph{.}

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness-4}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness-4}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Cooling Coil Setpoint Reset Type}\label{field-cooling-coil-setpoint-reset-type}

Select the type of automatic reset control for the cooling supply air temperature. The choices are:

\begin{itemize}
\item
  None -- no reset, use the Cooling Coil Setpoint Schedule or Cooling Coil Design Setpoint.
\item
  Warmest -- reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones at the maximum supply air flow rate. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference \hyperref[setpointmanagerwarmest]{SetpointManager:Warmest})
\item
  OutdoorAirTemperatureReset -- reset the cooling supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is the Cooling Coil Design Setpoint plus 5.2C. When the ODB is at or above 26.7C the setpoint is the Cooling Coil Design Setpoint. In between, the setpoint is varied linearly. (Reference \hyperref[setpointmanageroutdoorairreset]{SetpointManager:OutdoorAirReset})
\item
  WarmestTemperatureFirst -- find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the Cooling Coil Design Setpoint, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads. This option is appropriate when modeling a single-zone VAV system. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference \hyperref[setpointmanagerwarmesttemperatureflow]{SetpointManager:WarmestTemperatureFlow})
\end{itemize}

The default is \emph{None}.

\paragraph{Field: Heating Coil Setpoint Reset Type}\label{field-heating-coil-setpoint-reset-type}

Select the type of automatic reset control for the central heating supply air temperature. The choices are:

\begin{itemize}
\item
  None -- no reset, use the Heating Coil Setpoint Schedule or Heating Coil Design Setpoint.
\item
  OutdoorAirTemperatureReset -- reset the heating supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below --6.7C the setpoint is the Heating Coil Design Setpoint. When the ODB is at or above 10.0C the setpoint is the Heating Coil Design Setpoint minus 5.2C. In between, the setpoint is varied linearly. (Reference \hyperref[setpointmanageroutdoorairreset]{SetpointManager:OutdoorAirReset}).
\end{itemize}

The default is \emph{None}.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-3}

There are two dehumidification control type options available:

\begin{itemize}
\item
  None
\item
  CoolReheat
\end{itemize}

The \emph{CoolReheat} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the terminal unit reheat coils if available.

The default is \emph{None} which meets the sensible cooling setpoint only.

\paragraph{Field: Dehumidification Control Zone Name}\label{field-dehumidification-control-zone-name-2}

This field specifies the zone name where the humidistat is located for controlling dehumidification.

\paragraph{Field: Dehumidification Setpoint}\label{field-dehumidification-setpoint-2}

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60\%.

\paragraph{Field: Humidifier Type}\label{field-humidifier-type-3}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name-3}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity-3}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power-3}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Control Zone Name}\label{field-humidifier-control-zone-name-3}

This field specifies the zone name where the humidistat is located for controlling humidification.

\paragraph{Field: Humidifier Setpoint}\label{field-humidifier-setpoint-2}

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30\%.

\paragraph{Field: Sizing Option}\label{field-sizing-option-1}

This field specifies the sizing method for the system supply air flow rate. \emph{Coincident} sizes on the sum of the coincident zone supply air flow rates. \emph{NonCoincident} sizes on sum of the noncoincident zone design supply air flow rates. The default is \emph{NonCoincident}.

\paragraph{Field: Return Fan}\label{field-return-fan-1}

Enter \emph{Yes} if the system has a return fan. The default is \emph{No}.

\paragraph{Field: Return Fan Total Efficiency}\label{field-return-fan-total-efficiency-1}

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Return Fan Delta Pressure}\label{field-return-fan-delta-pressure-3}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 500 Pa.

\paragraph{Field: Return Fan Motor efficiency}\label{field-return-fan-motor-efficiency-3}

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Return Fan Motor in Air Stream Fraction}\label{field-return-fan-motor-in-air-stream-fraction-3}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Return Fan Part-Load Power Coefficients}\label{field-return-fan-part-load-power-coefficients}

Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient}. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:VAV,
  VAV Sys 1,                  !- Name
  FanAvailSched,              !- System Availability Schedule Name
  autosize,                   !- Supply Fan Maximum Flow Rate {m3/s}
  autosize,                   !- Supply Fan Minimum Flow Rate {m3/s}
  0.7,                        !- Supply Fan Total Efficiency
  600,                        !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  ChilledWater,               !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  ,                           !- Cooling Coil Setpoint Schedule Name
  12.8,                       !- Cooling Coil Design Setpoint {C}
  HotWater,                   !- Heating Coil Type
  ,                           !- Heating Coil Availability Schedule Name
  ,                           !- Heating Coil Setpoint Schedule Name
  10.0,                       !- Heating Coil Design Setpoint {C}
  0.8,                        !- Gas Heating Coil Efficiency
  0.0,                        !- Gas Heating Coil Parasitic Electric Load {W}
  None,                       !- Preheat Coil Type
  ,                           !- Preheat Coil Availability Schedule Name
  ,                           !- Preheat Coil Setpoint Schedule Name
  ,                           !- Preheat Coil Design Setpoint {C}
  0.8,                        !- Gas Preheat Coil Efficiency
  0.0,                        !- Gas Preheat Coil Parasitic Electric Load {W}
  autosize,                   !- Maximum Outdoor Air Flow Rate {m3/s}
  autosize,                   !- Minimum Outdoor Air Flow Rate {m3/s}
  FixedMinimum,               !- Minimum Outdoor Air Control Type
  Min OA Sched,               !- Minimum Outdoor Air Schedule Name
  DifferentialDryBulb,        !- Economizer Type
  NoLockout,                  !- Economizer Lockout
  19,                         !- Economizer Upper Temperature Limit {C}
  4,                          !- Economizer Lower Temperature Limit {C}
  ,                           !- Economizer Upper Enthalpy Limit {J/kg}
  ,                           !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                           !- Supply Plenum Name
  PLENUM-1,                   !- Return Plenum Name
  DrawThrough,                !- Supply Fan Placement
  InletVaneDampers,           !- Supply Fan Part-Load Power Coefficients
  CycleOnAnyZoneFansOnly,     !- Night Cycle Control
  ,                           !- Night Cycle Control Zone Name
  None,                       !- Heat Recovery Type
  0.70,                       !- Sensible Heat Recovery Effectiveness
  0.65,                       !- Latent Heat Recovery Effectiveness
  None,                       !- Cooling Coil Setpoint Reset Type
  None,                       !- Heating Coil Setpoint Reset Type
  None,                       !- Dehumidification Control Type
  ,                           !- Dehumidification Control Zone Name
  60.0,                       !- Dehumidification Setpoint {percent}
  None,                       !- Humidifier Type
  ,                           !- Humidifier Availability Schedule Name
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690.0,                     !- Humidifier Rated Electric Power {W}
  ,                           !- Humidifier Control Zone Name
  30.0,                       !- Humidifier Setpoint {percent}
  NonCoincident,              !- Sizing Option
  No,                         !- Return Fan
  0.7,                        !- Return Fan Total Efficiency
  500,                        !- Return Fan Delta Pressure {Pa}
  0.9,                        !- Return Fan Motor Efficiency
  1.0,                        !- Return Fan Motor in Air Stream Fraction
  InletVaneDampers;           !- Return Fan Part-Load Power Coefficients
\end{lstlisting}

\subsection{HVACTemplate:System:PackagedVAV}\label{hvactemplatesystempackagedvav}

This object simulates the system portion of a packaged direct-expansion based variable air volume HVAC configuration with several different heating options. Multiple \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} objects are usually specified for each HVACTemplate:System:PackagedVAV object.

\subsubsection{Inputs}\label{inputs-19-002}

\paragraph{Field: Name}\label{field-name-6-008}

Enter a name for the HVACTemplate:System:PackagedVAV object. This name is used in the \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-11}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

\paragraph{Field: Supply Fan Maximum Flow Rate}\label{field-supply-fan-maximum-flow-rate-2}

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m\(^{3}\)/s. The default is Autosize.

\paragraph{Field: Supply Fan Minimum Flow Rate}\label{field-supply-fan-minimum-flow-rate-1}

Enter the minimum supply air volume that may be provided. This field may be set to autosize. The units are in m\(^{3}\)/s.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-8}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{DrawThrough}.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-9}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-8}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 1000 Pa.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-9}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction-5}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-9}

The coil types available:

\begin{itemize}
\item
  TwoSpeedDX
\item
  TwoSpeedHumidControlDX
\end{itemize}

\emph{TwoSpeedDX} uses the \hyperref[coilcoolingdxtwospeed]{Coil:Cooling:DX:TwoSpeed} object. This is the preferred coil model for most applications. The \emph{TwoSpeedHumidControlDX} option uses the \hyperref[coilcoolingdxtwostagewithhumiditycontrolmode]{Coil:Cooling:DX:TwoStageWithHumidityControlMode} object.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-8}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Setpoint Schedule Name}\label{field-cooling-coil-setpoint-schedule-name-1}

If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see below). The default is None.

\paragraph{Field: Cooling Coil Design Setpoint}\label{field-cooling-coil-design-setpoint-2}

Enter the cooling supply air temperature in degrees C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.

\paragraph{Field: Cooling Coil Gross Rated Total Capacity}\label{field-cooling-coil-gross-rated-total-capacity-6}

Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross rated total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. For Cooling Coil Type = TwoSpeedDX, the low-speed capacity is assumed to be 0.33 times this value. For Cooling Coil Type = TwoSpeedHumidControlDX, the stage 1 capacity is assumed to be 0.5 times this value. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.

\paragraph{Field: Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-cooling-coil-gross-rated-sensible-heat-ratio-6}

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'', i.e., the effect of supply air fan heat is not accounted for. The default is Autosize.

\paragraph{Field: Cooling Coil Gross Rated COP}\label{field-cooling-coil-gross-rated-cop-4}

Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-5}

Enter the type of heating used in the unitary system. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  Gas
\item
  HotWater
\end{itemize}

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-5}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period

\paragraph{Field: Heating Coil Setpoint Schedule Name}\label{field-heating-coil-setpoint-schedule-name-1}

If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see below).

\paragraph{Field: Heating Coil Design Setpoint}\label{field-heating-coil-design-setpoint-2}

Enter the heating supply air temperature in degrees C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 10.0C.

\paragraph{Field: Heating Coil Capacity}\label{field-heating-coil-capacity-2}

Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency-4}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load-4}

Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. The default is 0.0 W.

\paragraph{Field: Maximum Outdoor Air Flow Rate}\label{field-maximum-outdoor-air-flow-rate-4}

Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100\% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template. The default is Autosize.

\paragraph{Field: Minimum Outdoor Air Flow Rate}\label{field-minimum-outdoor-air-flow-rate-4}

Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Control Type}\label{field-minimum-outdoor-air-control-type-1}

Choices for this field are \textbf{FixedMinimum} or \textbf{ProportionalMinimum}. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.

\paragraph{Field: Minimum Outdoor Air Schedule Name}\label{field-minimum-outdoor-air-schedule-name-3}

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

\paragraph{Field: Economizer Type}\label{field-economizer-type-4}

The options for this field are

\begin{itemize}
\item
  `FixedDryBulb'
\item
  `DifferentialDryBulb'
\item
  `FixedEnthalpy'
\item
  `DifferentialEnthalpy'
\item
  `ElectronicEnthalpy' (i.e., humidity ratio curve strategy)
\item
  `FixedDewPointAndDryBulb'
\item
  `DifferentialDryBulbAndEnthalpy'
\item
  `NoEconomizer'
\end{itemize}

Choosing \textbf{NoEconomizer} means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing \textbf{FixedDryBulb} means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing \textbf{DifferentialDryBulb} will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

\textbf{FixedEnthalpy} checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

\textbf{DifferentialEnthalpy} does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing \textbf{ElectronicEnthalpy} enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing \textbf{FixedDewPointAndDryBulb} compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option \textbf{DifferentialDryBulbAndEnthalpy} enables the control strategy to be based on both the \textbf{DifferentialDryBulb} and \textbf{DifferentialEnthalpy} economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is \textbf{NoEconomizer}.

\paragraph{Field: Economizer Lockout}\label{field-economizer-lockout-4}

Enter one of the following choices for this field:

\begin{itemize}
\item
  NoLockout
\item
  LockoutWithHeating
\item
  LockoutWithCompressor
\end{itemize}

The default value is \textbf{NoLockout}. The \textbf{LockoutWithHeating} means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. \textbf{LockoutWithCompressor} means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The \textbf{LockoutWithCompressor} option is sometimes called a ``nonintegrated'' economizer.

\paragraph{Field: Economizer Maximum Limit Dry-Bulb Temperature}\label{field-economizer-maximum-limit-dry-bulb-temperature-2}

Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type `FixedDryBulb' or `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.

\paragraph{Field: Economizer Maximum Limit Enthalpy}\label{field-economizer-maximum-limit-enthalpy-2}

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

\paragraph{Field: Economizer Maximum Limit Dewpoint Temperature}\label{field-economizer-maximum-limit-dewpoint-temperature-4}

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

\paragraph{Field: Economizer Minimum Limit Dry-Bulb Temperature}\label{field-economizer-minimum-limit-dry-bulb-temperature-2}

Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-9}

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-10}

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

\paragraph{Field: Supply Fan Part-Load Power Coefficients}\label{field-supply-fan-part-load-power-coefficients-1}

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient-001} below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

\begin{figure}[hbtp] % fig 159
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image612.png}
\caption{VAV Supply Fan Part-Load Power Coefficient Options \protect \label{fig:vav-supply-fan-part-load-power-coefficient-001}}
\end{figure}

\paragraph{Field: Night Cycle Control}\label{field-night-cycle-control-3}

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are \emph{StayOff}, \emph{CycleOnAny}, \emph{CycleOnControl Zone or CycleOnAnyZoneFansOnly}. \emph{StayOff} means the system will remain off, no matter how hot or cold the zones may be. \emph{CycleOnAny} means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. \emph{CycleOnControlZone} means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. \emph{CycleOnAnyZoneFansOnly} is the same as \emph{CycleOnAny} except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} in one or more zones). The default is \emph{StayOff}.

\paragraph{Field: Night Cycle Control Zone Name}\label{field-night-cycle-control-zone-name-3}

For the Night Cycle Control option \emph{Cycle On Control Zone} enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-5}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is \textbf{None}\emph{.}

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness-5}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness-5}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Cooling Coil Setpoint Reset Type}\label{field-cooling-coil-setpoint-reset-type-1}

Select the type of automatic reset control for the cooling supply air temperature. The choices are:

\begin{itemize}
\item
  None -- no reset, use the Cooling Coil Setpoint Schedule or Cooling Coil Design Setpoint.
\item
  Warmest -- reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones at the maximum supply air flow rate. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference \hyperref[setpointmanagerwarmest]{SetpointManager:Warmest})
\item
  OutdoorAirTemperatureReset -- reset the cooling supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is the Cooling Coil Design Setpoint plus 5.2C. When the ODB is at or above 26.7C the setpoint is the Cooling Coil Design Setpoint. In between, the setpoint is varied linearly. (Reference \hyperref[setpointmanageroutdoorairreset]{SetpointManager:OutdoorAirReset})
\item
  WarmestTemperatureFirst -- find the highest setpoint temperature that will satisfy all the zone cooling loads at minimum supply air flow rate. If this setpoint temperature is less than the Cooling Coil Design Setpoint, the setpoint temperature is set to the minimum, and the supply air flow rate is increased to meet the loads. This option is appropriate when modeling a single-zone VAV system. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference \hyperref[setpointmanagerwarmesttemperatureflow]{SetpointManager:WarmestTemperatureFlow})
\end{itemize}

The default is \emph{None}.

\paragraph{Field: Heating Coil Setpoint Reset Type}\label{field-heating-coil-setpoint-reset-type-1}

Select the type of automatic reset control for the central heating supply air temperature. The choices are:

\begin{itemize}
\item
  None -- no reset, use the Heating Coil Setpoint Schedule or Heating Coil Design Setpoint.
\item
  OutdoorAirTemperatureReset -- reset the heating supply air temperature based on the following default rules. When the outdoor dry-bulb temperature (ODB) is at or below --6.7C the setpoint is the Heating Coil Design Setpoint. When the ODB is at or above 10.0C the setpoint is the Heating Coil Design Setpoint minus 5.2C. In between, the setpoint is varied linearly. (Reference \hyperref[setpointmanageroutdoorairreset]{SetpointManager:OutdoorAirReset}).
\end{itemize}

The default is \emph{None}.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-4}

There are two dehumidification control type options available:

\begin{itemize}
\item
  None
\item
  CoolReheat
\end{itemize}

The \emph{CoolReheat} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the terminal unit reheat coils if available.

The default is \emph{None} which meets the sensible cooling setpoint only.

\paragraph{Field: Dehumidification Control Zone Name}\label{field-dehumidification-control-zone-name-3}

This field specifies the zone name where the humidistat is located for controlling dehumidification.

\paragraph{Field: Dehumidification Setpoint}\label{field-dehumidification-setpoint-3}

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60\%.

\paragraph{Field: Humidifier Type}\label{field-humidifier-type-4}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name-4}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity-4}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power-4}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Control Zone Name}\label{field-humidifier-control-zone-name-4}

This field specifies the zone name where the humidistat is located for controlling humidification.

\paragraph{Field: Humidifier Setpoint}\label{field-humidifier-setpoint-3}

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30\%.

\paragraph{Field: Sizing Option}\label{field-sizing-option-2}

This field specifies the sizing method for the system supply air flow rate. \emph{Coincident} sizes on the sum of the coincident zone supply air flow rates. \emph{NonCoincident} sizes on sum of the noncoincident zone design supply air flow rates. The default is \emph{NonCoincident}.

\paragraph{Field: Return Fan}\label{field-return-fan-2}

Enter \emph{Yes} if the system has a return fan. The default is \emph{No}.

\paragraph{Field: Return Fan Total Efficiency}\label{field-return-fan-total-efficiency-2}

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Return Fan Delta Pressure}\label{field-return-fan-delta-pressure-4}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 500 Pa.

\paragraph{Field: Return Fan Motor efficiency}\label{field-return-fan-motor-efficiency-4}

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Return Fan Motor in Air Stream Fraction}\label{field-return-fan-motor-in-air-stream-fraction-4}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Return Fan Part-Load Power Coefficients}\label{field-return-fan-part-load-power-coefficients-1}

Select the set of generic pre-defined coefficients to use for the return fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient}. VAV Supply Fan Part-Load Power Coefficient Options (see Supply Fan Part-Load Power Coefficients above). The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:PackagedVAV,
  DXVAV Sys 1,                !- Name
  FanAvailSched,              !- System Availability Schedule Name
  autosize,                   !- Supply Fan Maximum Flow Rate {m3/s}
  autosize,                   !- Supply Fan Minimum Flow Rate {m3/s}
  DrawThrough,                !- Supply Fan Placement
  0.7,                        !- Supply Fan Total Efficiency
  1000,                       !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  TwoSpeedDX,                 !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  ,                           !- Cooling Coil Setpoint Schedule Name
  12.8,                       !- Cooling Coil Design Setpoint {C}
  autosize,                   !- Cooling Coil Gross Rated Total Capacity {W}
  autosize,                   !- Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- Cooling Coil Gross Rated COP
  Gas,                        !- Heating Coil Type
  ,                           !- Heating Coil Availability Schedule Name
  ,                           !- Heating Coil Setpoint Schedule Name
  10,                         !- Heating Coil Design Setpoint {C}
  autosize,                   !- Heating Coil Capacity {W}
  0.8,                        !- Gas Heating Coil Efficiency
  ,                           !- Gas Heating Coil Parasitic Electric Load {W}
  autosize,                   !- Maximum Outdoor Air Flow Rate {m3/s}
  autosize,                   !- Minimum Outdoor Air Flow Rate {m3/s}
  ProportionalMinimum,        !- Minimum Outdoor Air Control Type
  Min OA Sched,               !- Minimum Outdoor Air Schedule Name
  DifferentialDryBulb,        !- Economizer Type
  NoLockout,                  !- Economizer Lockout
  19,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                           !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                           !- Economizer Maximum Limit Dewpoint Temperature {C}
  4,                          !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  ,                           !- Supply Plenum Name
  PLENUM-1,                   !- Return Plenum Name
  InletVaneDampers,           !- Supply Fan Part-Load Power Coefficients
  CycleOnAny,                 !- Night Cycle Control
  ,                           !- Night Cycle Control Zone Name
  None,                       !- Heat Recovery Type
  0.7,                        !- Sensible Heat Recovery Effectiveness
  0.65,                       !- Latent Heat Recovery Effectiveness
  None,                       !- Cooling Coil Setpoint Reset Type
  None,                       !- Heating Coil Setpoint Reset Type
  None,                       !- Dehumidification Control Type
  ,                           !- Dehumidification Control Zone Name
  60,                         !- Dehumidification Setpoint {percent}
  None,                       !- Humidifier Type
  ,                           !- Humidifier Availability Schedule Name
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690,                       !- Humidifier Rated Electric Power {W}
  ,                           !- Humidifier Control Zone Name
  30,                         !- Humidifier Setpoint {percent}
  NonCoincident,              !- Sizing Option
  No,                         !- Return Fan
  0.7,                        !- Return Fan Total Efficiency
  500,                        !- Return Fan Delta Pressure {Pa}
  0.9,                        !- Return Fan Motor Efficiency
  1.0,                        !- Return Fan Motor in Air Stream Fraction
  InletVaneDampers;           !- Return Fan Part-Load Power Coefficients
\end{lstlisting}

\subsection{HVACTemplate:System:ConstantVolume}\label{hvactemplatesystemconstantvolume}

This object simulates the system portion of a constant air volume HVAC configuration with option chilled water cooling and several different heating options. One or more \hyperref[hvactemplatezoneconstantvolume]{HVACTemplate:Zone:ConstantVolume} objects are specified for each zone served by the HVACTemplate:System:ConstantVolume object.

\subsubsection{Inputs}\label{inputs-20-002}

\paragraph{Field: Name}\label{field-name-7-007}

Enter a name for the HVACTemplate:System:ConstantVolume object. This name is used in the \hyperref[hvactemplatezoneconstantvolume]{HVACTemplate:Zone:ConstantVolume} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-12}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

\paragraph{Field: Supply Fan Maximum Flow Rate}\label{field-supply-fan-maximum-flow-rate-3}

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m\(^{3}\)/s.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-10}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-9}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 600 Pa.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-10}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction-6}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-9}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{Draw Through}.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-10}

There are two coil types available:

\begin{itemize}
\item
  ChilledWater
\item
  ChilledWaterDetailedFlatModel
\item
  HeatExchangerAssistedChilledWater
\item
  None
\end{itemize}

\emph{ChilledWater} uses the COIL:Cooling:Water object with the DetailedAnalysis option. This is the preferred coil model for most applications. \emph{ChilledWaterDetailedFlatModel} uses the \hyperref[coilcoolingwaterdetailedgeometry]{Coil:Cooling:Water:DetailedGeometry} object. This option is available for special applications. \emph{HeatExchangerAssistedChilledWater} uses the \hyperref[coilsystemcoolingwaterheatexchangerassisted]{CoilSystem:Cooling:Water:HeatExchangerAssisted}, \hyperref[heatexchangerairtoairsensibleandlatent]{HeatExchanger:AirToAir:SensibleAndLatent}, and \hyperref[coilcoolingwater]{Coil:Cooling:Water} objects. The default is \emph{ChilledWater}.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-9}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Setpoint Control Type}\label{field-cooling-coil-setpoint-control-type}

Specifies the cooling coil setpoint control type:

\begin{itemize}
\item
  FixedSetpoint - uses the Cooling Coil Design Setpoint as the supply air setpoint.
\item
  Scheduled - uses the Cooling Coil Design Setpoint as the supply air setpoint.
\item
  OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High.
\item
  Warmest -- resets the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference \hyperref[setpointmanagerwarmest]{SetpointManager:Warmest})
\item
  ControlZone -- controls the supply air temperature to meet the current cooling load for the zone specified as the Cooling Coil Control Zone Name (below). The minimum setpoint is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to the greater of 18C or the Heating Coil Design Setpoint plus 1.0C. (Reference \hyperref[setpointmanagersinglezonecooling]{SetpointManager:SingleZone:Cooling})
\end{itemize}

The default is \emph{FixedSetpoint}.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

\paragraph{Field: Cooling Coil Control Zone Name}\label{field-cooling-coil-control-zone-name}

If the Cooling Coil Setpoint Control Type is ControlZone, enter the name of the \hyperref[hvactemplatezoneconstantvolume]{HVACTemplate:Zone:ConstantVolume} object that contains the cooling thermostat.

\paragraph{Field: Cooling Coil Design Setpoint Temperature}\label{field-cooling-coil-design-setpoint-temperature}

Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.

\paragraph{Field: Cooling Coil Setpoint Schedule Name}\label{field-cooling-coil-setpoint-schedule-name-2}

If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).

\paragraph{Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low}\label{field-cooling-coil-setpoint-at-outdoor-dry-bulb-low}

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

\paragraph{Field: Cooling Coil Reset Outdoor Dry-Bulb Low}\label{field-cooling-coil-reset-outdoor-dry-bulb-low}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

\paragraph{Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High}\label{field-cooling-coil-setpoint-at-outdoor-dry-bulb-high}

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.

\paragraph{Field: Cooling Coil Reset Outdoor Dry-Bulb High}\label{field-cooling-coil-reset-outdoor-dry-bulb-high}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-6}

The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system, then the option ``none'' should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default value is \emph{HotWater}. Note that the configuration of HVACTemplate:System:ConstantVolume assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-6}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.

\paragraph{Field: Heating Coil Setpoint Control Type}\label{field-heating-coil-setpoint-control-type}

Specifies the heating coil setpoint control type:

\begin{itemize}
\item
  FixedSetpoint - uses the Heating Coil Design Setpoint as the supply air setpoint.
\item
  Scheduled - uses the Heating Coil Setpoint Schedule to set the supply air setpoint.
\item
  OutdoorAirTemperatureReset - varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High.
\item
  ControlZone - controls the supply air temperature to meet the current heating load for the zone specified as the Heating Coil Control Zone Name (below). The maximum setpoint is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to the lesser of the Heating Coil Design Setpoint minus 5.2C or the Cooling Coil Design Setpoint minus 1.0C. (Reference \hyperref[setpointmanagersinglezoneheating]{SetpointManager:SingleZone:Heating})
\end{itemize}

The default is FixedSetpoint.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

\paragraph{Field: Heating Coil Control Zone Name}\label{field-heating-coil-control-zone-name}

Enter the name of the \hyperref[hvactemplatezoneconstantvolume]{HVACTemplate:Zone:ConstantVolume} object that contains the heating thermostat. While multiple \hyperref[hvactemplatezoneconstantvolume]{HVACTemplate:Zone:ConstantVolume} objects can be part of a HVACTemplate:System:ConstantVolume system, only one of the zones contains a thermostat that controls heating operation. For a single zone system, this field should contain the name of that zone.

\paragraph{Field: Heating Coil Design Setpoint}\label{field-heating-coil-design-setpoint-3}

Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 10.0C.

\paragraph{Field: Heating Coil Setpoint Schedule Name}\label{field-heating-coil-setpoint-schedule-name-2}

If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).

\paragraph{Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low}\label{field-heating-coil-setpoint-at-outdoor-dry-bulb-low}

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.

\paragraph{Field: Heating Coil Reset Outdoor Dry-Bulb Low}\label{field-heating-coil-reset-outdoor-dry-bulb-low}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.

\paragraph{Field: Heating Coil Setpoint at Outdoor Dry-Bulb High}\label{field-heating-coil-setpoint-at-outdoor-dry-bulb-high}

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

\paragraph{Field: Heating Coil Reset Outdoor Dry-Bulb High}\label{field-heating-coil-reset-outdoor-dry-bulb-high}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

\paragraph{Field: Heating Coil Capacity}\label{field-heating-coil-capacity-3}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency-5}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load-5}

Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.

\paragraph{Field: Preheat Coil Type}\label{field-preheat-coil-type-1}

The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option ``none'' should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

\paragraph{Field: Preheat Coil Availability Schedule Name}\label{field-preheat-coil-availability-schedule-name-1}

Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period

\paragraph{Field: Preheat Coil Design Setpoint}\label{field-preheat-coil-design-setpoint-1}

Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.

\paragraph{Field: Preheat Coil Setpoint Schedule Name}\label{field-preheat-coil-setpoint-schedule-name-1}

If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.

\paragraph{Field: Gas Preheat Coil Efficiency}\label{field-gas-preheat-coil-efficiency-1}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Preheat Coil Parasitic Electric Load}\label{field-gas-preheat-coil-parasitic-electric-load-1}

Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.

\paragraph{Field: Maximum Outdoor Air Flow Rate}\label{field-maximum-outdoor-air-flow-rate-5}

Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100\% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Flow Rate}\label{field-minimum-outdoor-air-flow-rate-5}

Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Schedule Name}\label{field-minimum-outdoor-air-schedule-name-4}

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

\paragraph{Field: Economizer Type}\label{field-economizer-type-5}

The options for this field are

\begin{itemize}
\item
  `FixedDryBulb'
\item
  `DifferentialDryBulb'
\item
  `FixedEnthalpy'
\item
  `DifferentialEnthalpy'
\item
  `ElectronicEnthalpy' (i.e., humidity ratio curve strategy)
\item
  `FixedDewPointAndDryBulb'
\item
  `DifferentialDryBulbAndEnthalpy'
\item
  `NoEconomizer'
\end{itemize}

Choosing \textbf{NoEconomizer} means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing \textbf{FixedDryBulb} means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing \textbf{DifferentialDryBulb} will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

\textbf{FixedEnthalpy} checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

\textbf{DifferentialEnthalpy} does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing \textbf{ElectronicEnthalpy} enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing \textbf{FixedDewPointAndDryBulb} compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option \textbf{DifferentialDryBulbAndEnthalpy} enables the control strategy to be based on both the \textbf{DifferentialDryBulb} and \textbf{DifferentialEnthalpy} economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is \textbf{NoEconomizer}.

\paragraph{Field: Economizer Upper Temperature Limit}\label{field-economizer-upper-temperature-limit-2}

Enter the outdoor air temperature high limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.

\paragraph{Field: Economizer Lower Temperature Limit}\label{field-economizer-lower-temperature-limit-2}

Enter the outdoor air temperature low limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

\paragraph{Field: Economizer Upper Enthalpy Limit}\label{field-economizer-upper-enthalpy-limit-2}

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

\paragraph{Field: Economizer Maximum Limit Dewpoint Temperature}\label{field-economizer-maximum-limit-dewpoint-temperature-5}

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-10}

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-11}

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

\paragraph{Field: Night Cycle Control}\label{field-night-cycle-control-4}

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are \emph{StayOff}, \emph{CycleOnAny}, \emph{CycleOnControlZone or CycleOnAnyZoneFansOnly}. \emph{StayOff} means the system will remain off, no matter how hot or cold the zones may be. \emph{CycleOnAny} means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. \emph{CycleOnControlZone} means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. \emph{CycleOnAnyZoneFansOnly} is the same as \emph{CycleOnAny} except that only the zone fans are cycled on and the central air handler fan is left off (applicable only if using \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} in one or more zones). The default is \emph{StayOff}.

\paragraph{Field: Night Cycle Control Zone Name}\label{field-night-cycle-control-zone-name-4}

For the Night Cycle Control option \emph{Cycle On Control Zone} enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-6}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is \textbf{None}\emph{.}

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness-6}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness-6}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Heat Recovery Heat Exchanger Type}\label{field-heat-recovery-heat-exchanger-type-1}

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is ``Plate''. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

\paragraph{Field: Heat Recovery Frost Control Type}\label{field-heat-recovery-frost-control-type-1}

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is ``None''. For modeling preheat frost control, specify ``None'' for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

\emph{ExhaustAirRecirculation}: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

\emph{ExhaustOnly (supply air bypass)}: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

\emph{MinimumExhaustTemperature}: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-5}

There are two dehumidification control type options available:

\begin{itemize}
\item
  None
\item
  CoolReheat
\end{itemize}

The \emph{CoolReheat} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the central heating coil if available or the terminal unit reheat coils if available.

The default is \emph{None} which meets the sensible cooling setpoint only.

\paragraph{Field: Dehumidification Control Zone Name}\label{field-dehumidification-control-zone-name-4}

This field specifies the zone name where the humidistat is located for controlling dehumidification.

\paragraph{Field: Dehumidification Relative Humidity Setpoint}\label{field-dehumidification-relative-humidity-setpoint-1}

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60\%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.

\paragraph{Field: Dehumidification Relative Humidity Setpoint Schedule Name}\label{field-dehumidification-relative-humidity-setpoint-schedule-name-1}

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).

\paragraph{Field: Humidifier Type}\label{field-humidifier-type-5}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name-5}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity-5}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power-5}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Control Zone Name}\label{field-humidifier-control-zone-name-5}

This field specifies the zone name where the humidistat is located for controlling humidification.

\paragraph{Field: Humidifier Relative Humidity Setpoint}\label{field-humidifier-relative-humidity-setpoint-1}

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30\%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.

\paragraph{Field: Humidifier Relative Humidity Setpoint Schedule Name}\label{field-humidifier-relative-humidity-setpoint-schedule-name-1}

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).

\paragraph{Field: Return Fan}\label{field-return-fan-3}

Enter \emph{Yes} if the system has a return fan. The default is \emph{No}.

\paragraph{Field: Return Fan Total Efficiency}\label{field-return-fan-total-efficiency-3}

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. Default is 0.7.

\paragraph{Field: Return Fan Delta Pressure}\label{field-return-fan-delta-pressure-5}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 300 Pa.

\paragraph{Field: Return Fan Motor efficiency}\label{field-return-fan-motor-efficiency-5}

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.

\paragraph{Field: Return Fan Motor in Air Stream Fraction}\label{field-return-fan-motor-in-air-stream-fraction-5}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:ConstantVolume,
  CAV Sys 1,                  !- Name
  FanAvailSched,              !- System Availability Schedule Name
  autosize,                   !- Supply Fan Maximum Flow Rate {m3/s}
  0.7,                        !- Supply Fan Total Efficiency
  600,                        !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  DrawThrough,                !- Supply Fan Placement
  ChilledWater,               !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  ControlZone,                !- Cooling Coil Setpoint Control Type
  SPACE 1-1,                  !- Cooling Coil Control Zone
  12.8,                       !- Cooling Coil Design Setpoint {C}
  ,                           !- Cooling Coil Setpoint Schedule Name
  ,                           !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
  ,                           !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
  ,                           !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
  ,                           !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
  HotWater,                   !- Heating Coil Type
  ,                           !- Heating Coil Availability Schedule Name
  FixedSetpoint,              !- Heating Coil Setpoint Control Type
  ,                           !- Heating Coil Control Zone
  50,                         !- Heating Coil Design Setpoint {C}
  ,                           !- Heating Coil Setpoint Schedule Name
  ,                           !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
  ,                           !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
  ,                           !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
  ,                           !- Heating Coil Reset Outdoor Dry-Bulb High {C}
  Autosize,                   !- Heating Coil Capacity {W}
  0.8,                        !- Gas Heating Coil Efficiency
  0.0,                        !- Gas Heating Coil Parasitic Electric Load {W}
  None,                       !- Preheat Coil Type
  ,                           !- Preheat Coil Availability Schedule Name
  ,                           !- Preheat Coil Design Setpoint {C}
  ,                           !- Preheat Coil Setpoint Schedule Name
  0.8,                        !- Gas Preheat Coil Efficiency
  0.0,                        !- Gas Preheat Coil Parasitic Electric Load {W}
  autosize,                   !- Maximum Outdoor Air Flow Rate {m3/s}
  autosize,                   !- Minimum Outdoor Air Flow Rate {m3/s}
  Min OA Sched,               !- Minimum Outdoor Air Schedule Name
  DifferentialDryBulb,        !- Economizer Type
  19,                         !- Economizer Upper Temperature Limit {C}
  4,                          !- Economizer Lower Temperature Limit {C}
  ,                           !- Economizer Upper Enthalpy Limit {J/kg}
  ,                           !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                           !- Supply Plenum Name
  PLENUM-1,                   !- Return Plenum Name
  CycleOnAnyZoneFansOnly,     !- Night Cycle Control
  ,                           !- Night Cycle Control Zone Name
  None,                       !- Heat Recovery Type
  0.70,                       !- Sensible Heat Recovery Effectiveness
  0.65,                       !- Latent Heat Recovery Effectiveness
  ,                           !- Heat Recovery Heat Exchanger Type
  ,                           !- Heat Recovery Frost Control Type
  None,                       !- Dehumidification Control Type
  ,                           !- Dehumidification Control Zone Name
  60.0,                       !- Dehumidification Relative Humidity Setpoint {percent}
  ,                           !- Dehumidification Relative Humidity Setpoint Schedule Name
  None,                       !- Humidifier Type
  ,                           !- Humidifier Availability Schedule Name
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690.0,                     !- Humidifier Rated Electric Power {W}
  ,                           !- Humidifier Control Zone Name
  30.0,                       !- Humidifier Relative Humidity Setpoint {percent}
  ,                           !- Humidifier Relative Humidity Setpoint Schedule Name
  No,                         !- Return Fan
  0.7,                        !- Return Fan Total Efficiency
  600,                        !- Return Fan Delta Pressure {Pa}
  0.9,                        !- Return Fan Motor Efficiency
  1.0;                        !- Return Fan Motor in Air Stream Fraction
\end{lstlisting}

\subsection{HVACTemplate:System:DualDuct}\label{hvactemplatesystemdualduct}

This object simulates the system portion of a constant air volume or variable air volume dual-duct HVAC configuration with optional chilled water cooling and several different heating options. One or more \hyperref[hvactemplatezonedualduct]{HVACTemplate:Zone:DualDuct} objects may be specified for each zone served by the HVACTemplate:System:DualDuct object. The system will be constant volume if all of the \hyperref[hvactemplatezonedualduct]{HVACTemplate:Zone:DualDuct} objects served by this system have Zone Minimum Air Flow Fraction = 1.0.

\subsubsection{Inputs}\label{inputs-21-002}

\paragraph{Field: Name}\label{field-name-8-007}

Enter a name for the HVACTemplate:System:DualDuct object. This name is used in the \hyperref[hvactemplatezonedualduct]{HVACTemplate:Zone:DualDuct} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-13}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

\paragraph{Field: Supply Fan Configuration Type}\label{field-supply-fan-configuration-type}

This field specifies the supply fan configuration. * SingleConstantVolume* and \emph{SingleVariableVolume} specify one supply fan located in the main supply air duct before the split into a cold supply air duct and a hot supply air duct. This configuration uses the `Main Supply Fan' input fields which follow immediately below. \emph{DualConstantVolume} and \emph{DualVariableVolume} specify two supply fans, one located in the cold supply air duct and one located in the hot supply air duct. \emph{Dual} uses the `Cold Duct Supply Fan' and Hot Duct Supply Fan' inputs which follow below. The default is\emph{SingleConstantVolume}.

\paragraph{Field: Main Supply Fan Maximum Flow Rate}\label{field-main-supply-fan-maximum-flow-rate}

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m\(^{3}\)/s.

\paragraph{Field: Main Supply Fan Minimum Flow Fraction}\label{field-main-supply-fan-minimum-flow-fraction}

Enter the minimum supply air flow fraction that may be provided. This field is ignored if the system is constant volume.

\paragraph{Field: Main Supply Fan Total Efficiency}\label{field-main-supply-fan-total-efficiency}

Enter the total efficiency of the main supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7..

\paragraph{Field: Main Supply Fan Delta Pressure}\label{field-main-supply-fan-delta-pressure}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 1000 Pa.

\paragraph{Field: Main Supply Fan Motor Efficiency}\label{field-main-supply-fan-motor-efficiency}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Main Supply Fan Motor in Air Stream Fraction}\label{field-main-supply-fan-motor-in-air-stream-fraction}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Main Supply Fan Part-Load Power Coefficients}\label{field-main-supply-fan-part-load-power-coefficients}

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient}. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

\begin{figure}[hbtp] % fig 160
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image613.png}
\caption{VAV Supply Fan Part-Load Power Coefficient Options \protect \label{fig:vav-supply-fan-part-load-power-coefficient-002}}
\end{figure}

\paragraph{Field: Cold Duct Supply Fan Maximum Flow Rate}\label{field-cold-duct-supply-fan-maximum-flow-rate}

Enter Autosize to set the system maximum cold duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m\(^{3}\)/s.

\paragraph{Field: Cold Duct Supply Fan Minimum Flow Fraction}\label{field-cold-duct-supply-fan-minimum-flow-fraction}

Enter the minimum cold duct air flow fraction that may be provided. This field is ignored if the system is constant volume.

\paragraph{Field: Cold Duct Supply Fan Total Efficiency}\label{field-cold-duct-supply-fan-total-efficiency}

Enter the total efficiency of the cold duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Cold Duct Supply Fan Delta Pressure}\label{field-cold-duct-supply-fan-delta-pressure}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 1000 Pa.

\paragraph{Field: Cold Duct Supply Fan Motor efficiency}\label{field-cold-duct-supply-fan-motor-efficiency}

Enter the shaft power of the cold duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Cold Duct Supply Fan Motor in Air Stream Fraction}\label{field-cold-duct-supply-fan-motor-in-air-stream-fraction}

Enter the fraction of the motor heat that is added to the cold duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Cold Duct Supply Fan Part-Load Power Coefficients}\label{field-cold-duct-supply-fan-part-load-power-coefficients}

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient}. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

\paragraph{Field: Cold Duct Supply Fan Placement}\label{field-cold-duct-supply-fan-placement}

Enter the cold duct supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{Draw Through}.

\paragraph{Field: Hot Duct Supply Fan Maximum Flow Rate}\label{field-hot-duct-supply-fan-maximum-flow-rate}

Enter Autosize to set the system maximum hot duct air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m\(^{3}\)/s.

\paragraph{Field: Hot Duct Supply Fan Minimum Flow Fraction}\label{field-hot-duct-supply-fan-minimum-flow-fraction}

Enter the minimum hot duct air flow fraction that may be provided. This field is ignored if the system is constant volume.

\paragraph{Field: Hot Duct Supply Fan Total Efficiency}\label{field-hot-duct-supply-fan-total-efficiency}

Enter the total efficiency of the hot duct supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Hot Duct Supply Fan Delta Pressure}\label{field-hot-duct-supply-fan-delta-pressure}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 1000 Pa.

\paragraph{Field: Hot Duct Supply Fan Motor efficiency}\label{field-hot-duct-supply-fan-motor-efficiency}

Enter the shaft power of the hot duct supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Hot Duct Supply Fan Motor in Air Stream Fraction}\label{field-hot-duct-supply-fan-motor-in-air-stream-fraction}

Enter the fraction of the motor heat that is added to the hot duct air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Hot Duct Supply Fan Part-Load Power Coefficients}\label{field-hot-duct-supply-fan-part-load-power-coefficients}

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient}. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

\paragraph{Field: Hot Duct Supply Fan Placement}\label{field-hot-duct-supply-fan-placement}

Enter the hot duct supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{Draw Through}.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-11}

There are two coil types available:

\begin{itemize}
\item
  ChilledWater
\item
  ChilledWaterDetailedFlatModel
\item
  None
\end{itemize}

\emph{ChilledWater} uses the COIL:Cooling:Water object with the DetailedAnalysis option. This is the preferred coil model for most applications. \emph{ChilledWaterDetailedFlatModel} uses the \hyperref[coilcoolingwaterdetailedgeometry]{Coil:Cooling:Water:DetailedGeometry} object. This option is available for special applications. The default is \emph{ChilledWater}.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-10}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1 indicates that the cooling coil can be on during a given time period. A value of 0 denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Setpoint Control Type}\label{field-cooling-coil-setpoint-control-type-1}

Specifies the cooling coil setpoint control type:

\begin{itemize}
\item
  FixedSetpoint
\item
  Scheduled
\item
  OutdoorAirTemperatureReset
\item
  Warmest -- reset the cooling supply air temperature to the highest supply air temperature that will meet the cooling requirements of all the zones. The minimum setpoint allowed is the Cooling Coil Design Setpoint. The maximum setpoint allowed is defaulted to 18C or the Cooling Design Setpoint + 5.2C whichever is greater.. (Reference \hyperref[setpointmanagerwarmest]{SetpointManager:Warmest})
\end{itemize}

FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

\paragraph{Field: Cooling Coil Design Setpoint Temperature}\label{field-cooling-coil-design-setpoint-temperature-1}

Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If no Cooling Coil Setpoint Schedule or Cooling Coil Setpoint Reset Type is specified, this value is used as a constant cooling supply air setpoint temperature.

\paragraph{Field: Cooling Coil Setpoint Schedule Name}\label{field-cooling-coil-setpoint-schedule-name-3}

If a constant setpoint for the cooling coil is to be specified, leave this field blank, and the Cooling Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the cooling coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than None (see above).

\paragraph{Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low}\label{field-cooling-coil-setpoint-at-outdoor-dry-bulb-low-1}

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

\paragraph{Field: Cooling Coil Reset Outdoor Dry-Bulb Low}\label{field-cooling-coil-reset-outdoor-dry-bulb-low-1}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

\paragraph{Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High}\label{field-cooling-coil-setpoint-at-outdoor-dry-bulb-high-1}

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.

\paragraph{Field: Cooling Coil Reset Outdoor Dry-Bulb High}\label{field-cooling-coil-reset-outdoor-dry-bulb-high-1}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-7}

The heating coil is located in the supply air stream, upstream of the cooling coil and after the outdoor air mixing box. If no central heating coil is used in the Constant Volume system, then the option ``none'' should be specified here. Otherwise this indicates the type of heating coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default value is HotWater. Note that the configuration of \hyperref[hvactemplatesystemconstantvolume]{HVACTemplate:System:ConstantVolume} assumes that there will be reheat coils or baseboard heating to provide heating control at the zone level. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-7}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.

\paragraph{Field: Heating Coil Setpoint Control Type}\label{field-heating-coil-setpoint-control-type-1}

Specifies the heating coil setpoint control type:

\begin{itemize}
\item
  FixedSetpoint
\item
  Scheduled
\item
  OutdoorAirTemperatureReset
\item
  Warmest -- reset the heating supply air temperature to the coldest supply air temperature that will meet the heating requirements of all the zones. The maximum setpoint allowed is the Heating Coil Design Setpoint. The minimum setpoint allowed is defaulted to 20C or the Heating Coil Design Setpoint -- 5.2C whichever is lower.. (Reference \hyperref[setpointmanagercoldest]{SetpointManager:Coldest})
\end{itemize}

FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

\paragraph{Field: Heating Coil Design Setpoint}\label{field-heating-coil-design-setpoint-4}

Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If no Heating Coil Setpoint Schedule or Heating Coil Setpoint Reset Type is specified, this value is used as a constant heating supply air setpoint temperature. The default is 50.0C.

\paragraph{Field: Heating Coil Setpoint Schedule Name}\label{field-heating-coil-setpoint-schedule-name-3}

If a constant setpoint for the heating coil is to be specified, leave this field blank, and the Heating Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the heating coil specify the schedule name here. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Heating Coil Setpoint Reset Type is something other than None (see above).

\paragraph{Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low}\label{field-heating-coil-setpoint-at-outdoor-dry-bulb-low-1}

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 50.0C.

\paragraph{Field: Heating Coil Reset Outdoor Dry-Bulb Low}\label{field-heating-coil-reset-outdoor-dry-bulb-low-1}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.

\paragraph{Field: Heating Coil Setpoint at Outdoor Dry-Bulb High}\label{field-heating-coil-setpoint-at-outdoor-dry-bulb-high-1}

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 20.0C.

\paragraph{Field: Heating Coil Reset Outdoor Dry-Bulb High}\label{field-heating-coil-reset-outdoor-dry-bulb-high-1}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

\paragraph{Field: Heating Coil Capacity}\label{field-heating-coil-capacity-4}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency-6}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load-6}

Enter the parasitic electric load associated with the gas heating operation, such as a combustion fan. The units are in W.

\paragraph{Field: Preheat Coil Type}\label{field-preheat-coil-type-2}

The preheat coil is located in the outdoor air stream, upstream of the outdoor air mixing box and tempers the outdoor air. If no preheat coil is used in the constant volume system, then the option ``none'' should be specified here. Otherwise this indicates the type of preheat coil. It is unlikely that both a heating coil and a preheat coil would be used at the same time. The choices for this field are

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default value is None. If a preheat coil is specified, the preheat and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other.

\paragraph{Field: Preheat Coil Availability Schedule Name}\label{field-preheat-coil-availability-schedule-name-2}

Usually set to blank, which allows the preheat coil to be available anytime the system is operating. If a schedule name is specified, it defines when the preheat coil is available. This is most often used when preheat is only available seasonally. The schedule values denote whether the preheat coil can run during a given time period. A schedule value of 1.0 indicates that the preheat coil can be on during a given time period. A value of zero denotes that the preheat coil cannot be used during that time period

\paragraph{Field: Preheat Coil Design Setpoint}\label{field-preheat-coil-design-setpoint-2}

Enter the preheat supply air temperature in C to be used for sizing the preheat coil. If no Preheat Coil Setpoint Schedule is specified, this value is used as a constant preheat supply air setpoint temperature. The default is 7.2C.

\paragraph{Field: Preheat Coil Setpoint Schedule Name}\label{field-preheat-coil-setpoint-schedule-name-2}

If a constant setpoint for the preheat coil is to be specified, leave this field blank, and the Preheat Coil Design Setpoint value will be used at all times. If a set point schedule is to be used for the preheat coil specify the schedule name here. The schedule should control the leaving air temperature from the preheat coil. The values in the schedule are in degrees C.

\paragraph{Field: Gas Preheat Coil Efficiency}\label{field-gas-preheat-coil-efficiency-2}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Preheat Coil Parasitic Electric Load}\label{field-gas-preheat-coil-parasitic-electric-load-2}

Enter the parasitic electric load associated with the gas heating operation, such as an combustion fan. The units are in W.

\paragraph{Field: Maximum Outdoor Air Flow Rate}\label{field-maximum-outdoor-air-flow-rate-6}

Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100\% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Flow Rate}\label{field-minimum-outdoor-air-flow-rate-6}

Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Control Type}\label{field-minimum-outdoor-air-control-type-2}

Choices for this field are \textbf{FixedMinimum} or \textbf{ProportionalMinimum}. FixedMinimum means that the minimum outdoor air flow rate is fixed no matter what the actual system flow rate is. ProportionalMinimum means the minimum outdoor air flow rate varies in proportion to the total system air flow rate. The default is ProportionalMinimum.

\paragraph{Field: Minimum Outdoor Air Schedule Name Name}\label{field-minimum-outdoor-air-schedule-name-name-1}

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

\paragraph{Field: Economizer Type}\label{field-economizer-type-6}

The options for this field are

\begin{itemize}
\item
  `FixedDryBulb'
\item
  `DifferentialDryBulb'
\item
  `FixedEnthalpy'
\item
  `DifferentialEnthalpy'
\item
  `ElectronicEnthalpy' (i.e., humidity ratio curve strategy)
\item
  `FixedDewPointAndDryBulb'
\item
  `DifferentialDryBulbAndEnthalpy'
\item
  `NoEconomizer'
\end{itemize}

Choosing \textbf{NoEconomizer} means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing \textbf{FixedDryBulb} means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing \textbf{DifferentialDryBulb} will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

\textbf{FixedEnthalpy} checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

\textbf{DifferentialEnthalpy} does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing \textbf{ElectronicEnthalpy} enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing \textbf{FixedDewPointAndDryBulb} compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option \textbf{DifferentialDryBulbAndEnthalpy} enables the control strategy to be based on both the \textbf{DifferentialDryBulb} and \textbf{DifferentialEnthalpy} economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is \textbf{NoEconomizer}.

\paragraph{Field: Economizer Lockout}\label{field-economizer-lockout-5}

The only choice for this field is

\begin{itemize}
\tightlist
\item
  NoLockout
\end{itemize}

The default value is NoLockout. Future versions may have additional options.

\paragraph{Field: Economizer Upper Temperature Limit}\label{field-economizer-upper-temperature-limit-3}

Enter the outdoor air temperature high limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.

\paragraph{Field: Economizer Lower Temperature Limit}\label{field-economizer-lower-temperature-limit-3}

Enter the outdoor air temperature low limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

\paragraph{Field: Economizer Upper Enthalpy Limit}\label{field-economizer-upper-enthalpy-limit-3}

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

\paragraph{Field: Economizer Maximum Limit Dewpoint Temperature}\label{field-economizer-maximum-limit-dewpoint-temperature-6}

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

\paragraph{Field: Cold Supply Plenum Name}\label{field-cold-supply-plenum-name-1}

Set to blank if no cold supply plenum is to be modeled. If a cold supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves the cold inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

\paragraph{Field: Hot Supply Plenum Name}\label{field-hot-supply-plenum-name-1}

Set to blank if no hot supply plenum is to be modeled. If a hot supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves hot inlets of all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-12}

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

\paragraph{Field: Night Cycle Control}\label{field-night-cycle-control-5}

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are \emph{StayOff}, \emph{CycleOnAny}, or \emph{CycleOnControlZone}. \emph{StayOff} means the system will remain off, no matter how hot or cold the zones may be. \emph{CycleOnAny} means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. \emph{CycleOnControlZone} means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is \emph{StayOff}.

\paragraph{Field: Night Cycle Control Zone Name}\label{field-night-cycle-control-zone-name-5}

For the Night Cycle Control option \emph{Cycle On Control Zone} enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-7}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is \textbf{None}\emph{.}

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness-7}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness-7}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Heat Recovery Heat Exchanger Type}\label{field-heat-recovery-heat-exchanger-type-2}

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is ``Plate''. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

\paragraph{Field: Heat Recovery Frost Control Type}\label{field-heat-recovery-frost-control-type-2}

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is ``None''. For modeling preheat frost control, specify ``None'' for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

\emph{ExhaustAirRecirculation}: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

\emph{ExhaustOnly (supply air bypass)}: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

\emph{MinimumExhaustTemperature}: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-6}

There are two dehumidification control type options available:

\begin{itemize}
\item
  None
\item
  CoolReheat
\end{itemize}

The \emph{CoolReheat} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the terminal unit reheat coils if available.

The default is \emph{None} which meets the sensible cooling setpoint only.

\paragraph{Field: Dehumidification Control Zone Name}\label{field-dehumidification-control-zone-name-5}

This field specifies the zone name where the humidistat is located for controlling dehumidification.

\paragraph{Field: Dehumidification Relative Humidity Setpoint}\label{field-dehumidification-relative-humidity-setpoint-2}

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60\%. This field is ignored if a Dehumidification Relative Humidity Setpoint Schedule Name is specified.

\paragraph{Field: Dehumidification Relative Humidity Setpoint Schedule Name}\label{field-dehumidification-relative-humidity-setpoint-schedule-name-2}

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).

\paragraph{Field: Humidifier Type}\label{field-humidifier-type-6}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name-6}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity-6}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power-6}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Control Zone Name}\label{field-humidifier-control-zone-name-6}

This field specifies the zone name where the humidistat is located for controlling humidification.

\paragraph{Field: Humidifier Relative Humidity Setpoint}\label{field-humidifier-relative-humidity-setpoint-2}

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30\%. This field is ignored if a Humidifier Relative Humidity Setpoint Schedule Name is specified.

\paragraph{Field: Humidifier Relative Humidity Setpoint Schedule Name}\label{field-humidifier-relative-humidity-setpoint-schedule-name-2}

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Relative Humidity Setpoint, The values in the schedule are in percent (0 to 100).

\paragraph{Field: Sizing Option}\label{field-sizing-option-3}

This field specifies the sizing method for the system supply air flow rate when the system type if variable volume. \emph{Coincident} sizes on the sum of the coincident zone supply air flow rates. \emph{NonCoincident} sizes on sum of the noncoincident zone design supply air flow rates. The default is \emph{NonCoincident}.

\paragraph{Field: Return Fan}\label{field-return-fan-4}

Enter \emph{Yes} if the system has a return fan. The default is \emph{No}.

\paragraph{Field: Return Fan Total Efficiency}\label{field-return-fan-total-efficiency-4}

Enter the total efficiency of the return fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Return Fan Delta Pressure}\label{field-return-fan-delta-pressure-6}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 500 Pa.

\paragraph{Field: Return Fan Motor efficiency}\label{field-return-fan-motor-efficiency-6}

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Return Fan Motor in Air Stream Fraction}\label{field-return-fan-motor-in-air-stream-fraction-6}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Return Fan Part-Load Power Coefficients}\label{field-return-fan-part-load-power-coefficients-2}

Select the set of generic pre-defined coefficients to use for the supply fan part-load power consumption. This alpha field has the following choices:

\begin{itemize}
\item
  InletVaneDampers
\item
  OutletDampers
\item
  VariableSpeedMotor
\item
  ASHRAE90.1-2004Appendix G
\item
  VariableSpeedMotorPressureReset
\end{itemize}

The default is \emph{InletVaneDampers}. The resulting power curves are shown in Figure~\ref{fig:vav-supply-fan-part-load-power-coefficient}. VAV Supply Fan Part-Load Power Coefficient Options below. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table. The \emph{VariableSpeedMotorPressureReset} option is based on Good Static Pressure Reset VSD Fan from Energy Design Resources': \emph{Design Guidelines: Advanced Variable Air Volume (VAV) Systems} (EDR\_DesignGuidelines\_VAV.pdf).

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:DualDuct,
  DD Sys 1,                   !- Name
  FanAvailSched,              !- System Availability Schedule Name
  Single,                     !- Supply Fan Configuration Type
  autosize,                   !- Main Supply Fan Maximum Flow Rate {m3/s}
  0.2,                        !- Main Supply Fan Minimum Flow Fraction
  0.7,                        !- Main Supply Fan Total Efficiency
  600,                        !- Main Supply Fan Delta Pressure {Pa}
  0.9,                        !- Main Supply Fan Motor Efficiency
  1,                          !- Main Supply Fan Motor in Air Stream Fraction
  InletVaneDampers,           !- Main Supply Fan Part-Load Power Coefficients
  autosize,                   !- Cold Duct Supply Fan Maximum Flow Rate {m3/s}
  0.2,                        !- Cold Duct Supply Fan Minimum Flow Fraction
  0.7,                        !- Cold Duct Supply Fan Total Efficiency
  600,                        !- Cold Duct Supply Fan Delta Pressure {Pa}
  0.9,                        !- Cold Duct Supply Fan Motor Efficiency
  1,                          !- Cold Duct Supply Fan Motor in Air Stream Fraction
  InletVaneDampers,           !- Cold Duct Supply Fan Part-Load Power Coefficients
  DrawThrough,                !- Cold Duct Supply Fan Placement
  autosize,                   !- Hot Duct Supply Fan Maximum Flow Rate {m3/s}
  0.2,                        !- Hot Duct Supply Fan Minimum Flow Fraction
  0.7,                        !- Hot Duct Supply Fan Total Efficiency
  600,                        !- Hot Duct Supply Fan Delta Pressure {Pa}
  0.9,                        !- Hot Duct Supply Fan Motor Efficiency
  1,                          !- Hot Duct Supply Fan Motor in Air Stream Fraction
  InletVaneDampers,           !- Hot Duct Supply Fan Part-Load Power Coefficients
  DrawThrough,                !- Hot Duct Supply Fan Placement
  ChilledWater,               !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  ControlZone,                !- Cooling Coil Setpoint Control Type
  12.8,                       !- Cooling Coil Design Setpoint {C}
  ,                           !- Cooling Coil Setpoint Schedule Name
  ,                           !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
  ,                           !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
  ,                           !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
  ,                           !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
  HotWater,                   !- Heating Coil Type
  ,                           !- Heating Coil Availability Schedule Name
  FixedSetpoint,              !- Heating Coil Setpoint Control Type
  50,                         !- Heating Coil Design Setpoint {C}
  ,                           !- Heating Coil Setpoint Schedule Name
  ,                           !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
  ,                           !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
  ,                           !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
  ,                           !- Heating Coil Reset Outdoor Dry-Bulb High {C}
  Autosize,                   !- Heating Coil Capacity {W}
  0.8,                        !- Gas Heating Coil Efficiency
  0.0,                        !- Gas Heating Coil Parasitic Electric Load {W}
  None,                       !- Preheat Coil Type
  ,                           !- Preheat Coil Availability Schedule Name
  ,                           !- Preheat Coil Setpoint Schedule Name
  ,                           !- Preheat Coil Design Setpoint {C}
  0.8,                        !- Gas Preheat Coil Efficiency
  0.0,                        !- Gas Preheat Coil Parasitic Electric Load {W}
  autosize,                   !- Maximum Outdoor Air Flow Rate {m3/s}
  autosize,                   !- Minimum Outdoor Air Flow Rate {m3/s}
  FixedMinimum,               !- Minimum Outdoor Air Control Type
  Min OA Sched,               !- Minimum Outdoor Air Schedule Name
  DifferentialDryBulb,        !- Economizer Type
  NoLockout,                  !- Economizer Lockout
  19,                         !- Economizer Upper Temperature Limit {C}
  4,                          !- Economizer Lower Temperature Limit {C}
  ,                           !- Economizer Upper Enthalpy Limit {J/kg}
  ,                           !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                           !- Cold Supply Plenum Name
  ,                           !- Hot Supply Plenum Name
  PLENUM-1,                   !- Return Plenum Name
  CycleOnAnyZoneFansOnly,     !- Night Cycle Control
  ,                           !- Night Cycle Control Zone Name
  None,                       !- Heat Recovery Type
  0.70,                       !- Sensible Heat Recovery Effectiveness
  0.65,                       !- Latent Heat Recovery Effectiveness
  ,                           !- Heat Recovery Heat Exchanger Type
  ,                           !- Heat Recovery Frost Control Type
  None,                       !- Dehumidification Control Type
  ,                           !- Dehumidification Control Zone Name
  60.0,                       !- Dehumidification Relative Humidity Setpoint {percent}
  ,                           !- Dehumidification Relative Humidity Setpoint Schedule Name
  None,                       !- Humidifier Type
  ,                           !- Humidifier Availability Schedule Name
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690.0,                     !- Humidifier Rated Electric Power {W}
  ,                           !- Humidifier Control Zone Name
  30.0,                       !- Humidifier Relative Humidity Setpoint {percent}
  ,                           !- Humidifier Relative Humidity Setpoint Schedule Name
  NonCoincident,              !- Sizing Option
  No,                         !- Return Fan
  0.7,                        !- Return Fan Total Efficiency
  600,                        !- Return Fan Delta Pressure {Pa}
  0.9,                        !- Return Fan Motor Efficiency
  1.0,                        !- Return Fan Motor in Air Stream Fraction
  InletVaneDampers;           !- Return Fan Part-Load Power Coefficients
\end{lstlisting}

\subsection{HVACTemplate:System:DedicatedOutdoorAir}\label{hvactemplatesystemdedicatedoutdoorair}

The HVACTemplate:System:DedicatedOutdoorAir creates a dedicated outdoor air system which must be used in conjunction with one or more of the following objects:

\hyperref[hvactemplatezonebaseboardheat]{HVACTemplate:Zone:BaseboardHeat}

\hyperref[hvactemplatezonefancoil]{HVACTemplate:Zone:FanCoil}

\hyperref[hvactemplatezoneptac]{HVACTemplate:Zone:PTAC}

\hyperref[hvactemplatezonepthp]{HVACTemplate:Zone:PTHP}

\hyperref[hvactemplatezonewatertoairheatpump]{HVACTemplate:Zone:WaterToAirHeatPump}

\hyperref[hvactemplatezonevrf]{HVACTemplate:Zone:VRF}

It is a constant volume dedicated outdoor air system which can serve multiple zones. It may have any combination of heating coil, cooling coil, and heat recovery. It may have dehumidification and humidification controls as well as several supply temperature control types. It supplies 100\% outdoor air when the system is available, and assumes an equal volume of return air is available for heat recovery. If the system to be modeled does not have actual return ducts, but collects flow from exhaust fans to a central heat recovery point, then this approach should be equivalent. If the system does not have heat recovery and the air is exhausted or leaves by exfiltration, then the return path of this system will simply be a path to dump the flow as relief air with no impact on energy use.

\begin{figure}[hbtp] % fig 161
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image614.png}
\caption{DOAS serving three zones with PTACs. \protect \label{fig:doas-serving-three-zones-with-ptacs.}}
\end{figure}

There may be more than one HVACTemplate:System:DedicatedOutdoorAir object in an idf file. If a zone is to be served by one of these systems, this is specified in the HVACTemplate:Zone:* object using the field ``Dedicated Outdoor Air System Name''. For zones which are served by one of these DOAS systems, the outdoor air flow rate in the zone equipment (fan coil, PTAC, etc.) will be set to zero.

\subsubsection{Inputs}\label{inputs-22-001}

\paragraph{Field: Name}\label{field-name-9-007}

This field is a unique name which the user assigns to this system. This name can then be referred to in an HVACTemplate:Zone:* object to specify that this system provides outdoor air to that zone.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-14}

Leave this field blank if you want the system to operate at all times. If a schedule name is specified, those times that the system is operating should be specified as 1.0. Those times that the system is not operating should have a zero value in the schedule specified. Please note that for this system type, this is a schedule of when the system is providing air flow.

\paragraph{Field: Air Outlet Type}\label{field-air-outlet-type}

This field indicates if the air is delivered directly into the zone(s) or into the other system(s) that serve the zone(s) (e.g.~fan coil system). For now, only one option is available for this field: DirectIntoZone.

\paragraph{Field: Supply Fan Flow Rate}\label{field-supply-fan-flow-rate}

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone air flow inputs sum to a greater value. The units are m\(^{3}\)/s.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-11}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-10}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered to be 20\(^{o}\) C at sea level, 101325 Pa.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-11}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction-7}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-10}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{DrawThrough}.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-12}

There are seven coil types available:

\begin{itemize}
\item
  ChilledWater
\item
  ChilledWaterDetailedFlatModel
\item
  TwoSpeedDX
\item
  TwoStageDX
\item
  TwoStageHumidityControlDX
\item
  HeatExchangerAssistedChilledWater
\item
  HeatExchangerAssistedDX
\item
  None
\end{itemize}

\emph{ChilledWater} uses the \hyperref[coilcoolingwater]{Coil:Cooling:Water} object with the DetailedAnalysis option. This is the preferred coil model for most chilled water applications.

\emph{ChilledWaterDetailedFlatModel} uses the \hyperref[coilcoolingwaterdetailedgeometry]{Coil:Cooling:Water:DetailedGeometry} object. This option is available for special applications.

\emph{TwoSpeedDX} uses the \hyperref[coilcoolingdxtwospeed]{Coil:Cooling:DX:TwoSpeed} object.

\emph{TwoStageDX} and \emph{TwoStageHumidityControlDX} use the \hyperref[coilcoolingdxtwostagewithhumiditycontrolmode]{Coil:Cooling:DX:TwoStageWithHumidityControlMode} object.

\emph{HeatExchangerAssistedChilledWater} uses the \hyperref[coilsystemcoolingwaterheatexchangerassisted]{CoilSystem:Cooling:Water:HeatExchangerAssisted}, \hyperref[heatexchangerairtoairsensibleandlatent]{HeatExchanger:AirToAir:SensibleAndLatent}, and \hyperref[coilcoolingwater]{Coil:Cooling:Water} objects.

\emph{HeatExchangerAssistedDX} uses the \hyperref[coilsystemcoolingdxheatexchangerassisted]{CoilSystem:Cooling:DX:HeatExchangerAssisted}, \hyperref[heatexchangerairtoairsensibleandlatent]{HeatExchanger:AirToAir:SensibleAndLatent}, and \hyperref[coilcoolingdxsinglespeed]{Coil:Cooling:DX:SingleSpeed} objects.

The default type is \emph{ChilledWater}.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-11}

Usually left blank, which allows the cooling coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the cooling coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Setpoint Control Type}\label{field-cooling-coil-setpoint-control-type-2}

Specifies the cooling coil setpoint control type:

\begin{itemize}
\item
  FixedSetpoint
\item
  Scheduled
\item
  OutdoorAirTemperatureReset
\end{itemize}

FixedSetpoint uses the Cooling Coil Design Setpoint as the supply air setpoint. Scheduled uses the Cooling Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Cooling Coil Setpoint at Outdoor Dry-Bulb Low, Cooling Coil Reset Outdoor Dry-Bulb Low, Cooling Coil Setpoint at Outdoor Dry-Bulb High, and Cooling Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

\paragraph{Field: Cooling Coil Design Setpoint}\label{field-cooling-coil-design-setpoint-3}

Enter the cooling supply air temperature in C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8C. If Cooling Coil Setpoint Control Type = FixedSetpoint, then this value is also used as the constant cooling supply air setpoint temperature.

\paragraph{Field: Cooling Coil Setpoint Schedule Name}\label{field-cooling-coil-setpoint-schedule-name-4}

This field is used when Cooling Coil Setpoint Control Type = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the cooling coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C. This field is ignored if the Cooling Coil Setpoint Reset Type is something other than Scheduled (see above).

\paragraph{Field: Cooling Coil Setpoint at Outdoor Dry-Bulb Low}\label{field-cooling-coil-setpoint-at-outdoor-dry-bulb-low-2}

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Cooling Coil Reset Outdoor Dry-Bulb Low). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

\paragraph{Field: Cooling Coil Reset Outdoor Dry-Bulb Low}\label{field-cooling-coil-reset-outdoor-dry-bulb-low-2}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.6C.

\paragraph{Field: Cooling Coil Setpoint at Outdoor Dry-Bulb High}\label{field-cooling-coil-setpoint-at-outdoor-dry-bulb-high-2}

The cooling coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Cooling Coil Reset Outdoor Dry-Bulb High). Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.8C.

\paragraph{Field: Cooling Coil Reset Outdoor Dry-Bulb High}\label{field-cooling-coil-reset-outdoor-dry-bulb-high-2}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Cooling Coil Setpoint at Outdoor Dry-Bulb High. Used only when Cooling Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 23.3C.

\paragraph{Field: DX Cooling Coil Gross Rated Total Capacity}\label{field-dx-cooling-coil-gross-rated-total-capacity-1}

Enter Autosize to let the automatic sizing algorithm determine the cooling coil gross total cooling capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed capacity is assumed to be 0.33 times this value. For two-stage DX coils, the stage 1 capacity is assumed to be 0.5 times this value.

\paragraph{Field: DX Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-dx-cooling-coil-gross-rated-sensible-heat-ratio-1}

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated cooling total capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'', i.e., the effect of supply air fan heat is not accounted for. The default is Autosize. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed SHR is assumed to be equal to this value. For two-stage DX coils, the stage 1 SHR is assumed to be equal to this value. For two-stage DX coil with humidity control, the humidity control mode SHR is assumed to be 0.9 times this value (for both stage 1 and stage 2).

\paragraph{Field: DX Cooling Coil Gross Rated COP}\label{field-dx-cooling-coil-gross-rated-cop-1}

Enter the coefficient of performance defined as the gross cooling coil total capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor air-cooled condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. This field is only used when the cooling coil type is set to one of the DX options. For two-speed DX coils, the low-speed COP is assumed to be 1.5 times this value. For two-stage DX coils, the stage 1 COP is assumed to be this this value. For two-stage DX coil with humidity control, the humidity control mode COP is assumed to be 0.9 times this value (for both stage 1 and stage 2). The gross COP should not account for the supply air fan.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-8}

The heating coil is located in the supply air stream, downstream of the cooling coil. If no central heating coil is used in the dedicated outdoor air system, then the option ``none'' should be specified here. Otherwise this indicates the type of heating coil. The choices for this field are

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default value is HotWater. If a heating coil is specified, the heating and cooling coil setpoint controls and availability schedules must coordinate to prevent the coils from opposing each other. When the dehumidification control type is set to \emph{CoolReheatHeatingCoil,} the heating coil is used for reheat.

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-8}

Usually left blank, which allows the heating coil to be available as needed anytime the system is operating. If a schedule name is specified, it defines when the heating coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period.

\paragraph{Field: Heating Coil Setpoint Control Type}\label{field-heating-coil-setpoint-control-type-2}

Specifies the cooling coil setpoint control type:

\begin{itemize}
\item
  FixedSetpoint
\item
  Scheduled
\item
  OutdoorAirTemperatureReset
\end{itemize}

FixedSetpoint uses the Heating Coil Design Setpoint as the supply air setpoint. Scheduled uses the Heating Coil Setpoint Schedule to set the supply air setpoint. OutdoorAirTemperatureReset varies the supply air setpoint based on the values entered for Heating Coil Setpoint at Outdoor Dry-Bulb Low, Heating Coil Reset Outdoor Dry-Bulb Low, Heating Coil Setpoint at Outdoor Dry-Bulb High, and Heating Coil Reset Outdoor Dry-Bulb High. The default is FixedSetpoint.

NOTE: The user must ensure that the cooling coil and heating coil setpoints do not overlap to avoid unwanted simultaneous heating and cooling. The simulation will not check this automatically. It is recommended that the cooling setpoint always be at least 0.1C higher than the heating coil setpoint.

\paragraph{Field: Heating Coil Design Setpoint}\label{field-heating-coil-design-setpoint-5}

Enter the heating supply air temperature in C to be used for sizing the heating coil and zone supply air flow rates. If Heating Coil Setpoint Control Type = FixedSetpoint, then this value is also used as the constant heating supply air setpoint temperature. The default is 12.2C.

\paragraph{Field: Heating Coil Setpoint Schedule Name}\label{field-heating-coil-setpoint-schedule-name-4}

This field is used when Heating Coil Setpoint Control Type = Scheduled. The schedule should control the supply air temperature delivered to the zones. For Blow Through fan placement, this is the leaving air temperature from the heating coil. For Draw Through fan placement, this is the leaving air temperature after the supply fan. The values in the schedule are in degrees C.

\paragraph{Field: Heating Coil Setpoint at Outdoor Dry-Bulb Low}\label{field-heating-coil-setpoint-at-outdoor-dry-bulb-low-2}

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or below the low limit (Heating Coil Reset Outdoor Dry-Bulb Low). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 15.0C.

\paragraph{Field: Heating Coil Reset Outdoor Dry-Bulb Low}\label{field-heating-coil-reset-outdoor-dry-bulb-low-2}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb Low. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 7.8C.

\paragraph{Field: Heating Coil Setpoint at Outdoor Dry-Bulb High}\label{field-heating-coil-setpoint-at-outdoor-dry-bulb-high-2}

The heating coil supply air setpoint temperature in C when the outdoor dry-bulb temperature is at or above the high limit (Heating Coil Reset Outdoor Dry-Bulb High). Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

\paragraph{Field: Heating Coil Reset Outdoor Dry-Bulb High}\label{field-heating-coil-reset-outdoor-dry-bulb-high-2}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Heating Coil Setpoint at Outdoor Dry-Bulb High. Used only when Heating Coil Setpoint Control Type = OutdoorAirTemperatureReset. The default is 12.2C.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency-7}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default. This field is only used when the heating coil type is set to gas.

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load-7}

Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field is only used when the heating coil type is set to gas.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-8}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is None\emph{.}

\paragraph{Field: Heat Recovery Sensible Effectiveness {[]}}\label{field-heat-recovery-sensible-effectiveness}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Heat Recovery Latent Effectiveness {[]}}\label{field-heat-recovery-latent-effectiveness}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Heat Recovery Heat Exchanger Type}\label{field-heat-recovery-heat-exchanger-type-3}

This alpha field denotes the type of heat exchanger being modeled: Plate (e.g., fixed plate) or Rotary (e.g., rotating cylinder or wheel). The default choice for this field is ``Plate''. The heat exchanger type affects the modeling of frost control options and supply air outlet temperature control. For rotary heat exchangers, rotational speed is varied to control frost formation or the supply air outlet temperature. For plate exchangers, air bypass around the heat exchanger is used to obtain the desired effect.

\paragraph{Field: Heat Recovery Frost Control Type}\label{field-heat-recovery-frost-control-type-3}

This alpha field has four choices: None, ExhaustAirRecirculation, ExhaustOnly and MinimumExhaustTemperature. If this field is left blank, the default frost control type is ``None''. For modeling preheat frost control, specify ``None'' for this input field and insert a separate heating coil object in the supply inlet air stream to keep the air temperature above the desired frost threshold temperature.

\emph{ExhaustAirRecirculation}: dampers are used to direct exhaust air back into the zone through the supply side of the heat exchanger when the supply (outdoor) air inlet temperature falls below a threshold temperature. The fraction of time that exhaust air is circulated through the supply side of the heat exchanger is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When exhaust air is being recirculated, no supply (outdoor ventilation) air is being provided through the heat exchanger unit (which may or may not be acceptable regarding ventilation for occupants).

\emph{ExhaustOnly (supply air bypass)}: this control cycles off the supply air flow through the heat exchanger for a certain period of time while the exhaust air continues to flow through the exhaust side of the heat exchanger. The fraction of time that the supply flow through the heat exchanger is cycled off is dependent on the supply (outdoor) air inlet temperature with respect to the threshold temperature, the initial defrost time fraction, and the rate of change of defrost time. When implemented in real applications, provisions are usually made to avoid building depressurization when this frost control is operating (automatic or pressure-operated dampers, or a bypass air damper around the supply side of the heat exchanger). For this frost control type, it is assumed that the supply air is bypassed around the heat exchanger during frost control operation (i.e., the total supply flow is not reduced during defrost, but merely bypassed around the heat exchanger).

\emph{MinimumExhaustTemperature}: the temperature of the exhaust air leaving the heat exchanger is monitored and the heat exchanger effectiveness is decreased (by slowing heat exchanger rotation or bypassing supply air around the plate exchanger) to keep the exhaust air from falling below the threshold temperature.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-7}

There are three dehumidification control type options available:

\begin{itemize}
\item
  None
\item
  CoolReheatHeatingCoil
\item
  CoolReheatDesuperheater
\item
  Multimode
\end{itemize}

The \emph{CoolReheatHeatingCoil} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the heating coil, if available.

The \emph{CollReheatDesuperheater} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided by a desuperheater coil (Ref. object \hyperref[coilheatingdesuperheater]{Coil:Heating:Desuperheater}). The desuperheater coil setpoint is set to the cooling setpoint and the desuperheater Heat Reclaim Recovery Efficiency is set to 0.3. \emph{CollReheatDesuperheater} is only applicable for Cooling Coil Type \emph{TwoSpeedDX, TwoStageDX, TwoStageHumidityControlDX, or HeatExchangerAssistedDX.}

\emph{Multimode} is only applicable for cooling coil type \emph{TwoStageHumidityControlDX}. In this case, the enhanced dehumidification mode is activated as needed, but the system operates to meet the sensible dry-bulb temperature cooling setpoint.

The default is \emph{None} which meets the sensible dry-bulb temperature cooling setpoint only.

\paragraph{Field: Dehumidification Setpoint}\label{field-dehumidification-setpoint-4}

This field specifies the supply air humidity ratio setpoint for dehumidification. The default is 0.00924 kgWater/kgDryAir (12.8C or 55F dewpoint). This value is also used as the Central Cooling Design Supply Air Humidity Ratio in the \hyperref[sizingsystem]{Sizing:System} object. If a Dehumidification Setpoint Schedule Name is specified, the schedule will be used for control.

\paragraph{Field: Humidifier Type}\label{field-humidifier-type-7}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name-7}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period.

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity-7}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power-7}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Setpoint}\label{field-humidifier-setpoint-4}

This field specifies the supply air humidity ratio setpoint for humidification. The default is 0.003 kgWater/kgDryAir. This value is also used as the Central Heating Design Supply Air Humidity Ratio in the \hyperref[sizingsystem]{Sizing:System} object. If a Humidifier Setpoint Schedule Name is specified, the schedule will be used for control.

\paragraph{Field: Dehumidification Setpoint Schedule Name}\label{field-dehumidification-setpoint-schedule-name}

Enter the name of the dehumidification setpoint schedule. If this field is left blank, the setpoint will be constant at the Dehumidification Setpoint, The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).

\paragraph{Field: Humidifier Setpoint Schedule Name}\label{field-humidifier-setpoint-schedule-name}

Enter the name of the humidifier setpoint schedule. If this field is left blank, the setpoint will be constant at the Humidifier Setpoint, The values in the schedule are in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir).

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:DedicatedOutdoorAir,
  DOAS,                       !- Name
  ,                           !- System Availability Schedule Name
  DirectIntoZone,             !- Air Outlet Type
  autosize,                   !- Supply Fan Flow Rate {m3/s}
  0.7,                        !- Supply Fan Total Efficiency
  1000,                       !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  DrawThrough,                !- Supply Fan Placement
  ChilledWater,               !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  FixedSetpoint,              !- Cooling Coil Setpoint Control Type
  ,                           !- Cooling Coil Setpoint Schedule Name
  12.8,                       !- Cooling Coil Design Setpoint {C}
  15.6,                       !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
  15.6,                       !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
  12.8,                       !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
  23.3,                       !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
  autosize,                   !- DX Cooling Coil Gross Rated Total Capacity {W}
  autosize,                   !- DX Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- DX Cooling Coil Gross Rated COP
  HotWater,                   !- Heating Coil Type
  ,                           !- Heating Coil Availability Schedule Name
  FixedSetpoint,              !- Heating Coil Setpoint Control Type
  ,                           !- Heating Coil Setpoint Schedule Name
  12.2,                       !- Heating Coil Design Setpoint {C}
  15,                         !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
  7.8,                        !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
  12.2,                       !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
  12.2,                       !- Heating Coil Reset Outdoor Dry-Bulb High {C}
  0.8,                        !- Gas Heating Coil Efficiency
  ,                           !- Gas Heating Coil Parasitic Electric Load {W}
  Enthalpy,                   !- Heat Recovery Type
  0.7,                        !- Sensible Heat Recovery Effectiveness
  0.65,                       !- Latent Heat Recovery Effectiveness
  Plate,                      !- Heat Exchanger Type
  None,                       !- Frost Control Type
  None,                       !- Dehumidification Control Type
  0.00924,                    !- Dehumidification Setpoint {kgWater/kgDryAir}
  None,                       !- Humidifier Type
  ,                           !- Humidifier Availability Schedule Name
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690,                       !- Humidifier Rated Electric Power {W}
  0.003,                      !- Humidifier Setpoint {kgWater/kgDryAir}
  ,                           !- Dehumidification Setpoint Schedule Name
  ;                           !- Humidifier Setpoint Schedule Name
\end{lstlisting}

\subsection{HVACTemplate:Plant:ChilledWaterLoop}\label{hvactemplateplantchilledwaterloop}

The piping systems that connect the chilled water coils in the HVAC template objects with the chillers and the cooling towers (if present) are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects may be defined in an input file and all chilled water coils from HVAC template objects are served with this object.

\subsubsection{Inputs}\label{inputs-23-001}

\paragraph{Field: Name}\label{field-name-2016-06-16-1622}

The name used to designate the HVACTemplate:Plant:ChilledWaterLoop.

\paragraph{Field: Pump Schedule Name}\label{field-pump-schedule-name}

Leave this field blank if the chilled water and condenser water pumps are always available. If a schedule name is specified, those times that the pumps are available should be specified as 1.0. Those times that the pumps are not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing chilled water to the coils but a schedule of when it can provide chilled water to the coils.

\paragraph{Field: Pump Control Type}\label{field-pump-control-type}

Applies to both chilled water and condenser loop pumps. The choices for this field are:

\begin{itemize}
\item
  Intermittent
\item
  Continuous
\end{itemize}

The default value is Intermittent.

If the pump control type is \textbf{Continuous}, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is \textbf{Intermittent}, the pump will run if a load is sensed and will shut off if there is no load on the loop.

\paragraph{Field: Chiller Plant Operation Scheme Type}\label{field-chiller-plant-operation-scheme-type}

The choices for this field are:

\begin{itemize}
\item
  Default
\item
  UserDefined
\end{itemize}

Default operation type makes all equipment available at all times operating in order of Priority specified in \hyperref[hvactemplateplantchiller]{HVACTemplate:Plant:Chiller} objects. If a different scheme is to be used to sequence the chillers, then this entry should be set to User Defined. If the User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:

\begin{itemize}
\item
  \hyperref[plantequipmentoperationschemes]{PlantEquipmentOperationSchemes}
\item
  \hyperref[plantequipmentoperationcoolingload]{PlantEquipmentOperation:CoolingLoad}
\item
  \hyperref[plantequipmentlist]{PlantEquipmentList} (refer to \hyperref[hvactemplateplantchiller]{HVACTemplate:Plant:Chiller} object description for chiller key name required in this object).
\end{itemize}

The default value is Default.

\paragraph{Field: Chiller Plant Equipment Operation Schemes Name}\label{field-chiller-plant-equipment-operation-schemes-name}

This field should contain the name of a \hyperref[plantequipmentoperationschemes]{PlantEquipmentOperationSchemes} object only when the previous field is set to UserDefined. It is ignored if Chiller Plant Operation Scheme Type is Default.

\paragraph{Field: Chilled Water Setpoint Schedule Name}\label{field-chilled-water-setpoint-schedule-name}

Enter the name of a chilled water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Chilled Water Setpoint Reset Type is something other than None.

\paragraph{Field: Chilled Water Design Setpoint}\label{field-chilled-water-design-setpoint}

Enter the chilled water setpoint temperature to be used for sizing the chilled water loop and associated equipment in degrees C. If the Chilled Water Setpoint Schedule is blank and the Chilled Water Setpoint Reset Type is \emph{None}, then this value will be used as the setpoint at all times.

\paragraph{Field: Chilled Water Pump Configuration}\label{field-chilled-water-pump-configuration}

The choices for this field are

\begin{itemize}
\item
  VariablePrimaryNoSecondary -- variable flow to chillers and coils
\item
  ConstantPrimaryNoSecondary -- constant flow to chillers and coils with bypass
\item
  ConstantPrimaryVariableSecondary -- constant flow to chillers with bypass, variable flow to coils
\item
  VariablePrimaryConstantSecondary -- variable flow to chillers, constant flow to coils with bypass
\end{itemize}

The default value is ConstantPrimaryNoSecondary.

The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.

A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.

\paragraph{Field: Primary Chilled Water Pump Rated Head}\label{field-primary-chilled-water-pump-rated-head}

The rated head of the primary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.

\paragraph{Field: Secondary Chilled Water Pump Rated Head}\label{field-secondary-chilled-water-pump-rated-head}

The rated head of the secondary chilled water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H\(_{2}\)O. This field is applicable only if the ``Chilled Water Pump Configuration'' is \emph{Constant Primary Variable Secondary} or \emph{Variable Primary Constant Secondary}.

\paragraph{Field: Condenser Plant Operation Scheme Type}\label{field-condenser-plant-operation-scheme-type}

The choices for this field are:

\begin{itemize}
\item
  Default
\item
  UserDefined
\end{itemize}

Default operation type makes all equipment available at all times operating in order of Priority specified in \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower} objects. If a different scheme is to be used to sequence the towers, then this entry should be set to User Defined. May be left blank if not serving any water cooled chillers.

If User Defined option is chosen, then additional EnergyPlus objects must be included and completely defined in the IDF file such as shown below depending on the type of condenser operation control scheme chosen:

\begin{itemize}
\item
  \hyperref[condenserequipmentoperationschemes]{CondenserEquipmentOperationSchemes}
\item
  \hyperref[plantequipmentoperationcoolingload]{PlantEquipmentOperation:CoolingLoad}
\item
  \hyperref[plantequipmentlist]{PlantEquipmentList} (refer to the \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower} object description for key name required for this object.
\end{itemize}

The default value is Default.

\paragraph{Field: Condenser Equipment Operation Schemes Name}\label{field-condenser-equipment-operation-schemes-name}

This field should contain the name of a \hyperref[condenserequipmentoperationschemes]{CondenserEquipmentOperationSchemes} object only when the previous field is set to UserDefined. It is ignored if Condenser Plant Operation Scheme Type is Default. May be left blank if not serving any water cooled chillers.

\paragraph{Field: Condenser Water Temperature Control Type}\label{field-condenser-water-temperature-control-type}

If water cooled chillers are present the condenser water temperature control can be one of the following options:

\begin{itemize}
\item
  OutdoorWetBulbTemperature
\item
  SpecifiedSetpoint
\end{itemize}

If a specified set point is used then the towers are operated to deliver that condenser water set point. If outdoor wet-bulb is used then the condenser water temperature decreases with decreasing outdoor wet-bulb temperature. May be left blank if not serving any water cooled chillers.

\paragraph{Field: Condenser Water Setpoint Schedule Name}\label{field-condenser-water-setpoint-schedule-name}

Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to Outdoor Wet-bulb. The field may be left blank if constant setpoint temperature is used for the condenser water temperature. If may also be left blank if not serving any water cooled chillers. If specified, the schedule should contain the set point temperatures in degrees C for the condenser water loop.

\paragraph{Field: Condenser Water Design Setpoint}\label{field-condenser-water-design-setpoint}

\begin{itemize}
\tightlist
\item
  Enter the condenser water temperature to be used for sizing the condenser loop and associated equipment. If a constant setpoint control is used for the condenser water, this value will be used as the setpoint at all times. May be left blank if not serving any water cooled chillers. Used when Condenser Water Temperature Control Type is set to Specified Setpoint. Ignored if Condenser Water Temperature Control Type is set to OutdoorWetBulbTemperature. The units are in C.
\end{itemize}

\paragraph{Field: Condenser Water Pump Rated Head}\label{field-condenser-water-pump-rated-head}

The rated head of the condenser water pumps in Pa. May be left blank if not serving any water cooled chillers. The default value is 179352 Pa which is equivalent to 60 feet H2O.

\paragraph{Field: Chilled Water Setpoint Reset Type}\label{field-chilled-water-setpoint-reset-type}

Select the type of automatic reset control for the chilled water supply temperature. The choices are:

\begin{itemize}
\item
  None -- no reset, use the Chilled Water Setpoint Schedule or Chilled Water Design Setpoint.
\item
  OutdoorAirTemperatureReset -- reset the chilled water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below 15.6C the setpoint is 12.2C. When the ODB is at or above 26.7C the setpoint is 6.7C. In between, the setpoint is varied linearly. (Reference \hyperref[setpointmanageroutdoorairreset]{SetpointManager:OutdoorAirReset})
\end{itemize}

The default is \emph{None}.

\paragraph{Field: Chilled Water Setpoint at Outdoor Dry-Bulb Low}\label{field-chilled-water-setpoint-at-outdoor-dry-bulb-low}

The chilled water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 12.2C.

\paragraph{Field: Chilled Water Reset Outdoor Dry-Bulb Low}\label{field-chilled-water-reset-outdoor-dry-bulb-low}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb Low. The default is 15.6C.

\paragraph{Field: Chilled Water Setpoint at Outdoor Dry-Bulb High}\label{field-chilled-water-setpoint-at-outdoor-dry-bulb-high}

The chilled water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Chilled Water Reset Outdoor Dry Bulb Low). The default is 6.7C.

\paragraph{Field: Chilled Water Reset Outdoor Dry-Bulb High}\label{field-chilled-water-reset-outdoor-dry-bulb-high}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Chilled Water Setpoint at Outdoor Dry Bulb High. The default is 26.7C.

\paragraph{Field: Chilled Water Primary Pump Type}\label{field-chilled-water-primary-pump-type}

Describes the type of pump configuration used for the primary portion of the chilled water loop. The options include:

\begin{itemize}
\item
  SinglePump
\item
  PumpPerChiller
\item
  TwoHeaderedPumps
\item
  ThreeHeaderedPumps
\item
  FourHeaderedPumps
\item
  FiveHeaderedPumps
\end{itemize}

\paragraph{Field: Chilled Water Secondary Pump Type}\label{field-chilled-water-secondary-pump-type}

Describes the type of pump configuration used for the secondary portion of the chilled water loop. The options include:

\begin{itemize}
\item
  SinglePump
\item
  TwoHeaderedPumps
\item
  ThreeHeaderedPumps
\item
  FourHeaderedPumps
\item
  FiveHeaderedPumps
\end{itemize}

\paragraph{Field: Condenser Water Pump Type}\label{field-condenser-water-pump-type}

Describes the type of pump configuration used for the condenser water loop. The options include:

\begin{itemize}
\item
  SinglePump
\item
  PumpPerTower
\item
  TwoHeaderedPumps
\item
  ThreeHeaderedPumps
\item
  FourHeaderedPumps
\item
  FiveHeaderedPumps
\end{itemize}

\paragraph{Field: Chilled Water Supply Side Bypass Pipe}\label{field-chilled-water-supply-side-bypass-pipe}

The field determines if a supply side bypass pipe is present in the chilled water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No.
\end{itemize}

\paragraph{Field: Chilled Water Demand Side Bypass Pipe}\label{field-chilled-water-demand-side-bypass-pipe}

The field determines if a demand side bypass pipe is present in the chilled water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No.
\end{itemize}

\paragraph{Field: Condenser Water Supply Side Bypass Pipe}\label{field-condenser-water-supply-side-bypass-pipe}

The field determines if a supply side bypass pipe is present in the condenser water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No.
\end{itemize}

\paragraph{Field: Condenser Water Demand Side Bypass Pipe}\label{field-condenser-water-demand-side-bypass-pipe}

The field determines if a demand side bypass pipe is present in the condenser water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No.
\end{itemize}

\paragraph{Field: Fluid Type}\label{field-fluid-type-000}

This field determines the type of fluid used for the boiler loop. The following options are available:

\begin{itemize}
\item
  Water
\item
  EthyleneGlycol30
\item
  EthyleneGlycol40
\item
  EthyleneGlycol50
\item
  EthyleneGlycol60
\item
  PropyleneGlycol30
\item
  PropyleneGlycol40
\item
  PropyleneGlycol50
\item
  PropyleneGlycol60
\end{itemize}

\paragraph{Field: Loop Design Delta Temperature}\label{field-loop-design-delta-temperature}

The temperature difference used in sizing the loop flow rate. The default is 6.67C.

\paragraph{Field: Minimum Outdoor Dry Bulb Temperature}\label{field-minimum-outdoor-dry-bulb-temperature}

The minimum outdoor dry bulb temperature that the chilled water loops operate.

\paragraph{Field: Chilled Water Load Distribution Scheme}\label{field-chilled-water-load-distribution-scheme}

The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. \textbf{Optimal} operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{SequentialLoad} loads each piece of equipment sequentially in the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{UniformLoad} evenly distributes the loop demand among all available components on the equipment list for a given load range. \textbf{SequentialUniformPLR} loads all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. \textbf{UniformPLR} will load all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.

Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.

\paragraph{Field: Condenser Water Load Distribution Scheme}\label{field-condenser-water-load-distribution-scheme}

The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. \textbf{Optimal} operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{SequentialLoad} loads each piece of equipment sequentially in the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{UniformLoad} evenly distributes the loop demand among all available components on the equipment list for a given load range. \textbf{SequentialUniformPLR} loads all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. \textbf{UniformPLR} will load all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.

Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:ChilledWaterLoop,
  Chilled Water Loop,         !- Plant Loop Name
  CoolingPumpAvailSched,      !- Pump Schedule
  Intermittent,               !- Pump Control Type
  Default,                    !- Chiller Plant Operation Scheme Type
  ,                           !- Chiller Plant Operation Scheme Name
  CW Loop Temp Schedule,      !- Chilled Water Setpoint Schedule
  7.22,                       !- Chilled Water Design Setpoint {C}
  VariableFlowNoSecondary,    !- Chilled Water Pump Configuration
  179352,                     !- Primary Chilled Water Pump Rated Head {Pa}
  179352,                     !- Secondary Chilled Water Pump Rated Head {Pa}
  Default,                    !- Condenser Plant Operation Scheme Type
  ,                           !- Condenser Plant Operation Scheme List Name
  OutdoorWetBulbTemperature,  !- Condenser Water Temperature Control Type
  ,                           !- Condenser Water Setpoint Schedule
  29.4,                       !- Condenser Water Design Setpoint {C}
  179352,                     !- Condenser Water Pump Rated Head {Pa}
  None,                       !- Chilled Water Setpoint Reset Type
  12.2,                       !- Chilled Water Setpoint at Outdoor Dry Bulb Low {C}
  15.6,                       !- Chilled Water Reset Outdoor Dry Bulb Low {C}
  6.7,                        !- Chilled Water Setpoint at Outdoor Dry Bulb High {C}
  26.7,                       !- Chilled Water Reset Outdoor Dry Bulb High {C}
  SinglePump,                 !- Chilled Water Primary Pump Type
  SinglePump,                 !- Chilled Water Secondary Pump Type
  SinglePump,                 !- Condenser Water Pump Type
  Yes,                        !- Chilled Water Supply Side Bypass Pipe
  Yes,                        !- Chilled Water Demand Side Bypass Pipe
  Yes,                        !- Condenser Water Supply Side Bypass Pipe
  Yes,                        !- Condenser Water Demand Side Bypass Pipe
  Water,                      !- Fluid Type
  6.67,                       !- Loop Design Delta Temperature {deltaC}
  ,                           !- Minimum Outdoor Dry Bulb Temperature {C}
  SequentialLoad,             !- Chilled Water Load Distribution Scheme
  SequentialLoad;             !- Condenser Water Load Distribution Scheme
\end{lstlisting}

\subsection{HVACTemplate:Plant:Chiller}\label{hvactemplateplantchiller}

A chiller or purchased cooling source is described with this object. To define multiple chillers, use multiple HVACTemplate:Plant:Chiller objects and use the Sizing Factor field to apportion the total capacity if autosizing.

\subsubsection{Inputs}\label{inputs-24-000}

\paragraph{Field: Name}\label{field-name-11-005}

The name used to reference the HVACTemplate:Plant:Chiller object.

\paragraph{Field: Chiller Type}\label{field-chiller-type}

While EnergyPlus has a variety of chiller options, the only choices currently for this field are:

\begin{itemize}
\item
  DistrictChilledWater
\item
  ElectricCentrifugalChiller
\item
  ElectricScrewChiller
\item
  ElectricReciprocatingChiller
\end{itemize}

The EnergyPlus equipment object types which are used are \hyperref[districtcooling]{DistrictCooling} or \hyperref[chillerelectriceir]{Chiller:Electric:EIR}. These equipment type keys must be used if setting up a user-defined chiller plant operation scheme.

\paragraph{Field: Capacity}\label{field-capacity}

This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design cooling capacity of the chiller. This capacity should be at the design temperatures and water flow rates. The units are in W.

\paragraph{Field: Nominal COP}\label{field-nominal-cop}

This numeric field contains the chiller's coefficient of performance. This value should \textbf{not} include energy use due to pumps, evap-cooled or air-cooled condenser fans, or cooling tower fans. This Nominal COP should be at the design temperatures and water flow rates. Not applicable if Chiller Type is DistrictChilledWater.

\paragraph{Field: Condenser Type}\label{field-condenser-type-1-000}

The choices for this field are

\begin{itemize}
\item
  AirCooled
\item
  WaterCooled
\item
  EvaporativelyCooled
\end{itemize}

The default value is WaterCooled. If WaterCooled, then at least one \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower} object should be defined. Not applicable if Chiller Type is Purchased Chilled Water.

\paragraph{Field: Priority}\label{field-priority}

Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.

\paragraph{Field: Sizing Factor}\label{field-sizing-factor-000}

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the chiller object inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

\paragraph{Field: Minimum Part Load Ratio}\label{field-minimum-part-load-ratio-000}

This numeric field contains the chiller's minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.0.

\paragraph{Field: Maximum Part Load Ratio}\label{field-maximum-part-load-ratio-000}

This numeric field contains the chiller's maximum part-load ratio. This value may exceed 1, but the normal range is between 0.0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.

\paragraph{Field: Optimum Part Load Ratio}\label{field-optimum-part-load-ratio-000}

This numeric field contains the chiller's optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.

\paragraph{Field: Minimum Unloading Ratio}\label{field-minimum-unloading-ratio}

This numeric field contains the chiller's minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.25.

\paragraph{Field: Leaving Chilled Water Lower Temperature Limit}\label{field-leaving-chilled-water-lower-temperature-limit}

This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn't get too cold. The default value is 5˚C.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:Chiller,
  District Cooling,           !- Chiller Name
  ElectricCentrifugalChiller, !- Chiller Type
  autosize,                   !- Capacity {W}
  3.2,                        !- COP
  WaterCooled,                !- Condenser Type
  1,                          !- Priority
  1,                          !- Sizing Factor
  0.1,                        !- Minimum Part Load Ratio
  1.1,                        !- Maximum Part Load Ratio
  0.9,                        !- Optimum Part Load Ratio
  0.2,                        !- Minimum Unloading Ratio
  2;                          !- Leaving Chilled Water Lower Temperature Limit {C}
\end{lstlisting}

\subsection{HVACTemplate:Plant:Chiller:ObjectReference}\label{hvactemplateplantchillerobjectreference}

This object references a detailed chiller object and adds it to an \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}. The user must create a complete detailed chiller object with all required curve or performance objects. The detailed chiller object is referenced by object type and name and the chiller will be automatically to the chilled water loop branches and equipment list.

\subsubsection{Inputs}\label{inputs-25-000}

\paragraph{Field: Name}\label{field-name-12-004}

The name of this object.

\paragraph{Field: Chiller Object Type}

The object type of the referenced chiller. Select from one of the following supported chiller object types:

\begin{itemize}
\item
  \hyperref[chillerelectriceir]{Chiller:Electric:EIR}
\item
  \hyperref[chillerelectricreformulatedeir]{Chiller:Electric:ReformulatedEIR}
\end{itemize}

\paragraph{Field: Chiller Name}\label{field-chiller-name}

The object name of the referenced chiller.

\paragraph{Field: Priority}\label{field-priority-1}

Enter the priority number of the chiller where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Chiller Plant Operation Scheme Type is set to Default in \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}. Equipment is operated in order of the priority number. This allows multiple chillers to be sequenced.

An example in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:Chiller:ObjectReference,
  Main Chiller Connection,    !- Name
  Chiller:Electric:EIR,       !- Chiller Object Type
  Main Chiller,               !- Chiller Name
  1;                          !- Priority
\end{lstlisting}

\subsection{HVACTemplate:Plant:Tower}\label{hvactemplateplanttower}

A cooling tower is described with this object. To define multiple cooling towers, use multiple HVACTemplate:Plant:Tower objects and use the Sizing Factor field to apportion the total capacity if autosizing.

\subsubsection{Inputs}\label{inputs-26-000}

\paragraph{Field: Name}\label{field-name-13-004}

The name used to reference the HVACTemplate:Plant:Tower object.

\paragraph{Field: Tower Type}\label{field-tower-type}

The choices for this field are

\begin{itemize}
\item
  SingleSpeed
\item
  TwoSpeed
\end{itemize}

The EnergyPlus equipment object types which are used are \hyperref[coolingtowersinglespeed]{CoolingTower:SingleSpeed} or \hyperref[coolingtowertwospeed]{CoolingTower:TwoSpeed}. These equipment type keys must be used if setting up a user-defined condenser plant operation scheme.

\paragraph{Field: High-Speed Nominal Capacity}\label{field-high-speed-nominal-capacity-000}

Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the Low-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the ``nominal'' heat rejection capacity of the cooling tower in watts under high-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m\(^{3}\)/s per watt of high-speed nominal capacity (3 gpm/ton). 125\% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator).

\paragraph{Field: High-Speed Fan Power}\label{field-high-speed-fan-power}

The tower fan electric consumption when at high speed. Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. The units are W.

\paragraph{Field: Low-Speed Nominal Capacity}\label{field-low-speed-nominal-capacity-000}

Applicable only for Tower Type Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Free Convection Capacity must also be autosized. The units are W. This numeric input field contains the ``nominal'' heat rejection capacity of the cooling tower in watts under low-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m\(^{3}\)/s per watt of high-speed nominal tower capacity (input field above). 125\% of this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be greater than zero but less than the value specified for the field ``Tower High-Speed Nominal Capacity''.

\paragraph{Field: Low-Speed Fan Power}\label{field-low-speed-fan-power}

The tower fan electric consumption when at low speed. Applicable only for Tower Type Two Speed. This field may be set to autosize. The units are W.

\paragraph{Field: Free Convection Capacity}\label{field-free-convection-capacity-000}

Applicable for Tower Type Single Speed and Two Speed. This field may be set to autosize. If this field is set to autosize, then the High-Speed Nominal Capacity and the Low-Speed Nominal Capacity must also be autosized. The units are W. This numeric input field contains the ``nominal'' heat rejection capacity of the cooling tower in watts when the tower is in the ``free convection'' regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m\(^{3}\)/s per watt of high-speed nominal tower capacity (input field above). 125\% of this free convection tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). If the user does not wish to model ``free convection'', then this field should be set to 0.0.

\paragraph{Field: Priority}\label{field-priority-2}

Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop} or \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.

\textbf{\emph{Field: Sizing Factor}}

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the tower object inputs that would be altered by the sizing factor are:

\begin{enumerate}
\def\labelenumi{\arabic{enumi}.}
\item
  Design Water Flow Rate;
\item
  Air Flow Rate at High Fan Speed;
\item
  Fan Power at High Fan Speed;
\item
  U-Factor Times Area Value at High Fan Speed;
\item
  Air Flow Rate at Low Fan Speed (for two-speed tower);
\item
  Fan Power at Low Fan Speed (for two-speed tower);
\item
  U-Factor Times Area Value at Low Fan Speed (for two-speed tower);
\item
  Air Flow Rate in Free Convection Regime;
\item
  U-Factor Times Area Value at Free Convection Air Flow Rate.
\end{enumerate}

Note that the U-Factor Times Area Value at High Fan Speed is not \emph{multiplied} by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to 60\% of the full load design UA. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10\% of the design Tower UA.

\paragraph{Field: Template Plant Loop Type}\label{field-template-plant-loop-type}

This field specifies whether this tower will serve a \emph{ChilledWaterLoop} (ref. \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}) or a \emph{MixedWaterLoop} (ref. \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).

An example in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:Tower,
  Main Tower,                 !- Name
  SingleSpeed,                !- Tower Type
  autosize,                   !- High Speed Nominal Capacity {W}
  autosize,                   !- High Speed Fan Power {W}
  autosize,                   !- Low Speed Nominal Capacity {W}
  autosize,                   !- Low Speed Fan Power {W}
  autosize,                   !- Free Convection Capacity {W}
  1,                          !- Priority
  ;                           !- Sizing Factor
\end{lstlisting}

\subsection{HVACTemplate:Plant:Tower:ObjectReference}\label{hvactemplateplanttowerobjectreference}

This object references a detailed cooling tower object and adds it to an \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop} or MixedWaterLoop. The user must create a complete detailed cooling tower object with all required curve or performance objects. The detailed cooling tower object is referenced by object type and name and the tower will be automatically to the chilled water loop or mixed water loop branches and equipment list.

\subsubsection{Inputs}\label{inputs-27-000}

\paragraph{Field: Name}\label{field-name-14-003}

The name of this object.

\paragraph{Field: Cooling Tower Object Type}\label{field-cooling-tower-object-type}

The object type of the referenced tower. Select from one of the following supported tower object types:

\begin{itemize}
\item
  \hyperref[coolingtowersinglespeed]{CoolingTower:SingleSpeed}
\item
  \hyperref[coolingtowertwospeed]{CoolingTower:TwoSpeed}
\item
  \hyperref[coolingtowervariablespeed]{CoolingTower:VariableSpeed}
\end{itemize}

\paragraph{Field: Cooling Tower Name}\label{field-cooling-tower-name}

The object name of the referenced tower.

\paragraph{Field: Priority}\label{field-priority-3}

Enter the priority number of the tower where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Condenser Plant Operation Scheme Type is set to Default in \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop} or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple towers to be sequenced.

\paragraph{Field: Template Plant Loop Type}\label{field-template-plant-loop-type-1}

This field specifies whether this tower will serve a \emph{ChilledWaterLoop} (ref. \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}) or a \emph{MixedWaterLoop} (ref. \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}). If this field is left blank, this tower will serve a ChilledWaterLoop if present or a MixedWaterLoop (if no ChilledWaterLoop is present).

An example in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:Tower:ObjectReference,
  Main Tower Connection,      !- Name
  CoolingTower:TwoSpeed,      !- Cooling Tower Object Type
  Main Tower,                 !- Cooling Tower Name
  1;                          !- Priority
\end{lstlisting}

\subsection{HVACTemplate:Plant:HotWaterLoop}\label{hvactemplateplanthotwaterloop}

The piping systems that connect the hot water coils in the HVAC template objects with the boilers are described with this object. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file and all hot water coils from HVAC template objects are served with this object.

\subsubsection{Inputs}\label{inputs-28-000}

\paragraph{Field: Name}\label{field-name-15-003}

The name used to designate the HVACTemplate:Plant:HotWaterLoop.

\paragraph{Field: Pump Schedule Name}\label{field-pump-schedule-name-1}

Leave this field blank if the hot water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing hot water to the coils but a schedule of when it can provide hot water to the coils.

\paragraph{Field: Pump Control Type}\label{field-pump-control-type-1}

The choices for this field are

\begin{itemize}
\item
  Intermittent
\item
  Continuous
\end{itemize}

The default value is Intermittent.

If the pump control type is \textbf{Continuous}, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is \textbf{Intermittent}, the pump will run if a load is sensed and will shut off if there is no load on the loop.

\paragraph{Field: Hot Water Plant Operation Scheme Type}\label{field-hot-water-plant-operation-scheme-type}

The choices for this field are:

\begin{itemize}
\item
  Default
\item
  UserDefined
\end{itemize}

Default operation type makes all equipment available at all times operating in order of Priority specified in \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.

If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:

\begin{itemize}
\item
  \hyperref[plantequipmentoperationschemes]{PlantEquipmentOperationSchemes}
\item
  \hyperref[plantequipmentoperationheatingload]{PlantEquipmentOperation:HeatingLoad}
\item
  \hyperref[plantequipmentlist]{PlantEquipmentList} (refer to \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} object description for key name required in this object)
\end{itemize}

The default value is Default.

\paragraph{Field: Hot Water Plant Equipment Operation Schemes Name}\label{field-hot-water-plant-equipment-operation-schemes-name}

This field should contain the name of a \hyperref[plantequipmentoperationschemes]{PlantEquipmentOperationSchemes} object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.

\paragraph{Field: Hot Water Setpoint Schedule Name}\label{field-hot-water-setpoint-schedule-name}

Enter the name of a hot water setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C. This field is ignored if the Hot Water Setpoint Reset Type is something other than None.

\paragraph{Field: Hot Water Design Setpoint}\label{field-hot-water-design-setpoint}

Enter the hot water setpoint temperature to be used for sizing the hot water loop and associated equipment in degrees C. If the Hot Water Setpoint Schedule is blank and the Hot Water Setpoint Reset Type is \emph{None}, then this value will be used as the setpoint at all times.

\paragraph{Field: Hot Water Pump Configuration}\label{field-hot-water-pump-configuration}

The choices for this field are

\begin{itemize}
\item
  VariableFlow
\item
  ConstantFlow
\end{itemize}

The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers and coils, excess bypassed. The constant flow option simulates constant flow to boilers and coils, excess bypassed.

The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.

A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.

\paragraph{Field: Hot Water Pump Rated Head}\label{field-hot-water-pump-rated-head}

The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.

\paragraph{Field: Hot Water Setpoint Reset Type}\label{field-hot-water-setpoint-reset-type}

Select the type of automatic reset control for the Hot Water supply temperature. The choices are:

\begin{itemize}
\item
  None -- no reset, use the Hot Water Setpoint Schedule or Hot Water Design Setpoint.
\item
  OutdoorAirTemperatureReset -- reset the Hot Water supply temperature based on the following default rules. The temperature limits and setpoints are specified using the fields below. If the default values are used, when the outdoor dry-bulb temperature (ODB) is at or below --6.7C the setpoint is 82.2C. When the ODB is at or above 10.0C the setpoint is 65.6C. In between, the setpoint is varied linearly. (Reference \hyperref[setpointmanageroutdoorairreset]{SetpointManager:OutdoorAirReset})
\end{itemize}

The default is \emph{None}.

\paragraph{Field: Hot Water Setpoint at Outdoor Dry Bulb Low}\label{field-hot-water-setpoint-at-outdoor-dry-bulb-low}

The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or below the low limit (Hot Water Reset Outdoor Dry Bulb Low). The default is --6.7C.

\paragraph{Field: Hot Water Reset Outdoor Dry Bulb Low}\label{field-hot-water-reset-outdoor-dry-bulb-low}

The low limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or below this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb Low. The default is 82.2C.

\paragraph{Field: Hot Water Setpoint at Outdoor Dry Bulb High}\label{field-hot-water-setpoint-at-outdoor-dry-bulb-high}

The Hot Water setpoint temperature in C when the outdoor dry-bulb is at or above the high limit (Hot Water Reset Outdoor Dry Bulb Low). The default is 10.0C.

\paragraph{Field: Hot Water Reset Outdoor Dry Bulb High}\label{field-hot-water-reset-outdoor-dry-bulb-high}

The high limit of outdoor dry-bulb temperature in C for outdoor air reset control. When the outdoor dry-bulb is at or above this temperature, the setpoint is the value of Hot Water Setpoint at Outdoor Dry Bulb High. The default is 65.6C.

\paragraph{Field: Hot Water Pump Type}\label{field-hot-water-pump-type}

Describes the type of pump configuration used for the hot water loop. The options include:

\begin{itemize}
\item
  SinglePump
\item
  PumpPerBoiler
\item
  TwoHeaderedPumps
\item
  ThreeHeaderedPumps
\item
  FourHeaderedPumps
\item
  FiveHeaderedPumps
\end{itemize}

\paragraph{Field: Supply Side Bypass Pipe}\label{field-supply-side-bypass-pipe}

The field determines if a supply side bypass pipe is present in the hot water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No.
\end{itemize}

\paragraph{Field: Demand Side Bypass Pipe}\label{field-demand-side-bypass-pipe}

The field determines if a demand side bypass pipe is present in the hot water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No.
\end{itemize}

\paragraph{Field: Fluid Type}\label{field-fluid-type-1}

This field determines the type of fluid used for the chilled water loop. The following options are available:

\begin{itemize}
\item
  Water
\item
  EthyleneGlycol30
\item
  EthyleneGlycol40
\item
  EthyleneGlycol50
\item
  EthyleneGlycol60
\item
  PropyleneGlycol30
\item
  PropyleneGlycol40
\item
  PropyleneGlycol50
\item
  PropyleneGlycol60
\end{itemize}

\paragraph{Field: Loop Design Delta Temperature}\label{field-loop-design-delta-temperature-1}

The temperature difference used in sizing the loop flow rate. The default is 11C.

\paragraph{Field: Maximum Outdoor Dry Bulb Temperature}\label{field-maximum-outdoor-dry-bulb-temperature}

The maximum outdoor dry bulb temperature that the hot water loops operate.

\paragraph{Field: Load Distribution Scheme}\label{field-load-distribution-scheme}

This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. \textbf{Optimal} operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{SequentialLoad} loads each piece of equipment sequentially in the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{UniformLoad} evenly distributes the loop demand among all available components on the equipment list for a given load range. \textbf{SequentialUniformPLR} loads all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. \textbf{UniformPLR} will load all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.

Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:HotWaterLoop,
  Hot Water Loop,             !- Plant Loop Name
  ,                           !- Pump Schedule
  Intermittent,               !- Pump Control Type
  Default,                    !- Hot Water Plant Operation Scheme Type
  ,                           !- Hot Water Plant Operation Scheme List Name
  HW Loop Temp Schedule,      !- Hot Water Setpoint Schedule
  82,                         !- Hot Water Design Setpoint {C}
  VariableFlow,               !- Hot Water Pump Configuration
  179352,                     !- Hot Water Pump Rated Head {Pa}
  None,                       !- Hot Water Setpoint Reset Type
  82.2,                       !- Hot Water Setpoint at Outdoor Dry Bulb Low {C}
  -6.7,                       !- Hot Water Reset Outdoor Dry Bulb Low {C}
  65.6,                       !- Hot Water Setpoint at Outdoor Dry Bulb High {C}
  10,                         !- Hot Water Reset Outdoor Dry Bulb High {C}
  SinglePump,                 !- Hot Water Pump Type
  Yes,                        !- Supply Side Bypass Pipe
  Yes,                        !- Demand Side Bypass Pipe
  Water,                      !- Fluid Type
  11,                         !- Loop Design Delta Temperature {deltaC}
  ,                           !- Maximum Outdoor Dry Bulb Temperature {C}
  SequentialLoad;             !- Load Distribution Scheme
\end{lstlisting}

\subsection{HVACTemplate:Plant:Boiler}\label{hvactemplateplantboiler}

A boiler or purchased heating source is described with this object. To define multiple boilers, use multiple HVACTemplate:Plant:Boiler objects and use the Sizing Factor field to apportion the total capacity if autosizing.

\subsubsection{Inputs}\label{inputs-29-000}

\paragraph{Field: Name}\label{field-name-16-003}

The name used to reference the HVACTemplate:Plant:Boiler object.

\paragraph{Field: Boiler Type}\label{field-boiler-type}

While EnergyPlus has a variety of boiler options, the choices for this field are:

\begin{itemize}
\item
  DistrictHotWater -- District heating
\item
  HotWaterBoiler -- Hot water boiler (non-condensing)
\item
  CondensingHotWaterBoiler -- Hot water boiler (condensing)
\end{itemize}

The EnergyPlus equipment object types which are used are \hyperref[districtheating]{DistrictHeatingWater} or \hyperref[boilerhotwater]{Boiler:HotWater}. These equipment type keys must be used if setting up a user-defined boiler plant operation scheme.

\paragraph{Field: Capacity}\label{field-capacity-1}

This field may be set to autosize, which means that the capacity is based on the peak loads during the design days. This numeric field contains the design heating capacity of the boiler. This capacity should be at the design water flow rates. The units are in W.

\paragraph{Field: Efficiency}\label{field-efficiency-000}

This numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler's burner. Not applicable if Boiler Type is DistrictHotWater.

\paragraph{Field: Fuel Type}\label{field-fuel-type-1-001}

The choices for this field are

\begin{itemize}
\item
  Electricity
\item
  NaturalGas
\item
  Propane
\item
  FuelOilNo1
\item
  FuelOilNo2
\item
  Coal
\item
  Diesel
\item
  Gasoline
\item
  OtherFuel1
\item
  OtherFuel2
\end{itemize}

Not applicable if Boiler Type is DistrictHotWater

\paragraph{Field: Priority}\label{field-priority-4}

Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Boiler Plant Operation Scheme Type is set to Default in \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.

\paragraph{Field: Sizing Factor}\label{field-sizing-factor-1-000}

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the boiler object inputs that would be altered by the sizing factor are: Nominal Capacity and Design Water Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

\paragraph{Field: Minimum Part Load Ratio}\label{field-minimum-part-load-ratio-1-000}

This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1. If this field is left blank, the default value is 0.0.

\paragraph{Field: Maximum Part Load Ratio}\label{field-maximum-part-load-ratio-1-000}

This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1. If this field is left blank, the default value is 1.1.

\paragraph{Field: Optimum Part Load Ratio}\label{field-optimum-part-load-ratio-1-000}

This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency. If this field is left blank, the default value is 1.0.

\paragraph{Field: Water Outlet Upper Temperature Limit}\label{field-water-outlet-upper-temperature-limit}

This numeric field contains the outlet temperature upper limit. If this field is left blank, the default value is 100.0ºC.

\paragraph{Field: Template Plant Loop Type}\label{field-template-plant-loop-type-2}

This field specifies whether this boiler will serve a \emph{HotWaterLoop} (ref. \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}) or a \emph{MixedWaterLoop} (ref. \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).

An example in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:Boiler,
  Main Boiler,                !- Name
  HotWaterBoiler,             !- Boiler Type
  autosize,                   !- Capacity {W}
  0.8,                        !- Efficiency
  NaturalGas,                 !- Fuel Type
  1,                          !- Priority
  1,                          !- Sizing Factor
  0.1,                        !- Minimum Part Load Ratio
  1.1,                        !- Maximum Part Load Ratio
  0.9,                        !- Optimum Part Load Ratio
  99.9;                       !- Water Outlet Upper Temperature Limit {C}
\end{lstlisting}

\subsection{HVACTemplate:Plant:Boiler:ObjectReference}\label{hvactemplateplantboilerobjectreference}

This object references a detailed boiler object and adds it to an \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop} or MixedWaterLoop. The user must create a complete detailed boiler object with all required curve or performance objects. The detailed boiler object is referenced by object type and name and the boiler will be automatically to the hot water or mixed water loop branches and equipment list.

\subsubsection{Inputs}\label{inputs-30-000}

\paragraph{Field: Name}\label{field-name-17-002}

The name of this object.

\paragraph{Field: Boiler Object Type}

The object type of the referenced boiler. Select from one of the following supported boiler object types:

\begin{itemize}
\tightlist
\item
  \hyperref[boilerhotwater]{Boiler:HotWater}
\end{itemize}

\paragraph{Field: Boiler Name}\label{field-boiler-name}

The object name of the referenced boiler.

\paragraph{Field: Priority}\label{field-priority-5}

Enter the priority number of the boiler where 1 is the highest priority, 2 is just lower, 3 is lower than 2, etc. This is used if Hot Water Plant Operation Scheme Type is set to Default in \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop} or MixedWaterLoop. Equipment is operated in order of the priority number. This allows multiple boilers to be sequenced.

\paragraph{Field: Template Plant Loop Type}\label{field-template-plant-loop-type-3}

This field specifies whether this boiler will serve a \emph{HotWaterLoop} (ref. \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}) or a \emph{MixedWaterLoop} (ref. \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}). If this field is left blank, this tower will serve a HotWaterLoop if present or a MixedWaterLoop (if no HotWaterLoop is present).

An example in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:Boiler:ObjectReference,
  Main Boiler Connection,     !- Name
  Boiler:HotWater,            !- Boiler Object Type
  Main Boiler,                !- Boiler Name
  1;                          !- Priority
\end{lstlisting}

\subsection{HVACTemplate:Plant:MixedWaterLoop}\label{hvactemplateplantmixedwaterloop}

This object simulates the central plant loop portion of a water source heat pump system. Often many \hyperref[hvactemplatezonewatertoairheatpump]{HVACTemplate:Zone:WaterToAirHeatPump} objects will be used in a building along with a single HVACTemplate:Plant:MixedWaterLoop that contains one or more cooling towers and boilers. The piping systems are called loops and this object describes the controls and pumps on the loops. Only one of these objects should be defined in an input file.

\subsubsection{Inputs}\label{inputs-31-000}

\paragraph{Field: Name}\label{field-name-18-002}

The name used to designate the HVACTemplate:Plant:MixedWaterLoop.

\paragraph{Field: Pump Schedule Name}\label{field-pump-schedule-name-2}

Leave this field blank if the water pump is always available. If a schedule name is specified, those times that the pump is available should be specified as 1.0. Those times that the pump is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the system is providing water to the water-to-air heat pumps but a schedule of when it can provide water to the water-to-air heat pumps.

\paragraph{Field: Pump Control Type}\label{field-pump-control-type-2}

The choices for this field are

\begin{itemize}
\item
  Intermittent
\item
  Continuous
\end{itemize}

The default value is Intermittent.

If the pump control type is \textbf{Continuous}, the pump will run according to the Pump Schedule (see above) regardless of whether or not there is a load. If the pump control type is \textbf{Intermittent}, the pump will run if a load is sensed and will shut off if there is no load on the loop.

\paragraph{Field: Operation Scheme Type}\label{field-operation-scheme-type}

The choices for this field are:

\begin{itemize}
\item
  Default
\item
  UserDefined
\end{itemize}

Default operation type makes all equipment available at all times operating in order of Priority specified in \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} objects. If a different scheme is to be used to sequence the boilers, then this entry should be set to User Defined.

If User Defined option is chosen, then additional EnergyPlus objects must be defined in the IDF file such as shown below depending on the type of plant operation control scheme chosen:

\begin{itemize}
\item
  \hyperref[plantequipmentoperationschemes]{PlantEquipmentOperationSchemes}
\item
  \hyperref[plantequipmentoperationcoolingload]{PlantEquipmentOperation:CoolingLoad}
\item
  \hyperref[plantequipmentoperationheatingload]{PlantEquipmentOperation:HeatingLoad}
\item
  \hyperref[plantequipmentlist]{PlantEquipmentList} (refer to \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} object description for key name required in this object)
\end{itemize}

The default value is Default.

\paragraph{Field: Equipment Operation Schemes Name}\label{field-equipment-operation-schemes-name}

This field should contain the name of a \hyperref[plantequipmentoperationschemes]{PlantEquipmentOperationSchemes} object only when the previous field is set to User Defined. It is ignored if Hot Water Plant Operation Scheme Type is Default.

\paragraph{Field: High Temperature Setpoint Schedule Name}\label{field-high-temperature-setpoint-schedule-name}

Enter the name of a high temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.

\paragraph{Field: High Temperature Design Setpoint}\label{field-high-temperature-design-setpoint}

Enter the high temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the High Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times. The default is 33C.

\paragraph{Field: Low Temperature Setpoint Schedule Name}\label{field-low-temperature-setpoint-schedule-name}

Enter the name of a low temperature setpoint schedule that has values that change at different times of the year. If a constant set point is needed simply leave this field blank and the value in the next field will be used at all times. The values in the schedule are in degrees C.

\paragraph{Field: Low Temperature Design Setpoint}\label{field-low-temperature-design-setpoint}

Enter the low temperature setpoint temperature to be used for sizing the water loop and associated equipment in degrees C. If the Low Temperature Setpoint Schedule is blank, then this value will be used as the setpoint at all times. The default is 20C.

\paragraph{Field: Water Pump Configuration}\label{field-water-pump-configuration}

The choices for this field are

\begin{itemize}
\item
  VariableFlow
\item
  ConstantFlow
\end{itemize}

The default value is ConstantFlow. The variable flow option simulates a pump with variable flow to boilers, cooling towers, and water to air heat pump, excess bypassed. The constant flow option simulates constant flow to boilers, cooling towers, and water to air heat pumps, excess bypassed.

The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.

A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request made by demand side components.

\paragraph{Field: Water Pump Rated Head}\label{field-water-pump-rated-head}

The rated head of the hot water pump in Pa. The default value is 179352 Pa which is equivalent to 60 feet H2O.

\paragraph{Field: Water Pump Type}\label{field-water-pump-type}

Describes the type of pump configuration used for mixed water loop. The options include:

\begin{itemize}
\item
  SinglePump
\item
  PumpPerTowerOrBoiler
\item
  TwoHeaderedPumps
\item
  ThreeHeaderedPumps
\item
  FourHeaderedPumps
\item
  FiveHeaderedPumps
\end{itemize}

\paragraph{Field: Supply Side Bypass Pipe}\label{field-supply-side-bypass-pipe-1}

The field determines if a supply side bypass pipe is present in the mixed water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No
\end{itemize}

\paragraph{Field: Demand Side Bypass Pipe}\label{field-demand-side-bypass-pipe-1}

The field determines if a demand side bypass pipe is present in the mixed water loop. The choices for this field are

\begin{itemize}
\item
  Yes
\item
  No
\end{itemize}

\paragraph{Field: Fluid Type}\label{field-fluid-type-2}

This field determines the type of fluid used for the mixed water loop. The following options are available:

\begin{itemize}
\item
  Water
\item
  EthyleneGlycol30
\item
  EthyleneGlycol40
\item
  EthyleneGlycol50
\item
  EthyleneGlycol60
\item
  PropyleneGlycol30
\item
  PropyleneGlycol40
\item
  PropyleneGlycol50
\item
  PropyleneGlycol60
\end{itemize}

\paragraph{Field: Loop Design Delta Temperature}\label{field-loop-design-delta-temperature-2}

The temperature difference used in sizing the loop flow rate. The default is 5.6C.

\paragraph{Field: Load Distribution Scheme}\label{field-load-distribution-scheme-1}

This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. \textbf{Optimal} operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{SequentialLoad} loads each piece of equipment sequentially in the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. \textbf{UniformLoad} evenly distributes the loop demand among all available components on the equipment list for a given load range. \textbf{SequentialUniformPLR} loads all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the \hyperref[plantequipmentlist]{PlantEquipmentList} until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. \textbf{UniformPLR} will load all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the \hyperref[plantequipmentlist]{PlantEquipmentList} operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.

Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Plant:MixedWaterLoop,
  Only Water Loop,            !- Name
  ,                           !- Pump Schedule Name
  Intermittent,               !- Pump Control Type
  Default,                    !- Operation Scheme Type
  ,                           !- Equipment Operation Schemes Name
  ,                           !- High Temperature Setpoint Schedule Name
  34,                         !- High Temperature Design Setpoint {C}
  ,                           !- Low Temperature Setpoint Schedule Name
  20,                         !- Low Temperature Design Setpoint {C}
  ConstantFlow,               !- Water Pump Configuration
  179352,                     !- Water Pump Rated Head {Pa}
  SinglePump,                 !- Water Pump Type
  Yes,                        !- Supply Side Bypass Pipe
  Yes,                        !- Demand Side Bypass Pipe
  Water,                      !- Fluid Type
  6,                          !- Loop Design Delta Temperature {deltaC}
  SequentialLoad;             !- Load Distribution Scheme
\end{lstlisting}
