\section{Output:Table:Annual}\label{outputtableannual}

The Output:Table:Annual object creates a table of results for the simulation reporting period, with one row for each reporting key (usually an object name). It is useful for reports that broadly summarize building performance. The table includes summary rows for the annual sum or average, minimum of rows, and maximum of rows, as applicable to each data column. Each column is defined by a repeated group containing a variable name, aggregation type, and number of digits after the decimal point. If a table includes variables associated with different object types, the rows are the union of their reporting keys. A cell is blank when a variable does not apply to that row.

\subsection{Inputs}\label{inputs-062}

\paragraph{Field: Name}\label{field-name-060}

The Name field allows the user to give the output table a label that is shown in the output file.

\paragraph{Field: Filter}\label{field-filter}

An optional text string used to limit table rows. A reporting key is included when its name contains this string; the comparison is case-insensitive. If this field is blank, all reporting keys associated with the selected columns are included.

\paragraph{Field: Schedule Name}\label{field-schedule-name-008}

This optional schedule limits the timesteps included in the aggregations. If the field is blank, all simulated timesteps are included. If a schedule is specified, only timesteps when the schedule value is nonzero are included.

\paragraph{Field: Variable or Meter or EMS Variable or Field \textless{}\#\textgreater{} Name}\label{field-variable-or-meter-name}

This field contains the name of an output variable, meter, or schedule. Available output-variable names are listed in eplusout.rdd (see \hyperref[outputvariable]{Output:Variable}), and meter names are listed in eplusout.mdd (see \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter}). To include an EMS value, first define it with an EnergyManagementSystem:OutputVariable object. EMS internal variables and arbitrary IDF object fields cannot be referenced directly. The value is shown using the specified aggregation method. If the same name matches more than one type, EnergyPlus checks output variables first, then meters, then schedules.

\paragraph{Field: Aggregation Type for Variable or Meter \textless{}\#\textgreater{}}\label{field-aggregation-type-for-variable-or-meter}

The aggregation type determines how the variable is aggregated in the table. The choices for aggregation type are described below:

\emph{Simple Aggregation Types}

\textbf{SumOrAverage} -- For a ``sum'' type variable, adds the values for each included timestep. For an ``average'' type variable, reports the time-weighted average over the reporting period. This is the most commonly used aggregation type.

\textbf{Maximum} -- Reports the maximum value and the time that the maximum value occurred. When the maximum option is used with a summed variable the value is divided by the length of the timestep in seconds. For example, the maximum for a variable in Joules is reported in Watts.

\textbf{Minimum} -- Reports the minimum value and the time that the minimum value occurred. When the minimum option is used with a summed variable the value is divided by the length of the timestep in seconds. For example, the minimum for a variable in Joules is reported in Watts.

\textbf{HoursNonZero} -- Adds the elapsed time during the reporting period when the variable is nonzero. For example, this can determine the number of hours that a fan operates.

\textbf{HoursZero} -- Adds the elapsed time during the reporting period when the variable is zero. For example, this can determine the number of hours that a fan does not operate.

\textbf{HoursPositive} -- Adds the elapsed time during the reporting period when the variable is positive. Timesteps with a zero value are not included.

\textbf{HoursNonPositive} -- Adds the elapsed time during the reporting period when the variable is nonpositive. Timesteps with negative or zero values are included.

\textbf{HoursNegative} -- Adds the elapsed time during the reporting period when the variable is negative. Timesteps with a zero value are not included.

\textbf{HoursNonNegative} -- Adds the elapsed time during the reporting period when the variable is nonnegative. Timesteps with positive or zero values are included.

\textbf{HourInTenBinsMinToMax} - Creates 10 columns for the specified variable and shows the number of hours in each of 10 bins based on the minimum and maximum value. The bin sizes will be rounded up to the next most significant digit value (if the min is 0 and the max is 28786.3, the bin size would be 3000 not 2878.63). A table of the bin ranges would be generated below the main table when this option is selected.

\textbf{HourInTenBinsZeroToMax} - Creates 11 columns for the specified variable and shows the number of hours in each of 10 bins from zero to the maximum value and a bin for hours below zero. The bin sizes will be rounded up to the next most significant digit value (if the min is 0 and the max is 28786.3, the bin size would be 3000 not 2878.63). A table of the bin ranges would be generated below the main table when this option is selected.

\textbf{HourInTenBinsMinToZero} -- Creates 11 columns for the specified variable: 10 bins from the minimum value to zero and one bin for values above zero. Bin sizes are rounded up to the next most significant digit (for example, if the maximum is 0 and the minimum is -28786.3, the bin size is 3000, not 2878.63). A table of the bin ranges is generated below the main table.

\emph{Advanced Aggregation Types}

The advanced aggregation types depend on a previously defined column. ValueWhenMaximumOrMinimum uses the most recent preceding Maximum or Minimum column and reports the current variable at that column's selected timestep. A subsequent Maximum or Minimum column starts a new dependency group. The ``Hours---'' aggregation types (excluding the binning types) report the time for which a condition is met. A ``---DuringHoursShown'' type uses the most recent preceding ``Hours---'' column, even when other aggregation types appear between them; a subsequent ``Hours---'' column starts a new dependency group. Column order is therefore significant, and an advanced aggregation without the required preceding column is invalid.

\textbf{ValueWhenMaximumOrMinimum} -- Reports the current variable at the timestep selected by the most recent preceding Maximum or Minimum column. For example, it can report outdoor temperature at the time of maximum cooling load.

\textbf{SumOrAverageDuringHoursShown} -- For a ``sum'' type variable, adds its values during the timesteps selected by the most recent preceding ``Hours---'' column. For an ``average'' type variable, reports the time-weighted average over those selected timesteps.

\textbf{MaximumDuringHoursShown} -- Reports the maximum value and the time it occurred, using only the timesteps selected by the most recent preceding ``Hours---'' column. For a summed variable, the value is divided by the timestep length in seconds; for example, a variable in Joules is reported in Watts.

\textbf{MinimumDuringHoursShown} -- Reports the minimum value and the time it occurred, using only the timesteps selected by the most recent preceding ``Hours---'' column. For a summed variable, the value is divided by the timestep length in seconds; for example, a variable in Joules is reported in Watts.

\paragraph{Field: Digits After Decimal for Variable or Meter \textless{}\#\textgreater{}}\label{field-digits-after-decimal-for-variable-or-meter}

This integer field specifies the number of digits shown after the decimal point for the column. The value must be from 0 through 10; the default is 2.

The VariableOrMeterName, AggregationType, and DigitsAfterDecimal fields may be repeated for each column desired in the annual report. These three fields define each column of the report.  These fields are extensible, so additional groups of these fields can be added to the end of this object.  An example of this object follows.

\begin{lstlisting}
Output:Table:Annual,
  Custom Annual Window Report,!- Name
  ,                           !- Filter
  ,                           !- Schedule Name
  SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE,  !- Variable or Meter or EMS Variable or Field 1 Name
  SumOrAverage,               !- Aggregation Type for 1
  2,                          !- Digits After Decimal for 1
  SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE,  !- Variable or Meter or EMS Variable or Field 2 Name
  SumOrAverage,               !- Aggregation Type for 2
  2,                          !- Digits After Decimal for 2
  SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE,  !- Variable or Meter or EMS Variable or Field 3 Name
  SumOrAverage,               !- Aggregation Type for 3
  2,                          !- Digits After Decimal for 3
  SURFACE WINDOW HEAT GAIN RATE,  !- Variable or Meter or EMS Variable or Field 4 Name
  SumOrAverage,               !- Aggregation Type for 4
  2,                          !- Digits After Decimal for 4
  SURFACE WINDOW HEAT LOSS RATE,  !- Variable or Meter or EMS Variable or Field 5 Name
  SumOrAverage,               !- Aggregation Type for 5
  2;                          !- Digits After Decimal for 5
\end{lstlisting}
