Input Changes version 22.1.0 to 22.2.0
=============

This file documents the structural changes on the input of EnergyPlus that could affect interfaces, etc.
This was previously an Excel workbook that made for very difficult version control, especially during busy times around code freezes.

# Object Change: Coil:Cooling:DX:CurveFit:Speed

Fields 1-8 remain the same.
Field 9 is a new field that is defaulted to 934.4.
The following fields remain the same.

See [PR#9480](https://github.com/NatLabRockies/EnergyPlus/pull/9480/)

# Object Change: Coil:Cooling:DX:SingleSpeed

Fields 1-6 remain the same.

Field 7 has a name change from "Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
                            to "2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 8 is a new field named "2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following fields remain the same.

See [PR#9480](https://github.com/NatLabRockies/EnergyPlus/pull/9480/)

# Object Change: Coil:Cooling:DX:MultiSpeed

Fields 1-22 remain the same.

Field 23 has a name change from "Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 1 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 24 is a new field named "Speed 1 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following 18 fields remain the same.

Field 43 has a name change from "Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 2 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 44 is a new field named "Speed 2 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following 18 fields remain the same.

Field 63 has a name change from "Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 3 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 64 is a new field named "Speed 3 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following 18 fields remain the same.

Field 83 has a name change from "Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 4 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 84 is a new field named "Speed 4 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following fields remain the same.

See [PR#9480](https://github.com/NatLabRockies/EnergyPlus/pull/9480/)

# Object Change: Coil:Heating:DX:SingleSpeed

Fields 1-5 remain the same.

Field 6 has a name change from "Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
                            to "2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 7 is a new field named "2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following fields remain the same.

See [PR#9480](https://github.com/NatLabRockies/EnergyPlus/pull/9480/)

# Object Change: Coil:Heating:DX:MultiSpeed
Fields 1-21 remain the same.

Field 22 has a name change from "Speed 1 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 1 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 23 is a new field named "Speed 1 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following 10 fields remain the same.

Field 34 has a name change from "Speed 2 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 2 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 35 is a new field named "Speed 2 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following 10 fields remain the same.

Field 46 has a name change from "Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 3 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 47 is a new field named "Speed 3 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following 10 fields remain the same.

Field 58 has a name change from "Speed 3 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
                             to "Speed 3 2017 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
Field 59 is a new field named "Speed 3 2023 Rated Supply Air Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4.
The following fields remain the same.

See [PR#9480](https://github.com/NatLabRockies/EnergyPlus/pull/9480/)

# Object Change: FUELFACTORS

The second and third input parameters for the FuelFactors input syntax were eliminated because they were never used in the program.  Everything else that comes after it is simply shifted forward.

See: [FuelFactors: Units of Measures and Energy per Unit Factor are never used](https://github.com/NatLabRockies/EnergyPlus/issues/9493)


# Object Change: Space

Summary: 2 new fields were added to the Space object.

Field 1-2 remain the same.
New Field 3 Ceiling Height, defaults to autocalculate
New Field 4 Volume, defaults to autocalculate
Remaining fields remain the same, shifted down by 2 places.

See [PR#9394](https://github.com/NatLabRockies/EnergyPlus/pull/9394)

# Object Changes: ZoneInfiltration:\* and ZoneVentilation:\*

**For ZoneInfiltration:DesignFlowRate**

* No idf transition required.
* Field name "Zone or ZoneList Name" changed to "Zone or ZoneList or Space or SpaceList Name".
* Field name "Flow per Zone Floor Area" changed to "Flow Rate per Floor Area".
* Field name "Flow per Exterior Surface Area" changed to "Flow Rate per Exterior Surface Area".

* epJSON transition required.
* Field name "zone_or_zonelist_name" was changed to "zone_or_zonelist_or_space_or_spacelist_name".
* Field name "flow_per_zone_floor_area" was changed to "flow_rate_per_floor_area"
* Field name "flow_per_exterior_surface_area" was changed to "flow_rate_per_exterior_surface_area"

**For ZoneVentilation:DesignFlowRate**
* No idf transition required.
* Field name "Zone or ZoneList Name" changed to "Zone or ZoneList or Space or SpaceList Name".
* Field name "Flow Rate per Zone Floor Area" changed to "Flow Rate per Floor Area".

* epJSON transition required.
* Field name "zone_or_zonelist_name" was changed to "zone_or_zonelist_or_space_or_spacelist_name".
* Field name "flow_rate_per_zone_floor_area" was changed to "flow_rate_per_floor_area"

**For ZoneInfiltration:EffectiveLeakageArea, ZoneInfiltration:FlowCoefficient and ZoneVentilation:WindandStackOpenArea**

* No idf transition required.
* Field name "Zone Name" changed to "Zone or Space Name".

Fields 1-22 remain the same.
Field 23 is a new field that is defaulted to 934.4, and the transition will fill the field with 934.4
The following 11 fields remain the same.
Field 35 is a new field that is defaulted to 934.4, and the transition will fill the field with 934.4
The following 11 fields remain the same.
Field 47 is a new field that is defaulted to 934.4, and the transition will fill the field with 934.4
The following 11 fields remain the same.
Field 59 is a new field that is defaulted to 934.4, and the transition will fill the field with 934.4
The following fields remain the same.
* epJSON transition required.
* Field name "zone_name" was changed to "zone_or_space_name".

See [PR#7038](https://github.com/TMaile/EnergyPlus/pull/1)
See [PR#9394](https://github.com/NatLabRockies/EnergyPlus/pull/9394)

# Object Changes: Coil:\*:WaterToAirHeatPump:EquationFit
**For Coil:Cooling:WaterToAirHeatPump:EquationFit:**

The first ten fields remain the same, three new fields are then added for the rated temperatures. Default values are provided which corresponds to the value previously used.

**For Coil:Heating:WaterToAirHeatPump:EquationFit:**

The first nine fields remain the same, two new fields are then added for the rated temperatures and a new field that defines the ration of rated heating to cooling capacity is also added. Default values are provided which corresponds to the value previously used.

See [PR #9439](https://github.com/NatLabRockies/EnergyPlus/pull/9439)

# Object Changes: ZoneMixing and ZoneCrossMixing

* No idf transition required.
* Field name "Zone Name" changed to "Zone or Space Name".
* Field name "Flow Rate per Zone Floor Area" changed to "Flow Rate per Floor Area".
* Field name "Source Zone Name" changed to "Source Zone or Space Name".
* Field name "Minimum Zone Temperature Schedule Name" changed to "Minimum Receiving Temperature Schedule Name"
* Field name "Maximum Zone Temperature Schedule Name" changed to "Maximum Receiving Temperature Schedule Name"
* Field name "Minimum Source Zone Temperature Schedule Name" changed to "Minimum Source Temperature Schedule Name"
* Field name "Maximum Source Zone Temperature Schedule Name" changed to "Maximum Source Temperature Schedule Name"

* epJSON transition required.
* Field name "zone_name" was changed to "zone_or_space_name".
* Field name "flow_rate_per_zone_floor_area" was changed to "flow_rate_per_floor_area"
* Field name "source_zone_name" was changed to "source_zone_or_space_name".
* Field name "minimum_zone_temperature_schedule_name" was changed to "minimum_receiving_temperature_schedule_name"
* Field name "maximum_zone_temperature_schedule_name" was changed to "maximum_receiving_temperature_schedule_name"
* Field name "minimum_source_zone_temperature_schedule_name" was changed to "minimum_source_temperature_schedule_name"
* Field name "maximum_source_zone_temperature_schedule_name" was changed to "maximum_source_temperature_schedule_name"

See [PR#9595](https://github.com/NatLabRockies/EnergyPlus/pull/9595)
