Input Changes version 23.1.0 to 23.2.0
=============

This file documents the structural changes on the input of EnergyPlus that could affect interfaces, etc.
This was previously an Excel workbook that made for very difficult version control, especially during busy times around code freezes.

# Object Changes: New Crankcase Heat Capacity Function of Temperature Curve for all DX coils

[PR#9949](https://github.com/NatLabRockies/EnergyPlus/pull/9949/)

## Object Change: Coil:Cooling:DX:CurveFit:Performance

Field 1 to 2 remain the same.

Field 3 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A2). It’s an optional field.

Field 4 and onwards are the same.

## Object Change: Coil:Cooling:DX:SingleSpeed

Field 1 to 26 remain the same.

Field 27 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A12). It’s an optional field.

Field 28 and onwards are the same.

## Object Change: Coil:Cooling:DX:MultiSpeed

Field 1 to 12 remain the same.

Field 13 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A11). It’s an optional field.

Field 14 and onwards are the same.

## Object Change: Coil:Cooling:DX:TwoStageWithHumidityControlMode

Field 1 to 5 remain the same.

Field 6 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A5). It’s an optional field.

Field 7 and onwards are the same.

## Object Change: Coil:Heating:DX:SingleSpeed

Field 1 to 19 remain the same.

Field 20 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A11). It’s an optional field.

Field 21 and onwards are the same.

## Object Change: Coil:Heating:DX:MultiSpeed

Field 1 to 7 remain the same.

Field 8 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A5). It’s an optional field.

Field 9 and onwards are the same.

## Object Change: Coil:Heating:DX:VariableSpeed

Field 1 to 13 remain the same.

Field 14 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A6). It’s an optional field.

Field 15 and onwards are the same.

## Object Change: Coil:WaterHeating:AirToWaterHeatPump:Pumped

Field 1 to 19 remain the same.

Field 20 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A9). It’s an optional field.

Field 21 and onwards are the same.

## Object Change: Coil:WaterHeating:AirToWaterHeatPump:Wrapped

Field 1 to 12 remain the same.

Field 13 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A5). It’s an optional field.

Field 14 and onwards are the same.

## Object Change: Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed

Field 1 to 18 remain the same.

Field 19 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A5). It’s an optional field.

Field 20 and onwards are the same.

# Key Note

For the release of 23.2, there are multiple changes around coil inputs.
Please read the notes here carefully, and if needed, compare 23.1 to 23.2 example files to see the changes made.

# Part Load Fraction Correlations

This change brings greater consistency in how part load performance is characterized across coils, and applies to any coil object where a new
"Part Load Fraction Correlation Curve" input is added per the "Object Changes" below. These coils now use a traditional
curve fit to characterize part load fraction as a function of part load ratio. The previous approach was more theoretical based on inputs
shared with the latent degradation model. An approximate conversion from the previous inputs to a linear part load fraction curve is described
below:

PLF(PLF) = (1 - Cd) + Cd * PLR

Thus calculating the new coefficient is:

Cd = A * (1 - exp(-1/A))

where:

- A = 4 * tau * (Nmax/3600)
- tau = Heat Pump Time Constant from parent or default 60s
- Nmax = Maximum Cycling Rate from parent or default 2.5/hr

Create a new `Curve:Linear` object for the heat pump Part Load Fraction correlation:

- Set "N1 , \field Coefficient1 Constant" to the calculated value of: `(1 - Cd)`
- Set "N2 , \field Coefficient2 x" to the calculated value of: `Cd`
- Set "N3 , \field Minimum Value of x" to: `0.0`
- Set "N4 , \field Maximum Value of x" to: `1.0`
- Set "N5 , \field Minimum Curve Output" to: `0.0`
- Set "N6 , \field Maximum Curve Output" to: `1.0`
- set "A2,  \field Input Unit Type for X" to: `Dimensionless`
- set "A3,  \field Output Unit Type" to: `Dimensionless`

# Object Change: HVACTemplate:Zone:WaterToAirHeatPump:

- "Remove N20, \field Fraction of On-Cycle Power Use" (F29)

# Object Change: AirLoopHVAC:UnitarySystem:

- Move "N19, \field Maximum Cycling Rate" (F42) to child object(s)
- Move "N20, \field Heat Pump Time Constant" (F43) to child object(s)
- Remove "N21, \field Fraction of On-Cycle Power Use" (F44)
- Move "N22, \field Heat Pump Fan Delay Time" (F45) to child object(s)

Applicable child objects, based on `A12, \field Heating Coil Object Type` are:

- `Coil:Heating:WaterToAirHeatPump:ParameterEstimation`
- `Coil:Heating:WaterToAirHeatPump:EquationFit`

Note: `Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit` already has a Part Load Fraction correlation curve that is independent of the inputs in the parent object, and does not require further changes.

Applicable child objects, based on `A14, \field Cooling Coil Object Type` are:

- `Coil:Cooling:DX:VariableSpeed`
- `Coil:Cooling:WaterToAirHeatPump:ParameterEstimation`
- `Coil:Cooling:WaterToAirHeatPump:EquationFit`
- `Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit`

See the respective object changes to determine the destination field numbers in the child object.

Create the Part Load Fraction correlation curve per the instructions above using:

- tau = "N20, \field Heat Pump Time Constant"
- Nmax = "N19, \field Maximum Cycling Rate"

# Object Change: AirLoopHVAC:UnitaryHeatPump:WaterToAir:

- Move "N4, \field Maximum Cycling Rate" to child object
- Move "N5, \field Heat Pump Time Constant" to child object
- Remove "N6, \field Fraction of On-Cycle Power Use"
- Move "N7, \field Heat Pump Fan Delay Time" to child object

Applicable child objects, based on `A8, \field Heating Coil Object Type` are:

- `Coil:Heating:WaterToAirHeatPump:ParameterEstimation`
- `Coil:Heating:WaterToAirHeatPump:EquationFit`

Note: `Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit` already has a Part Load Fraction correlation curve that is independent of the inputs in the parent object, and does not require further changes.

Applicable child objects, based on `A10, \field Cooling Coil Object Type` are:

- `Coil:Cooling:WaterToAirHeatPump:ParameterEstimation`
- `Coil:Cooling:WaterToAirHeatPump:EquationFit`
- `Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit`

See the respective object changes to determine the destination field numbers in the child object.

Create the Part Load Fraction correlation curve per the instructions above using:

- tau = "N5, \field Heat Pump Time Constant"
- Nmax = "N4, \field Maximum Cycling Rate"

# Object Change: ZoneHVAC:WaterToAirHeatPump:

- Move "N7, \field Maximum Cycling Rate" to child object
- Move "N8, \field Heat Pump Time Constant" to child object
- Remove "N9, \field Fraction of On-Cycle Power Use"
- Move "N10, \field Heat Pump Fan Delay Time" to child object

Applicable child objects, based on `A9, \field Heating Coil Object Type` are:

- `Coil:Heating:WaterToAirHeatPump:EquationFit`

Note: `Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit` already has a Part Load Fraction correlation curve that is independent of the inputs in the parent object, and does not require further changes.

Applicable child objects, based on `A11, \field Cooling Coil Object Type` are:

- `Coil:Cooling:WaterToAirHeatPump:EquationFit`
- `Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit`

See the respective object changes to determine the destination field numbers in the child object.

Create the Part Load Fraction correlation curve per the instructions above using:

- tau = "N8, \field Heat Pump Time Constant"
- Nmax = "N7, \field Maximum Cycling Rate"

# Object Change: Coil:Cooling:DX:TwoSpeed

The two speed DX cooling coil now includes two new rated inputs for each of low and high speed, all other fields get shifted down.

Fields 1-6 remain the same

Field 7 is a new field named "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 8 is a new field named "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 12 fields remain the same

Field 21 is a new field named "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 22 is a new field named "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following fields remain the same.

# Object Change: Coil:Cooling:DX:VariableSpeed

The variable speed DX cooling coil now includes two new rated inputs for each speed given.
The variable speed DX cooling coil also has changes related to the latent inputs.
This object already has a Part Load Fraction correlation curve that is independent of the inputs in the parent object.

Fields 1-9 remain the same.

- Insert field 10: "N7, \field Maximum Cycling Rate" from parent or leave blank
- Insert field 11: "N8, \field Latent Capacity Time Constant" from parent's "Heat Pump Time Constant" or leave blank
- Insert field 12: "N9, \field Fan Delay Time" from parent or leave blank

Fields 13-17 are shifted from the original fields 10-14

Field 18 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A7). The new field is inserted right after the field "Crankcase Heater Capacity". It’s an optional field.

Field 19-29 are shifted from the original fields 15-25

Field 30 is a new field named "Speed 1 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 31 is a new field named "Speed 1 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following will only apply if that particular speed has input values, otherwise just shift remaining inputs and end object.

Fields 32-41 are shifted from the original fields 26-35

Field 42 is a new field named "Speed 2 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 43 is a new field named "Speed 2 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

Fields 44-53 are shifted from the original fields 36-45

Field 54 is a new field named "Speed 3 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 55 is a new field named "Speed 3 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

Fields 56-65 are shifted from the original fields 46-55

Field 66 is a new field named "Speed 4 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 67 is a new field named "Speed 4 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

Fields 68-77 are shifted from the original fields 56-65

Field 78 is a new field named "Speed 5 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 79 is a new field named "Speed 5 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

Fields 80-89 are shifted from the original fields 66-75

Field 90 is a new field named "Speed 6 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 91 is a new field named "Speed 6 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

Fields 92-101 are shifted from the original fields 76-85

Field 102 is a new field named "Speed 7 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 103 is a new field named "Speed 7 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

Fields 104-113 are shifted from the original fields 86-95

Field 114 is a new field named "Speed 8 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 115 is a new field named "Speed 8 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

Fields 116-125 are shifted from the original fields 96-105

Field 126 is a new field named "Speed 9 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 127 is a new field named "Speed 9 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

Fields 128-137 are shifted from the original fields 106-115

Field 138 is a new field named "Speed 10 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 139 is a new field named "Speed 10 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following fields are unchanged but just shifted down from the original.

See [PR#9576](https://github.com/NatLabRockies/EnergyPlus/pull/9756)

# Object Change: Coil:Heating:DX:VariableSpeed

The variable speed DX heating coil now includes two new rated inputs for each speed given.

Field 1 to 13 remain the same.

Field 14 is a new field named "Crankcase Heater Capacity Function of Temperature Curve Name" (labeled A6). It’s an optional field.

Fields 15-22 are shifted from the original fields 14-21

Field 23 is a new field named "Speed 1 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 24 is a new field named "Speed 1 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same.

Field 32 is a new field named "Speed 2 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 33 is a new field named "Speed 2 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same.

Field 41 is a new field named "Speed 3 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 42 is a new field named "Speed 3 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 50 is a new field named "Speed 4 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 51 is a new field named "Speed 4 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 59 is a new field named "Speed 5 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 60 is a new field named "Speed 5 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 68 is a new field named "Speed 6 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 69 is a new field named "Speed 6 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 77 is a new field named "Speed 7 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 78 is a new field named "Speed 7 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 86 is a new field named "Speed 8 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 87 is a new field named "Speed 8 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 95 is a new field named "Speed 9 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 96 is a new field named "Speed 9 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 104 is a new field named "Speed 10 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 105 is a new field named "Speed 10 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following fields remain the same

See [PR#9576](https://github.com/NatLabRockies/EnergyPlus/pull/9756)

# Object Change: Coil:Cooling:WaterToAirHeatPump:ParameterEstimation:

- Insert "A8, \field Part Load Fraction Correlation Curve Name" from the name of the curve created per in the parent object's changes.
- Insert "N21, \field Maximum Cycling Rate" from parent or leave blank
- Insert "N22, \field Latent Capacity Time Constant" from parent's "Heat Pump Time Constant" or leave blank
- Insert "N23, \field Fan Delay Time" from parent or leave blank

# Object Change: Coil:Heating:WaterToAirHeatPump:ParameterEstimation:

- Insert "A8, \field Part Load Fraction Correlation Curve Name" and add Curve:Linear using correlation above.

# Object Change: Coil:Cooling:WaterToAirHeatPump:EquationFit:

- Insert "A9, \field Part Load Fraction Correlation Curve Name" from the name of the curve created per in the parent object's changes.
- Insert "N13, \field Maximum Cycling Rate" from parent or leave blank
- Insert "N14, \field Latent Capacity Time Constant" from parent's "Heat Pump Time Constant" or leave blank
- Insert "N15, \field Fan Delay Time" from parent or leave blank

# Object Change: Coil:Heating:WaterToAirHeatPump:EquationFit:

- Insert "A8, \field Part Load Fraction Correlation Curve Name" from the name of the curve created per in the parent object's changes.

# Object Change: Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:

Note: this object already has a Part Load Fraction correlation curve that is independent of the inputs in the parent object, however the latent capacity degradation calculations were using the inputs from the parent object.

- Insert "N8, \field Maximum Cycling Rate" from parent or leave blank
- Insert "N9, \field Latent Capacity Time Constant" from parent's "Heat Pump Time Constant" or leave blank
- Insert "N10, \field Fan Delay Time" from parent or leave blank

# Object Change: Site:GroundTemperature:Undisturbed:Xing

Fields 1-4, 6-9 remain the same.
Field 5 has a name change from "Average Soil Surface Tempeature"
to "Average Soil Surface Temperature".

See [PR#10005](https://github.com/NatLabRockies/EnergyPlus/pull/10005)

# Object Change: Construction:ComplexFenestrationState

Fields 1-10, 13, 16, 19, 22, 25, 28, 31, 34 remain the same.
Fields 11, 17, 23, 29, 35 have a name change from "Outside Layer X Directional Front Absoptance Matrix Name"
to "Outside Layer X Directional Front Absorptance Matrix Name".
Fields 12, 18, 24, 30, 36 have a name change from "Outside Layer X Directional Back Absoptance Matrix Name"
to "Outside Layer X Directional Back Absorptance Matrix Name".
Fields 14, 20, 26, 32 have a name change from "Gap X Directional Front Absoptance Matrix Name"
to "Gap X Directional Front Absorptance Matrix Name".
Fields 15, 21, 27, 33 have a name change from "Gap X Directional Back Absoptance Matrix Name"
to "Gap X Directional Back Absorptance Matrix Name".

See [PR#10005](https://github.com/NatLabRockies/EnergyPlus/pull/10005)

# Object Change: Coil:Heating:Fuel

Fields 1-8, 10 remain the same.
Field 9 has a name change from "Parasitic Electric Load {W}"
                            to "On Cycle Parasitic Electric Load {W}".
Field 11 has a name change from "Parasitic Fuel Load {W}"
                             to "Off Cycle Parasitic Fuel Load {W}".

See [PR#9925](https://github.com/NatLabRockies/EnergyPlus/pull/9925)

# Object Change: Coil:Heating:Gas:MultiStage

Fields 1-6, 8-10, 12-13, 15-16, 18-19 remain the same.
Field 7 has a name change from "Parasitic Gas Load {W}"
                            to "Off Cycle Parasitic Gas Load {W}".
Field 11 has a name change from "Stage 1 Parasitic Electric Load {W}"
                             to "Stage 1 On Cycle Parasitic Electric Load {W}".
Field 14 has a name change from "Stage 2 Parasitic Electric Load {W}"
                             to "Stage 2 On Cycle Parasitic Electric Load {W}".
Field 17 has a name change from "Stage 3 Parasitic Electric Load {W}"
                             to "Stage 3 On Cycle Parasitic Electric Load {W}".
Field 20 has a name change from "Stage 4 Parasitic Electric Load {W}"
                             to "Stage 4 On Cycle Parasitic Electric Load {W}".

See [PR#9925](https://github.com/NatLabRockies/EnergyPlus/pull/9925)

# Object Change: Coil:Heating:Desuperheater

Fields 1-8 remain the same.
Field 9 has a name change from "Parasitic Electric Load {W}"
                            to "On Cycle Parasitic Electric Load {W}".

See [PR#9925](https://github.com/NatLabRockies/EnergyPlus/pull/9925)

# Object Change: Boiler:HotWater

Fields 1-14, 16-17 remain the same.
Field 15 has a name change from "Parasitic Electric Load {W}"
                             to "On Cycle Parasitic Electric Load {W}".

See [PR#9925](https://github.com/NatLabRockies/EnergyPlus/pull/9925)

# Object Change: SurfaceProperty:LocalEnvironment

The third field (third character string) was renamed from External Shading Fraction Schedule Name to Sunlit Fraction Schedule Name.  This was just a name change to the field to better clarify what this is.  No changes to how it is read in or interpretted inside the code were made.

# Object Change: LoadProfile:Plant

Fields 1-6 (A1, A2, A3, A4, N1, and A5) remain the same.
- Insert Field 7 "A6 , \field Plant Loop Fluid Type" as choice field; Water or Steam.
- Insert Field 8 "N2 , \field Degree of SubCooling". This field is used only when Plant Loop Fluid Type=Steam.
- Insert Field 9 "N3 ; \field Degree of Loop SubCooling". This field is used only when Plant Loop Fluid Type=Steam.
* No idf transition required.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: DistrictHeating to DistrictHeating:Water

DistrictHeating has been changed to DistrictHeating:Water. No other changes.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: OtherEquipment

Field 2 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: Exterior:FuelEquipment

Field 2 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: ZoneHVAC:HybridUnitaryHVAC

Field 20 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

Field 21 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

Field 22 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: WaterHeater:Mixed

Field 11 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

Field 15 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

Field 18 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: WaterHeater:Stratified

Field 17 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

Field 24 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: EnergyManagementSystem:MeteredOutputVariable

Field 5 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: Meter:Custom

Field 2 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: Meter:CustomDecrement

Field 2 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: PythonPlugin:OutputVariable

Field 6 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.
      - Choice key *DistrictHeating* has been replaced with *DistrictHeatingWater*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260

# Object Change: EnvironmentalImpactFactors

Fields 2, 4, 5, and 6 remain the same.
Field 1 has a name change from "District Heating Efficiency" to "District Heating Water Efficiency".
Field 3 has a name change from "Steam Conversion Efficiency" to "District Heating Steam Conversion Efficiency".

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: LifeCycleCost:UsePriceEscalation

Field 2 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.

See [PR#9260](https://github.com/NatLabRockies/EnergyPlus/pull/9260)

# Object Change: LifeCycleCost:UseAdjustment

Field 2 remains the same.
      - Choice key *Steam* has been replaced with *DistrictHeatingSteam*.

See [PR#10229](https://github.com/NatLabRockies/EnergyPlus/pull/10229)
